%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v19.05     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         10 - May - 2019                          %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   This is an entirely synthetic 10,000 bus case, geographically situated
%   in US portion of the WECC system. The case is designed with a 765, 500,
%   345, 230, 161, 138 and 115 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models but
%   without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems, 2017.
%
%   This is a synthetic power system model that does not represent the
%   actual grid. It was developed as part of the US ARPA-E GRID DATA
%   research project and contains no CEII.
%
%   One-line diagrams and other data formats available at:
%       https://electricgrids.engr.tamu.edu
%
%   October 27, 2017
%
%   Created from ACTIVSg10k.pwb, saved by
%   PowerWorld Simulator, version 20, build date October 19, 2017,
%   then by MATPOWER 6.
%
%   Copyright (c) 2017 by A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye,
%   and T.J. Overbye
%   Licensed under the Creative Commons Attribution 4.0 International license,
%   http://creativecommons.org/licenses/by/4.0/
%
function mpc = pglib_opf_case10000_tamu
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	10001	 1	 9.64	 2.54	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10002	 1	 15.98	 6.04	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10003	 1	 14.39	 1.09	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10004	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10005	 1	 10.45	 2.75	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10006	 1	 13.44	 1.28	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10007	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10008	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10009	 1	 16.82	 2.59	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10010	 1	 33.49	 15.14	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10011	 1	 32.02	 8.17	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10012	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10013	 1	 57.79	 30.06	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10014	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10015	 1	 25.01	 11.8	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10016	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10017	 1	 25.89	 7.16	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10018	 1	 24.47	 6.19	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10019	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10020	 1	 53.35	 4.54	 0.0	 32.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10021	 1	 8.99	 2.13	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10022	 1	 48.19	 15.92	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10023	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10024	 1	 43.96	 8.97	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10025	 1	 30.89	 12.76	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10026	 1	 18.65	 4.97	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10027	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10028	 1	 32.23	 12.72	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10029	 1	 32.23	 1.85	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10030	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10031	 1	 39.8	 7.18	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10032	 1	 41.5	 5.68	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10033	 1	 59.05	 6.96	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10034	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10035	 1	 59.05	 42.65	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10036	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10037	 1	 58.29	 11.32	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10038	 1	 36.59	 13.17	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10039	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10040	 1	 43.57	 13.69	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10041	 1	 20.08	 9.93	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10042	 1	 59.25	 11.36	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10043	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10044	 1	 37.54	 1.74	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10045	 1	 25.35	 12.91	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10046	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10047	 1	 45.76	 5.94	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10048	 1	 45.76	 10.24	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10049	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10050	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10051	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10052	 1	 17.51	 1.94	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10053	 1	 43.68	 4.56	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10054	 1	 43.32	 16.13	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10055	 1	 17.57	 5.16	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10056	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10057	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10058	 1	 43.93	 8.14	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10059	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10060	 1	 43.93	 27.62	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10061	 1	 51.07	 18.71	 0.0	 22.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10062	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10063	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10064	 1	 36.24	 9.3	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10065	 1	 46.26	 6.82	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10066	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10067	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10068	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	10069	 1	 58.86	 14.48	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10070	 1	 11.07	 0.16	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10071	 1	 38.37	 10.34	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10072	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10073	 1	 38.37	 20.18	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10074	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10075	 1	 14.72	 4.64	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10076	 1	 27.96	 2.98	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10077	 1	 28.46	 7.93	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10078	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10079	 1	 55.86	 12.51	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10080	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	10081	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	10082	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10083	 1	 22.32	 8.77	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10084	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10085	 1	 40.86	 5.87	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10086	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10087	 1	 10.87	 8.58	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10088	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10089	 1	 33.23	 4.19	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10090	 1	 33.23	 6.75	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10091	 1	 37.67	 4.7	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10092	 1	 31.46	 1.7	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10093	 1	 31.46	 11.16	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10094	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10095	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10096	 1	 18.02	 4.43	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10097	 1	 31.02	 5.28	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10098	 1	 19.84	 5.6	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10099	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10100	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10101	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10102	 1	 33.88	 8.27	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10103	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10104	 1	 57.74	 17.1	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10105	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10106	 1	 51.34	 13.64	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10107	 1	 26.95	 1.82	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10108	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10109	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10110	 1	 12.48	 4.31	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10111	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10112	 1	 11.2	 2.7	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10113	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10114	 1	 31.06	 13.53	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10115	 1	 31.06	 11.74	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10116	 1	 47.94	 5.39	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10117	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10118	 1	 45.39	 21.63	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10119	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10120	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	10121	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10122	 1	 35.43	 19.18	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10123	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10124	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10125	 1	 35.43	 7.06	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10126	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10127	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10128	 1	 44.89	 16.27	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10129	 1	 50.09	 14.75	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10130	 1	 50.09	 14.37	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10131	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10132	 1	 41.72	 12.38	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10133	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10134	 1	 71.03	 8.23	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10135	 1	 61.01	 13.93	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10136	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10137	 1	 20.07	 5.15	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10138	 1	 38.05	 7.43	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10139	 1	 35.0	 8.78	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10140	 1	 16.07	 5.79	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10141	 1	 41.11	 16.66	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10142	 1	 41.11	 1.31	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10143	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10144	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10145	 1	 37.97	 9.24	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10146	 1	 37.97	 9.3	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10147	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10148	 1	 52.25	 24.72	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10149	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10150	 1	 7.99	 4.67	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10151	 1	 11.73	 1.24	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10152	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	10153	 1	 35.35	 3.89	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10154	 1	 33.06	 13.11	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10155	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10156	 1	 33.52	 4.02	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10157	 1	 32.33	 10.35	 0.0	 80.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10158	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10159	 1	 15.22	 4.81	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10160	 1	 55.26	 20.75	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10161	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10162	 1	 25.6	 5.53	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10163	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10164	 1	 26.64	 6.54	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10165	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10166	 1	 47.72	 5.4	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10167	 1	 32.36	 10.77	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10168	 1	 32.36	 10.63	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10169	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10170	 1	 14.51	 0.92	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10171	 1	 51.86	 8.23	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10172	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10173	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10174	 1	 41.08	 5.55	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10175	 1	 41.08	 12.71	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10176	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10177	 1	 37.0	 12.28	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10178	 1	 37.0	 6.33	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10179	 1	 55.41	 4.59	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10180	 1	 1.46	 0.56	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10181	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10182	 1	 55.41	 4.8	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10183	 1	 48.59	 5.25	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10184	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10185	 1	 68.06	 27.25	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10186	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10187	 1	 37.59	 7.22	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10188	 1	 51.74	 17.55	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10189	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10190	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10191	 1	 63.47	 6.05	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10192	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10193	 1	 63.47	 25.63	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10194	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	10195	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	10196	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10197	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10198	 1	 55.17	 29.09	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10199	 1	 25.51	 11.27	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10200	 1	 57.98	 19.56	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10201	 1	 45.34	 7.86	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10202	 1	 21.66	 3.34	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10203	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10204	 1	 12.67	 2.56	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10205	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10206	 1	 40.75	 8.43	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10207	 1	 40.75	 6.92	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10208	 1	 24.17	 6.6	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10209	 1	 81.39	 49.51	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10210	 1	 49.48	 10.28	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10211	 1	 49.48	 11.08	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10212	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10213	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10214	 1	 12.52	 3.35	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10215	 1	 36.39	 3.34	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10216	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10217	 1	 36.39	 3.13	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10218	 1	 30.67	 6.45	 0.0	 90.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10219	 1	 38.5	 11.16	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10220	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10221	 1	 38.5	 7.16	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10222	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10223	 1	 9.41	 2.94	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10224	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10225	 1	 35.59	 23.47	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10226	 1	 35.59	 19.12	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10227	 1	 47.25	 13.43	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10228	 1	 53.38	 19.97	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10229	 1	 35.45	 4.71	 0.0	 50.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10230	 1	 51.81	 10.71	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10231	 1	 51.81	 15.83	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10232	 1	 48.36	 11.43	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10233	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10234	 1	 37.64	 3.83	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10235	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10236	 1	 37.64	 13.28	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10237	 1	 33.48	 6.19	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10238	 1	 33.48	 8.37	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10239	 1	 50.01	 9.84	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10240	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10241	 1	 50.75	 10.16	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10242	 1	 0.0	 0.0	 0.0	 60.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10243	 1	 45.67	 5.61	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10244	 1	 34.46	 5.65	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10245	 1	 34.46	 8.68	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10246	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10247	 1	 41.16	 3.94	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10248	 1	 43.93	 29.92	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10249	 1	 50.49	 5.58	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10250	 1	 57.01	 12.84	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10251	 1	 57.01	 22.38	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10252	 1	 31.11	 9.46	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10253	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10254	 1	 31.11	 19.53	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10255	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10256	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10257	 1	 24.34	 12.59	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10258	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10259	 1	 48.72	 8.04	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10260	 1	 30.31	 12.35	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10261	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10262	 1	 54.9	 12.07	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10263	 1	 35.69	 9.54	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10264	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10265	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10266	 1	 49.72	 2.39	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10267	 1	 23.27	 4.11	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10268	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10269	 1	 53.47	 13.72	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10270	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10271	 1	 53.47	 7.16	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10272	 1	 55.09	 7.78	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10273	 1	 55.09	 20.54	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10274	 1	 24.57	 5.95	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10275	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10276	 1	 43.11	 11.41	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10277	 1	 44.92	 20.45	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10278	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10279	 1	 28.63	 8.04	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10280	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10281	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10282	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10283	 1	 32.97	 7.88	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10284	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10285	 1	 24.02	 1.73	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10286	 1	 53.39	 18.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10287	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10288	 1	 49.12	 9.58	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10289	 1	 32.24	 3.8	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10290	 1	 32.24	 4.22	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10291	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10292	 1	 49.81	 3.13	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10293	 1	 52.98	 28.47	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10294	 1	 52.98	 12.34	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10295	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10296	 1	 56.71	 7.15	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10297	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10298	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10299	 1	 41.5	 28.64	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10300	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10301	 1	 50.57	 7.59	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10302	 1	 0.0	 0.0	 0.0	 50.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10303	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10304	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10305	 1	 47.86	 19.46	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10306	 1	 60.83	 25.54	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10307	 1	 48.61	 20.93	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10308	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10309	 1	 39.33	 13.63	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10310	 1	 39.33	 5.55	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10311	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10312	 1	 40.48	 22.08	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10313	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10314	 1	 40.48	 8.05	 0.0	 93.5	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10315	 1	 44.5	 8.52	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10316	 1	 44.5	 7.51	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10317	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10318	 1	 37.74	 7.21	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10319	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10320	 1	 37.74	 9.18	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10321	 1	 32.26	 13.89	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10322	 1	 32.26	 6.52	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10323	 1	 50.58	 11.16	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10324	 1	 32.27	 4.42	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10325	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10326	 1	 32.27	 7.92	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10327	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10328	 1	 52.71	 7.81	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10329	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10330	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10331	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10332	 1	 52.71	 12.35	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10333	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10334	 1	 55.45	 10.21	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10335	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10336	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10337	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	10338	 1	 55.45	 18.16	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10339	 1	 43.2	 7.24	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10340	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10341	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10342	 1	 43.2	 9.42	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10343	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10344	 1	 87.17	 16.32	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10345	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10346	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10347	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10348	 1	 55.47	 9.35	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10349	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	10350	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10351	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10352	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	10353	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10354	 1	 51.28	 15.06	 0.0	 100.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10355	 1	 51.28	 18.03	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10356	 1	 35.97	 3.79	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10357	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10358	 1	 35.97	 3.43	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10359	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10360	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	10361	 1	 53.94	 6.22	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10362	 1	 38.29	 10.72	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10363	 1	 38.29	 29.64	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10364	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10365	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10366	 1	 44.83	 11.69	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10367	 1	 44.83	 13.25	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10368	 1	 47.26	 13.83	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10369	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10370	 1	 47.26	 2.96	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10371	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10372	 1	 40.62	 5.33	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10373	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10374	 1	 40.62	 8.43	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10375	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10376	 1	 49.01	 10.14	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10377	 1	 57.82	 24.92	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10378	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10379	 1	 50.93	 12.13	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10380	 1	 32.62	 5.86	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10381	 1	 32.62	 8.33	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10382	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10383	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10384	 1	 54.48	 37.07	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10385	 1	 41.22	 10.4	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10386	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10387	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10388	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10389	 1	 41.22	 19.48	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10390	 1	 25.11	 4.34	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10391	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10392	 1	 25.47	 2.38	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10393	 1	 37.98	 4.75	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10394	 1	 37.98	 9.65	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10395	 1	 48.49	 17.77	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10396	 1	 48.49	 9.62	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10397	 1	 35.5	 8.68	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10398	 1	 35.5	 11.17	 0.0	 60.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10399	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10400	 1	 32.07	 7.22	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10401	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10402	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10403	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10404	 1	 32.07	 11.04	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10405	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10406	 1	 33.54	 8.62	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10407	 1	 33.54	 15.69	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10408	 1	 35.05	 12.77	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10409	 1	 35.05	 11.96	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10410	 1	 52.57	 23.04	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10411	 1	 61.36	 11.11	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10412	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10413	 1	 61.36	 11.21	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10414	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10415	 1	 40.52	 24.05	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10416	 1	 40.52	 14.96	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10417	 1	 43.9	 2.47	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10418	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10419	 1	 43.9	 15.15	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10420	 1	 41.21	 22.17	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10421	 1	 41.21	 6.01	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10422	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10423	 1	 38.99	 8.09	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10424	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10425	 1	 38.99	 9.09	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10426	 1	 62.16	 9.98	 0.0	 56.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10427	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10428	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10429	 1	 62.16	 12.77	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10430	 1	 42.51	 5.9	 0.0	 48.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10431	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10432	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10433	 1	 54.76	 7.6	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10434	 1	 53.17	 5.38	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10435	 1	 28.73	 8.08	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10436	 1	 43.64	 7.6	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10437	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10438	 1	 43.64	 10.24	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10439	 1	 29.48	 5.61	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10440	 1	 55.08	 4.05	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10441	 1	 55.08	 5.02	 0.0	 60.5	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10442	 1	 40.3	 12.76	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10443	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10444	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10445	 1	 59.73	 15.82	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10446	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10447	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10448	 1	 53.55	 15.86	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10449	 1	 47.78	 4.79	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10450	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10451	 1	 47.78	 18.82	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10452	 1	 50.33	 5.55	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10453	 1	 50.33	 14.91	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10454	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10455	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10456	 1	 58.98	 25.25	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10457	 1	 17.46	 1.18	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10458	 1	 70.13	 13.31	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10459	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10460	 1	 70.13	 15.64	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10461	 1	 52.41	 15.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10462	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10463	 1	 64.47	 17.04	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10464	 1	 41.36	 15.05	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10465	 1	 42.13	 18.04	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10466	 1	 33.55	 5.09	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10467	 1	 33.55	 12.49	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10468	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10469	 1	 58.59	 7.63	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10470	 1	 36.63	 3.01	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10471	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10472	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10473	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10474	 1	 36.63	 6.44	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10475	 1	 37.47	 3.96	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10476	 1	 6.89	 1.75	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10477	 1	 32.6	 11.35	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10478	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10479	 1	 30.9	 10.75	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10480	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10481	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10482	 1	 30.9	 2.31	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10483	 1	 49.72	 16.03	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10484	 1	 45.08	 3.55	 0.0	 31.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10485	 1	 58.44	 6.81	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10486	 1	 31.37	 21.7	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10487	 1	 31.37	 16.34	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10488	 1	 39.26	 18.94	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10489	 1	 39.26	 13.22	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10490	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10491	 1	 45.25	 10.02	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10492	 1	 37.41	 10.09	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10493	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10494	 1	 9.47	 1.36	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10495	 1	 48.98	 14.87	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10496	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10497	 1	 48.98	 16.37	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10498	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10499	 1	 1.68	 0.56	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10500	 1	 50.37	 11.17	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10501	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	10502	 1	 13.56	 1.62	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10503	 1	 33.53	 1.88	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10504	 1	 33.53	 3.41	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10505	 1	 16.24	 3.8	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10506	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10507	 1	 25.74	 1.84	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10508	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10509	 1	 31.18	 5.13	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10510	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10511	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10512	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10513	 1	 15.83	 2.52	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10514	 1	 21.06	 8.19	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10515	 1	 35.95	 7.79	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10516	 1	 11.97	 1.4	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10517	 1	 23.34	 17.01	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10518	 1	 5.11	 0.62	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10519	 1	 12.65	 2.03	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10520	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10521	 1	 8.11	 1.22	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10522	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10523	 1	 34.84	 16.34	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10524	 1	 23.34	 3.55	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10525	 1	 21.1	 16.57	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10526	 1	 17.1	 4.79	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10527	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10528	 1	 5.59	 0.92	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10529	 1	 52.69	 12.91	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10530	 1	 42.29	 8.9	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10531	 1	 40.74	 11.04	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10532	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10533	 1	 55.59	 19.65	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10534	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10535	 1	 55.59	 16.19	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10536	 1	 36.42	 8.13	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10537	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10538	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10539	 1	 20.01	 7.26	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10540	 1	 36.29	 3.17	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10541	 1	 38.97	 6.45	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10542	 1	 36.2	 17.16	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10543	 1	 36.2	 6.38	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10544	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10545	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10546	 1	 0.57	 0.07	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10547	 1	 15.35	 7.95	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10548	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10549	 1	 49.17	 12.52	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10550	 1	 49.17	 17.55	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10551	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10552	 1	 5.68	 0.75	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10553	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10554	 1	 31.74	 3.14	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10555	 1	 7.28	 1.72	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10556	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10557	 1	 48.67	 18.41	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10558	 1	 38.11	 10.15	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10559	 1	 34.46	 8.1	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10560	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10561	 1	 8.85	 1.14	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10562	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10563	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10564	 1	 16.95	 2.75	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10565	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10566	 1	 10.06	 4.84	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10567	 1	 36.6	 16.45	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10568	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10569	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10570	 1	 28.08	 3.85	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10571	 1	 11.76	 7.06	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10572	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10573	 1	 20.36	 2.82	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10574	 1	 31.66	 9.26	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10575	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10576	 1	 11.65	 6.12	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10577	 1	 52.83	 24.77	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10578	 1	 26.53	 6.24	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10579	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10580	 1	 13.0	 4.2	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10581	 1	 22.08	 6.27	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10582	 1	 13.67	 3.32	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10583	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10584	 1	 31.93	 1.64	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10585	 1	 47.67	 13.12	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10586	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10587	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10588	 1	 48.43	 13.27	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10589	 1	 51.22	 19.76	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10590	 1	 32.37	 19.93	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10591	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10592	 1	 33.21	 7.47	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10593	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10594	 1	 27.73	 18.76	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10595	 1	 2.59	 0.54	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10596	 1	 22.07	 6.25	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10597	 1	 15.44	 2.02	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10598	 1	 11.72	 2.14	 0.0	 -28.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10599	 1	 7.3	 0.96	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10600	 1	 40.36	 10.11	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10601	 1	 58.5	 8.78	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10602	 1	 58.5	 37.89	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10603	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10604	 1	 36.33	 6.25	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10605	 1	 35.81	 17.12	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10606	 1	 9.8	 4.39	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10607	 1	 81.83	 24.66	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10608	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10609	 1	 84.01	 4.53	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10610	 1	 19.08	 2.67	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10611	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10612	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10613	 1	 8.84	 3.58	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10614	 1	 14.83	 2.9	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10615	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10616	 1	 10.54	 1.88	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10617	 1	 25.71	 3.31	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10618	 1	 11.54	 4.75	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10619	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10620	 1	 18.18	 2.13	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10621	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10622	 1	 16.75	 2.97	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10623	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10624	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10625	 1	 13.52	 3.74	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10626	 1	 12.06	 0.86	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10627	 1	 33.56	 6.47	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10628	 1	 44.13	 15.71	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10629	 1	 21.97	 4.36	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10630	 1	 44.49	 7.77	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10631	 1	 4.79	 0.93	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10632	 1	 21.7	 1.5	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10633	 1	 43.89	 21.89	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10634	 1	 37.73	 8.18	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10635	 1	 59.03	 26.42	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10636	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10637	 1	 59.03	 31.67	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10638	 1	 50.56	 26.31	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10639	 1	 50.56	 11.39	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10640	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10641	 1	 32.02	 9.92	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10642	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10643	 1	 16.23	 4.99	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10644	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10645	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10646	 1	 12.43	 6.02	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10647	 1	 37.27	 5.15	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10648	 1	 48.46	 9.72	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10649	 1	 37.02	 10.63	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10650	 1	 37.02	 18.96	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10651	 1	 51.79	 4.1	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10652	 1	 20.58	 0.77	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10653	 1	 35.13	 16.31	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10654	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10655	 1	 42.81	 15.02	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10656	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10657	 1	 46.07	 12.91	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10658	 1	 11.64	 4.64	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10659	 1	 52.07	 9.98	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10660	 1	 41.82	 16.8	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10661	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10662	 1	 41.76	 6.33	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10663	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10664	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10665	 1	 41.76	 7.96	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10666	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10667	 1	 9.47	 2.02	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10668	 1	 58.47	 16.42	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10669	 1	 37.68	 10.45	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10670	 1	 43.92	 41.58	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10671	 1	 31.14	 10.83	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10672	 1	 19.47	 0.92	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10673	 1	 22.02	 10.97	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10674	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10675	 1	 14.64	 2.34	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10676	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10677	 1	 33.11	 10.06	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10678	 1	 22.8	 5.28	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10679	 1	 12.56	 0.98	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10680	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10681	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10682	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10683	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10684	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	10685	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10686	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10687	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	10688	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10689	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	10690	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10691	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10692	 1	 0.71	 0.2	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10693	 1	 6.94	 1.63	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10694	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	10695	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	10696	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	10697	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10698	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10699	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10700	 1	 1.19	 0.45	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10701	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10702	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10703	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10704	 1	 2.16	 0.73	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10705	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10706	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10707	 1	 0.0	 0.0	 0.0	 -324.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10708	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10709	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10710	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10711	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10712	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10713	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10714	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10715	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10716	 1	 0.17	 0.02	 0.0	 0.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10717	 1	 0.0	 0.0	 0.0	 -1538.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10718	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10719	 1	 0.31	 0.08	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10720	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10721	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	10722	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	10723	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	10724	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10725	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10726	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10727	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10728	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10729	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10730	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10731	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10732	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10733	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	10734	 1	 0.0	 0.0	 0.0	 440.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10735	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10736	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10737	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	10738	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10739	 1	 0.0	 0.0	 0.0	 -256.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10740	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10741	 1	 0.36	 0.26	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10742	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	10743	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	10744	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10745	 1	 0.42	 0.05	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10746	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10747	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10748	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10749	 1	 8.81	 1.07	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10750	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10751	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	10752	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10753	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10754	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10755	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10756	 1	 0.0	 0.0	 0.0	 -109.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10757	 2	 10.95	 1.99	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10758	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10759	 1	 9.66	 2.98	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10760	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10761	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10762	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10763	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10764	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10765	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10766	 1	 0.0	 0.0	 0.0	 -105.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10767	 1	 5.4	 0.33	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10768	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10769	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10770	 1	 2.32	 0.53	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10771	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10772	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10773	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10774	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10775	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10776	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10777	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10778	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10779	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10780	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10781	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10782	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10783	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10784	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10785	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10786	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10787	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10788	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10789	 1	 0.0	 0.0	 0.0	 -90.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10790	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10791	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	10792	 1	 13.86	 3.24	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10793	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10794	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10795	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10796	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	10797	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10798	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10799	 1	 9.92	 1.97	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10800	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10801	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10802	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10803	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10804	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	10805	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10806	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10807	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10808	 1	 0.0	 0.0	 0.0	 -254.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10809	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10810	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10811	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10812	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10813	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10814	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10815	 1	 2.44	 0.29	 0.0	 0.0	 1	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	10816	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	10817	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10818	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10819	 1	 2.9	 0.43	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10820	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10821	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10822	 1	 0.52	 0.09	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10823	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10824	 1	 0.0	 0.0	 0.0	 -476.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10825	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10826	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10827	 1	 5.5	 1.37	 0.0	 0.0	 1	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	10828	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	10829	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	10830	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10831	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	10832	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10833	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10834	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10835	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10836	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10837	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10838	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10839	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10840	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10841	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	10842	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10843	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10844	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10845	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10846	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10847	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10848	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10849	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10850	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10851	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10852	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10853	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	10854	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10855	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10856	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10857	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10858	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10859	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10860	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10861	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10862	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10863	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10864	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10865	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10866	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10867	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10868	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10869	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	10870	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10871	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10872	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10873	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10874	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10875	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10876	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10877	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10878	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	10879	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10880	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10881	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10882	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10883	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	10884	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10885	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10886	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10887	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10888	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10889	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10890	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10891	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10892	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10893	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10894	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10895	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	10896	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10897	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10898	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10899	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10900	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10901	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10902	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10903	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10904	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10905	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10906	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10907	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10908	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10909	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10910	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10911	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	10912	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10913	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	10914	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10915	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10916	 1	 0.0	 0.0	 0.0	 -666.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10917	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10918	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10919	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	10920	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10921	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10922	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10923	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10924	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10925	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10926	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10927	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10928	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10929	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10930	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10931	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10932	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10933	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10934	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10935	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10936	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10937	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10938	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10939	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10940	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10941	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10942	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10943	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10944	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	10945	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10946	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10947	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10948	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10949	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10950	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10951	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10952	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10953	 1	 0.0	 0.0	 0.0	 46.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10954	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10955	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10956	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10957	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10958	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10959	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	10960	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10961	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10962	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10963	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10964	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	10965	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10966	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10967	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10968	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10969	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10970	 1	 0.0	 0.0	 0.0	 -202.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10971	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10972	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10973	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10974	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10975	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10976	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10977	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	10978	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10979	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10980	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10981	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10982	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	10983	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10984	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10985	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10986	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10987	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10988	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10989	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10990	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	10991	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	10992	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10993	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10994	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10995	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10996	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10997	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10998	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10999	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11000	 1	 0.0	 0.0	 0.0	 -776.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	11001	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11002	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11003	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	11004	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	11005	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11006	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11007	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11008	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	11009	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	11010	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11011	 1	 0.0	 0.0	 0.0	 -1746.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	11012	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11013	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11014	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11015	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11016	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11017	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11018	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11019	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11020	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	11021	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	11022	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	11023	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11024	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11025	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11026	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11027	 1	 0.0	 0.0	 0.0	 -177.5	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11028	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11029	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11030	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	11031	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	11032	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	11033	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	11034	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11035	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11036	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11037	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11038	 1	 0.0	 0.0	 0.0	 -384.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	11039	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11040	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11041	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11042	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11043	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11044	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	11045	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	11046	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11047	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11048	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11049	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11050	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11051	 1	 0.0	 0.0	 0.0	 -29.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11052	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	11053	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	11054	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11055	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11056	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11057	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11058	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	11059	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	11060	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11061	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11062	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11063	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11064	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11065	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11066	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11067	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11068	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11069	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11070	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11071	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11072	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11073	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	11074	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	11075	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11076	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11077	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	11078	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11079	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11080	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11081	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	11082	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13000	 1	 18.95	 3.53	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13001	 1	 5.92	 0.14	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13002	 1	 0.0	 0.0	 0.0	 10.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13003	 1	 12.43	 3.12	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13004	 1	 35.23	 8.21	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13005	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13006	 1	 35.54	 17.22	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13007	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13008	 1	 16.34	 3.38	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13009	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13010	 1	 32.97	 11.16	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13011	 1	 0.0	 0.0	 0.0	 46.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13012	 1	 37.67	 13.2	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13013	 1	 39.69	 27.36	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13014	 1	 26.39	 5.46	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13015	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13016	 1	 13.32	 2.6	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13017	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13018	 1	 31.38	 1.57	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13019	 1	 17.49	 4.98	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13020	 1	 16.52	 1.81	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13021	 1	 11.69	 2.8	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13022	 1	 19.17	 3.33	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13023	 1	 7.26	 2.25	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13024	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13025	 1	 16.54	 3.72	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13026	 1	 23.07	 7.68	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13027	 1	 31.54	 4.62	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13028	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13029	 1	 40.46	 9.62	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13030	 1	 24.05	 15.37	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13031	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13032	 1	 21.24	 4.65	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13033	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13034	 1	 12.08	 1.88	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13035	 1	 5.71	 0.07	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13036	 1	 38.52	 13.74	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13037	 1	 36.63	 10.33	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13038	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13039	 1	 22.2	 3.48	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13040	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13041	 1	 20.89	 8.12	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13042	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13043	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13044	 1	 17.06	 5.17	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13045	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13046	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13047	 1	 21.32	 8.37	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13048	 1	 0.0	 0.0	 0.0	 -12.5	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13049	 1	 40.46	 9.81	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13050	 1	 42.22	 4.53	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13051	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13052	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13053	 1	 20.28	 13.09	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13054	 1	 13.68	 9.44	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13055	 1	 50.69	 5.4	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13056	 1	 29.33	 10.11	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13057	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13058	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13059	 1	 41.05	 8.38	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13060	 1	 41.05	 14.78	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13061	 1	 12.35	 4.96	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13062	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13063	 1	 51.3	 22.47	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13064	 1	 43.37	 9.43	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13065	 1	 52.47	 19.01	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13066	 1	 29.39	 8.26	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13067	 1	 14.6	 7.67	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13068	 1	 55.55	 24.43	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13069	 1	 53.79	 26.38	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13070	 1	 47.96	 2.1	 0.0	 48.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13071	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	13072	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	13073	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13074	 1	 8.78	 2.15	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13075	 1	 68.22	 13.8	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13076	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13077	 1	 60.41	 12.21	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13078	 1	 32.56	 12.48	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13079	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13080	 1	 32.26	 6.73	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13081	 1	 18.78	 7.13	 0.0	 18.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13082	 1	 54.5	 20.46	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13083	 1	 53.57	 11.41	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13084	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13085	 1	 57.85	 13.65	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13086	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13087	 1	 59.83	 15.48	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13088	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13089	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13090	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13091	 1	 16.6	 3.62	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13092	 1	 24.74	 8.8	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13093	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13094	 1	 38.71	 7.05	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13095	 1	 38.71	 7.52	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13096	 1	 14.31	 1.68	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13097	 1	 34.14	 8.15	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13098	 1	 34.14	 18.04	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13099	 1	 32.83	 0.58	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13100	 1	 32.83	 3.03	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13101	 1	 48.63	 5.68	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13102	 1	 48.63	 8.07	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13103	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13104	 1	 20.4	 7.4	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13105	 1	 44.56	 4.25	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13106	 1	 46.31	 8.03	 0.0	 56.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13107	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13108	 1	 11.04	 4.42	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13109	 1	 28.11	 6.56	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13110	 1	 21.89	 6.51	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13111	 1	 11.55	 2.6	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13112	 1	 27.89	 5.34	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13113	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13114	 1	 33.97	 19.2	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13115	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13116	 1	 23.32	 2.76	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13117	 1	 13.45	 4.64	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13118	 1	 46.4	 5.87	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13119	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13120	 1	 46.4	 6.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13121	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13122	 1	 9.6	 3.07	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13123	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13124	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13125	 1	 40.85	 7.65	 0.0	 0.0	 2	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	13126	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	13127	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13128	 1	 40.85	 22.05	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13129	 1	 5.36	 1.64	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13130	 1	 44.45	 4.12	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13131	 1	 44.25	 20.84	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13132	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13133	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13134	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13135	 1	 50.34	 7.92	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13136	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13137	 1	 64.22	 15.56	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13138	 1	 64.22	 15.33	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13139	 1	 51.44	 3.75	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13140	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13141	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13142	 1	 33.93	 14.06	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13143	 1	 16.06	 3.34	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13144	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13145	 1	 53.44	 10.93	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13146	 1	 53.44	 36.37	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13147	 1	 40.07	 8.54	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13148	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13149	 1	 12.29	 3.79	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13150	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13151	 1	 33.23	 4.12	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13152	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13153	 1	 33.23	 5.36	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13154	 1	 42.09	 9.86	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13155	 1	 58.02	 7.77	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13156	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13157	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13158	 1	 58.02	 33.67	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13159	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13160	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13161	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13162	 1	 12.99	 1.76	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13163	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13164	 1	 12.46	 1.69	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13165	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13166	 1	 48.21	 18.52	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13167	 1	 48.21	 17.03	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13168	 1	 25.27	 3.95	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13169	 1	 58.45	 7.79	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13170	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13171	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13172	 1	 50.54	 9.39	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13173	 1	 50.54	 2.77	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13174	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13175	 1	 93.84	 39.6	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13176	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13177	 1	 80.34	 13.78	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13178	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13179	 1	 56.34	 6.44	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13180	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13181	 1	 75.64	 25.25	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13182	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13183	 1	 75.64	 25.06	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13184	 1	 15.87	 1.03	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13185	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13186	 1	 44.41	 2.21	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13187	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13188	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13189	 1	 47.27	 5.53	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13190	 1	 3.41	 0.89	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13191	 1	 5.6	 1.2	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13192	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13193	 1	 34.56	 16.1	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13194	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13195	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13196	 1	 34.56	 15.92	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13197	 1	 34.34	 16.28	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13198	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13199	 1	 34.34	 9.28	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13200	 1	 19.03	 3.44	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13201	 1	 12.11	 3.27	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13202	 1	 0.0	 0.0	 0.0	 70.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13203	 1	 69.86	 22.36	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13204	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13205	 1	 69.86	 17.8	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13206	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13207	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13208	 1	 34.76	 15.15	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13209	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13210	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13211	 1	 34.76	 13.42	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13212	 1	 59.77	 3.96	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13213	 1	 53.33	 18.88	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13214	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13215	 1	 53.33	 14.16	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13216	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13217	 1	 37.35	 10.62	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13218	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13219	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13220	 1	 37.35	 8.86	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13221	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13222	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13223	 1	 13.85	 5.41	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13224	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13225	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13226	 1	 0.0	 0.0	 0.0	 60.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13227	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13228	 1	 12.53	 0.69	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13229	 1	 0.0	 0.0	 0.0	 110.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13230	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13231	 1	 56.04	 11.4	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13232	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13233	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13234	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13235	 1	 56.04	 6.96	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13236	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13237	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13238	 1	 50.3	 3.5	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13239	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13240	 1	 10.41	 4.39	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13241	 1	 58.02	 18.14	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13242	 1	 0.0	 0.0	 0.0	 59.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13243	 1	 32.92	 4.57	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13244	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13245	 1	 32.92	 17.06	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13246	 1	 37.25	 13.72	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13247	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13248	 1	 37.25	 12.56	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13249	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13250	 1	 27.91	 10.83	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13251	 1	 39.23	 13.48	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13252	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13253	 1	 44.58	 10.55	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13254	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13255	 1	 57.39	 3.29	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13256	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13257	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13258	 1	 43.46	 8.22	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13259	 1	 35.31	 17.19	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13260	 1	 37.73	 9.17	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13261	 1	 37.73	 19.26	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13262	 1	 46.45	 9.13	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13263	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13264	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13265	 1	 83.61	 24.25	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13266	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13267	 1	 33.96	 14.49	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13268	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13269	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13270	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13271	 1	 35.88	 11.59	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13272	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13273	 1	 45.37	 13.08	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13274	 1	 33.97	 3.7	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13275	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13276	 1	 33.97	 19.75	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13277	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13278	 1	 54.45	 10.57	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13279	 1	 36.28	 12.01	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13280	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13281	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13282	 1	 46.51	 14.18	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13283	 1	 46.51	 8.05	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13284	 1	 27.53	 6.36	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13285	 1	 67.14	 23.83	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13286	 1	 57.15	 10.33	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13287	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13288	 1	 37.5	 15.28	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13289	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13290	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13291	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13292	 1	 47.78	 20.64	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13293	 1	 41.97	 4.85	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13294	 1	 41.97	 8.14	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13295	 1	 37.01	 19.74	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13296	 1	 37.01	 12.92	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13297	 1	 0.0	 0.0	 0.0	 -92.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13298	 1	 34.95	 6.99	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13299	 1	 39.3	 10.11	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13300	 1	 35.06	 8.71	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13301	 1	 35.06	 12.7	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13302	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13303	 1	 57.12	 7.21	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13304	 1	 57.12	 7.94	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13305	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13306	 1	 29.11	 2.81	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13307	 1	 58.73	 11.01	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13308	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13309	 1	 34.19	 8.7	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13310	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13311	 1	 34.19	 10.61	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13312	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13313	 1	 36.27	 9.18	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13314	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13315	 1	 39.91	 17.75	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13316	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13317	 1	 39.96	 11.92	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13318	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13319	 1	 39.96	 6.36	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13320	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13321	 1	 46.85	 7.91	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13322	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13323	 1	 68.65	 28.61	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13324	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13325	 1	 61.63	 9.7	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13326	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13327	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13328	 1	 31.21	 14.89	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13329	 1	 31.21	 2.87	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13330	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13331	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13332	 1	 44.22	 7.8	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13333	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13334	 1	 44.22	 19.9	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13335	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13336	 1	 47.7	 22.86	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13337	 1	 47.7	 2.99	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13338	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13339	 1	 47.24	 21.52	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13340	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13341	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13342	 1	 47.24	 9.56	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13343	 1	 17.54	 7.87	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13344	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13345	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13346	 1	 28.77	 3.1	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13347	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13348	 1	 24.58	 2.9	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13349	 1	 44.03	 9.35	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13350	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13351	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13352	 1	 44.03	 6.8	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13353	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13354	 1	 14.64	 4.17	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13355	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13356	 1	 49.07	 4.94	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13357	 1	 58.0	 14.31	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13358	 1	 11.15	 1.72	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13359	 1	 54.03	 15.16	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13360	 1	 26.22	 6.19	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13361	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13362	 1	 23.6	 2.39	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13363	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13364	 1	 48.17	 20.44	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13365	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13366	 1	 54.11	 6.56	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13367	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13368	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13369	 1	 15.54	 2.49	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13370	 1	 0.48	 0.18	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13371	 1	 35.43	 20.34	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13372	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13373	 1	 35.43	 8.27	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13374	 1	 11.04	 2.39	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13375	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13376	 1	 14.42	 0.87	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13377	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13378	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13379	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13380	 1	 44.1	 10.77	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13381	 1	 13.95	 1.9	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13382	 1	 28.03	 7.72	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13383	 1	 6.78	 2.65	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13384	 1	 9.02	 1.65	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13385	 1	 12.16	 7.32	 0.0	 -30.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13386	 1	 48.7	 4.52	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13387	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13388	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13389	 1	 48.7	 17.06	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13390	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13391	 1	 16.22	 2.13	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13392	 1	 4.84	 0.79	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13393	 1	 40.26	 9.09	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13394	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13395	 1	 40.26	 13.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13396	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13397	 1	 70.79	 17.7	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13398	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13399	 1	 70.79	 29.81	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13400	 1	 53.21	 10.9	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13401	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13402	 1	 29.66	 6.13	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13403	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13404	 1	 45.08	 6.77	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13405	 1	 5.03	 0.75	 0.0	 -8.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13406	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13407	 1	 13.71	 1.07	 0.0	 -28.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13408	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13409	 1	 9.98	 1.36	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13410	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13411	 1	 9.13	 1.15	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13412	 1	 0.0	 0.0	 0.0	 -10.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13413	 1	 4.76	 0.28	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13414	 1	 18.62	 7.78	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13415	 1	 33.02	 10.26	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13416	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13417	 1	 36.68	 7.36	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13418	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13419	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13420	 1	 18.38	 5.58	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13421	 1	 0.0	 0.0	 0.0	 -30.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13422	 1	 17.59	 4.67	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13423	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13424	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13425	 1	 5.43	 0.68	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13426	 1	 53.61	 21.63	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13427	 1	 34.15	 3.11	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13428	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13429	 1	 49.27	 11.52	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13430	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13431	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13432	 1	 49.27	 13.11	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13433	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	13434	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13435	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13436	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13437	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13438	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13439	 1	 43.84	 4.03	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13440	 1	 6.31	 1.02	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13441	 1	 32.09	 9.28	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13442	 1	 9.92	 2.4	 0.0	 -14.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13443	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13444	 1	 13.49	 6.31	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13445	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13446	 1	 11.91	 3.59	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13447	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13448	 1	 47.75	 10.94	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13449	 1	 4.91	 0.97	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13450	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13451	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13452	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13453	 1	 0.0	 0.0	 0.0	 -85.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13454	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13455	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13456	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13457	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13458	 2	 1.55	 0.32	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13459	 1	 0.0	 0.0	 0.0	 -296.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13460	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13461	 1	 1.87	 0.46	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13462	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13463	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13464	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13465	 1	 0.87	 0.11	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13466	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13467	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13468	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13469	 1	 2.04	 0.94	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13470	 1	 0.0	 0.0	 0.0	 -1424.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13471	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13472	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13473	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13474	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13475	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13476	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13477	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13478	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13479	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13480	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13481	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13482	 1	 3.98	 1.16	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13483	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	13484	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13485	 1	 1.62	 0.46	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13486	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	13487	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13488	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13489	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13490	 1	 2.98	 1.71	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13491	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13492	 2	 1.9	 0.53	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13493	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13494	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13495	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13496	 1	 0.0	 0.0	 0.0	 -1148.5	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13497	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13498	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13499	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13500	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13501	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	13502	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13503	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13504	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	13505	 1	 0.65	 0.23	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13506	 1	 0.0	 0.0	 0.0	 -290.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13507	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13508	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13509	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13510	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13511	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13512	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13513	 2	 1.43	 0.14	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13514	 1	 4.99	 1.74	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13515	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13516	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13517	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13518	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13519	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13520	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13521	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13522	 2	 0.51	 0.25	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13523	 1	 0.0	 0.0	 0.0	 -720.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13524	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13525	 1	 7.29	 2.59	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13526	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13527	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13528	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13529	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13530	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13531	 1	 1.96	 0.22	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13532	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13533	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13534	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13535	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13536	 1	 4.62	 1.49	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13537	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13538	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13539	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13540	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13541	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13542	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13543	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13544	 2	 2.37	 0.36	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13545	 1	 0.24	 0.02	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13546	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13547	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13548	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13549	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13550	 1	 1.14	 0.4	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13551	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13552	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13553	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13554	 1	 0.0	 0.0	 0.0	 -1200.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13555	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13556	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13557	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13558	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13559	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13560	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13561	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	13562	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13563	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13564	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	13565	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13566	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13567	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13568	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13569	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13570	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	13571	 1	 0.0	 0.0	 0.0	 100.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13572	 2	 3.5	 1.82	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13573	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13574	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13575	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13576	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13577	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13578	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13579	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13580	 1	 0.0	 0.0	 0.0	 -800.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13581	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13582	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13583	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13584	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13585	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13586	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13587	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	13588	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13589	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13590	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13591	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13592	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13593	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13594	 1	 0.0	 0.0	 0.0	 -420.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13595	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13596	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13597	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13598	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13599	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	13600	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13601	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13602	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13603	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13604	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13605	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13606	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13607	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13608	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13609	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13610	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13611	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13612	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13613	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13614	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13615	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13616	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13617	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13618	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13619	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13620	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13621	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13622	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13623	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13624	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13625	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	13626	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	13627	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13628	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13629	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13630	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13631	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13632	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13633	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13634	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13635	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13636	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13637	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13638	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13639	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	13640	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13641	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13642	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	13643	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13644	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13645	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13646	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13647	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13648	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13649	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13650	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13651	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13652	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13653	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13654	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13655	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13656	 1	 0.0	 0.0	 0.0	 -71.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13657	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13658	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	13659	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13660	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13661	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13662	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13663	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13664	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13665	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	13666	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13667	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13668	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13669	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13670	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13671	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	13672	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13673	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13674	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13675	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13676	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13677	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13678	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13679	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13680	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13681	 1	 0.0	 0.0	 0.0	 -408.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13682	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13683	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13684	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	13685	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13686	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13687	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13688	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13689	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13690	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13691	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13692	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13693	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13694	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13695	 1	 0.0	 0.0	 0.0	 -250.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13696	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13697	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13698	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13699	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20000	 1	 43.99	 19.17	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20001	 1	 47.72	 14.7	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20002	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20003	 1	 43.97	 20.92	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20004	 1	 39.57	 6.1	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20005	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20006	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20007	 1	 51.47	 8.81	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20008	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20009	 1	 39.88	 9.38	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20010	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20011	 1	 16.7	 4.85	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20012	 1	 13.0	 7.9	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20013	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20014	 1	 27.14	 5.06	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20015	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20016	 1	 13.73	 3.37	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20017	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20018	 1	 10.58	 1.82	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20019	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20020	 1	 24.0	 2.73	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20021	 1	 10.86	 2.47	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20022	 1	 0.0	 0.0	 0.0	 -90.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20023	 1	 31.74	 13.07	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20024	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20025	 1	 30.33	 17.09	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20026	 1	 7.73	 0.78	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20027	 1	 23.28	 4.16	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20028	 1	 12.83	 4.66	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20029	 1	 27.93	 14.68	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20030	 1	 11.11	 1.77	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20031	 1	 13.73	 2.67	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20032	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20033	 1	 20.18	 2.52	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20034	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20035	 1	 19.12	 7.7	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20036	 1	 35.22	 10.61	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20037	 1	 16.04	 1.99	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20038	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20039	 1	 12.84	 1.88	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20040	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20041	 1	 30.48	 3.51	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20042	 1	 48.63	 17.35	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20043	 1	 30.19	 3.93	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20044	 1	 25.89	 12.4	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20045	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20046	 1	 25.89	 5.06	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20047	 1	 19.49	 4.65	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20048	 1	 1.44	 0.43	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20049	 1	 8.23	 0.72	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20050	 1	 29.97	 3.53	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20051	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20052	 1	 29.97	 7.86	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20053	 1	 10.88	 1.08	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20054	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20055	 1	 41.11	 12.4	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20056	 1	 35.65	 9.91	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20057	 1	 17.52	 2.38	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20058	 1	 27.89	 9.42	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20059	 1	 40.01	 6.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20060	 1	 44.0	 9.14	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20061	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20062	 1	 9.34	 3.38	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20063	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20064	 1	 8.73	 1.99	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20065	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20066	 1	 11.75	 6.39	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20067	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20068	 1	 24.3	 2.58	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20069	 1	 11.78	 4.72	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20070	 1	 39.01	 11.97	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20071	 1	 34.15	 8.65	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20072	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20073	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20074	 1	 37.54	 6.32	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20075	 1	 32.86	 8.74	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20076	 1	 33.95	 9.49	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20077	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20078	 1	 35.53	 7.92	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20079	 1	 28.76	 7.03	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20080	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20081	 1	 28.76	 10.93	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20082	 1	 42.33	 12.43	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20083	 1	 42.33	 3.64	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20084	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20085	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20086	 1	 25.09	 5.91	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20087	 1	 34.51	 4.68	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20088	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20089	 1	 22.37	 12.17	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20090	 1	 39.42	 22.2	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20091	 1	 32.46	 5.76	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20092	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20093	 1	 32.46	 9.52	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20094	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20095	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20096	 1	 25.05	 16.46	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20097	 1	 24.79	 3.74	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20098	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20099	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20100	 1	 60.39	 11.9	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20101	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20102	 1	 39.48	 24.94	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20103	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20104	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20105	 1	 31.26	 7.19	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20106	 1	 31.26	 2.12	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20107	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20108	 1	 24.39	 4.4	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20109	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20110	 1	 36.69	 26.22	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20111	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20112	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20113	 1	 23.86	 3.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20114	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20115	 1	 25.52	 7.13	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20116	 1	 37.19	 8.65	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20117	 1	 37.19	 12.83	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20118	 1	 32.34	 14.33	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20119	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20120	 1	 32.34	 5.92	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20121	 1	 23.31	 6.94	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20122	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20123	 1	 51.42	 10.54	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20124	 1	 35.6	 5.5	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20125	 1	 35.66	 13.11	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20126	 1	 21.46	 10.8	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20127	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	20128	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	20129	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	20130	 1	 28.18	 5.71	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20131	 1	 28.18	 4.13	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20132	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20133	 1	 61.42	 11.87	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20134	 1	 38.11	 16.26	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20135	 1	 41.71	 6.19	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20136	 1	 38.57	 4.95	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20137	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20138	 1	 24.36	 1.33	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20139	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20140	 1	 44.42	 7.14	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20141	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20142	 1	 33.09	 2.64	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20143	 1	 33.09	 10.84	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20144	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20145	 1	 54.39	 11.33	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20146	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20147	 1	 54.9	 15.32	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20148	 1	 31.03	 11.43	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20149	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20150	 1	 31.03	 7.9	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20151	 1	 68.35	 19.82	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20152	 1	 66.59	 26.28	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20153	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20154	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20155	 1	 27.2	 14.84	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20156	 1	 0.0	 0.0	 0.0	 -10.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20157	 1	 4.52	 0.41	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20158	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20159	 1	 30.85	 8.14	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20160	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20161	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20162	 1	 36.2	 10.85	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20163	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20164	 1	 36.2	 4.76	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20165	 1	 1.04	 0.18	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20166	 1	 27.58	 2.47	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20167	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20168	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20169	 1	 27.58	 3.37	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20170	 1	 27.98	 5.9	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20171	 1	 27.98	 10.2	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20172	 1	 52.08	 12.17	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20173	 1	 52.08	 7.82	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20174	 1	 30.2	 3.68	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20175	 1	 30.2	 2.65	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20176	 1	 27.64	 3.73	 0.0	 140.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20177	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20178	 1	 27.64	 2.17	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20179	 1	 32.97	 1.69	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20180	 1	 32.97	 6.43	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20181	 1	 40.4	 1.24	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20182	 1	 58.0	 5.9	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20183	 1	 50.96	 13.59	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20184	 1	 41.87	 18.35	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20185	 1	 69.17	 11.85	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20186	 1	 28.63	 6.27	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20187	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20188	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20189	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	20190	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20191	 1	 35.01	 16.37	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20192	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20193	 1	 53.48	 11.48	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20194	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20195	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20196	 1	 53.48	 16.77	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20197	 1	 36.48	 13.47	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20198	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20199	 1	 44.56	 11.18	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20200	 1	 55.79	 14.46	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20201	 1	 63.56	 4.42	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20202	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20203	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20204	 1	 54.32	 14.42	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20205	 1	 44.83	 7.39	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20206	 1	 35.84	 7.38	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20207	 1	 35.84	 10.88	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20208	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20209	 1	 37.07	 5.02	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20210	 1	 37.07	 17.4	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20211	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20212	 1	 47.68	 16.52	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20213	 1	 49.36	 10.06	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20214	 1	 30.58	 3.65	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20215	 1	 30.58	 8.52	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20216	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20217	 1	 39.73	 3.65	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20218	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20219	 1	 39.73	 6.6	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20220	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20221	 1	 26.34	 11.86	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20222	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20223	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20224	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20225	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	20226	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20227	 1	 26.34	 3.79	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20228	 1	 36.18	 9.37	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20229	 1	 64.58	 8.44	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20230	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20231	 1	 26.81	 6.06	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20232	 1	 26.81	 3.15	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20233	 1	 42.0	 12.8	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20234	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20235	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20236	 1	 28.4	 9.06	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20237	 1	 27.35	 5.39	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20238	 1	 20.44	 7.34	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20239	 1	 13.95	 5.07	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20240	 1	 38.63	 6.18	 0.0	 118.5	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20241	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20242	 1	 22.4	 7.13	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20243	 1	 0.0	 0.0	 0.0	 -78.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20244	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20245	 1	 64.96	 21.08	 0.0	 0.0	 3	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	20246	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	20247	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20248	 1	 64.96	 9.81	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20249	 1	 22.68	 4.98	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20250	 1	 35.53	 14.6	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20251	 1	 39.77	 9.24	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20252	 1	 52.17	 10.66	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20253	 1	 43.51	 15.43	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20254	 1	 34.92	 5.85	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20255	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20256	 1	 13.7	 5.66	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20257	 1	 22.68	 4.9	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20258	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20259	 1	 26.2	 11.28	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20260	 1	 26.2	 4.39	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20261	 1	 32.11	 14.85	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20262	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20263	 1	 12.73	 1.46	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20264	 1	 17.51	 1.49	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20265	 1	 10.94	 2.71	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20266	 1	 49.19	 3.83	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20267	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20268	 1	 54.78	 2.72	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20269	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20270	 1	 43.16	 2.53	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20271	 1	 15.83	 2.79	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20272	 1	 17.9	 5.83	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20273	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20274	 1	 5.8	 0.94	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20275	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20276	 1	 19.41	 10.06	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20277	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20278	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	20279	 1	 55.51	 12.63	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20280	 1	 26.81	 5.01	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20281	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20282	 1	 27.3	 3.76	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20283	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20284	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20285	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20286	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	20287	 1	 7.56	 3.18	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20288	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20289	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20290	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20291	 1	 0.0	 0.0	 0.0	 -491.5	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20292	 1	 1.92	 0.26	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20293	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	20294	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20295	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20296	 1	 0.0	 0.0	 0.0	 -346.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20297	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20298	 1	 2.73	 1.2	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20299	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	20300	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20301	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	20302	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20303	 1	 1.07	 0.12	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20304	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20305	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20306	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20307	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20308	 1	 0.0	 0.0	 0.0	 -280.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20309	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20310	 1	 14.62	 1.87	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20311	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20312	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	20313	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20314	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	20315	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	20316	 1	 0.0	 0.0	 0.0	 -720.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20317	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20318	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20319	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	20320	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	20321	 1	 0.39	 0.08	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20322	 1	 0.31	 0.14	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20323	 2	 13.5	 5.71	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20324	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20325	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20326	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20327	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	20328	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20329	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20330	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20331	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20332	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20333	 1	 1.37	 0.3	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20334	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20335	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20336	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20337	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20338	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	20339	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20340	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20341	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20342	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	20343	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20344	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20345	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	20346	 1	 2.48	 0.76	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20347	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20348	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20349	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20350	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20351	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20352	 1	 3.89	 0.19	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20353	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20354	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20355	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20356	 2	 27.2	 13.24	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20357	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20358	 1	 2.93	 0.27	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20359	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20360	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20361	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20362	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20363	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20364	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20365	 1	 0.0	 0.0	 0.0	 -122.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20366	 1	 1.13	 0.54	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20367	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	20368	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20369	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20370	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	20371	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20372	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20373	 1	 14.03	 2.77	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20374	 1	 0.0	 0.0	 0.0	 -448.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20375	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20376	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20377	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20378	 1	 0.08	 0.03	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20379	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20380	 1	 2.59	 0.35	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20381	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20382	 1	 5.38	 0.96	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20383	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20384	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20385	 2	 0.1	 0.05	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20386	 1	 0.22	 0.03	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20387	 1	 0.0	 0.0	 0.0	 -1322.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20388	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20389	 1	 2.83	 0.42	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20390	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20391	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20392	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	20393	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20394	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20395	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20396	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20397	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20398	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20399	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	20400	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20401	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20402	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	20403	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	20404	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20405	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20406	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20407	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20408	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	20409	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20410	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20411	 1	 1.19	 0.34	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20412	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	20413	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	20414	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	20415	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20416	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20417	 1	 4.07	 1.13	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20418	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20419	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20420	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20421	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	20422	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20423	 1	 0.0	 0.0	 0.0	 -660.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20424	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20425	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20426	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20427	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	20428	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20429	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20430	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20431	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20432	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20433	 1	 0.0	 0.0	 0.0	 27.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20434	 1	 1.77	 0.34	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20435	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20436	 1	 0.0	 0.0	 0.0	 -1054.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20437	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20438	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20439	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20440	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20441	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20442	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20443	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20444	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20445	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20446	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20447	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20448	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20449	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20450	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20451	 1	 9.07	 1.35	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20452	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20453	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20454	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20455	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20456	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20457	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20458	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20459	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20460	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20461	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20462	 2	 1.08	 0.19	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20463	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20464	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20465	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20466	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20467	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20468	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20469	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	20470	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20471	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20472	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20473	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20474	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20475	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20476	 1	 0.0	 0.0	 0.0	 -306.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20477	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20478	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20479	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20480	 1	 0.0	 0.0	 0.0	 -196.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20481	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20482	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20483	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	20484	 1	 0.0	 0.0	 0.0	 -282.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20485	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20486	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20487	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20488	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20489	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20490	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20491	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20492	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20493	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20494	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20495	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20496	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20497	 1	 0.0	 0.0	 0.0	 63.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20498	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20499	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20500	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20501	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	20502	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20503	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20504	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20505	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20506	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20507	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	20508	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20509	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20510	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20511	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20512	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	20513	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20514	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20515	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20516	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20517	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20518	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20519	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20520	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20521	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20522	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20523	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20524	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20525	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20526	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20527	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20528	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20529	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20530	 2	 0.0	 0.0	 0.0	 -350.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20531	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20532	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20533	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20534	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20535	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20536	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20537	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20538	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20539	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20540	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	20541	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20542	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20543	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20544	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20545	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21000	 1	 17.92	 0.86	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21001	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21002	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21003	 1	 33.96	 5.74	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21004	 1	 30.04	 6.35	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21005	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21006	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21007	 1	 26.78	 5.29	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21008	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21009	 1	 25.68	 11.51	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21010	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21011	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21012	 1	 25.68	 3.03	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21013	 1	 45.19	 10.31	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21014	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21015	 1	 33.28	 13.01	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21016	 1	 1.51	 0.37	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21017	 1	 29.57	 11.26	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21018	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21019	 1	 52.24	 4.53	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21020	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21021	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21022	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21023	 1	 40.65	 4.86	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21024	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21025	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21026	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21027	 1	 40.65	 11.76	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21028	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21029	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21030	 1	 36.55	 21.51	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21031	 1	 35.42	 1.93	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21032	 1	 38.85	 4.88	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21033	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21034	 1	 42.96	 1.99	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21035	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21036	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21037	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21038	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21039	 1	 35.78	 7.66	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21040	 1	 35.78	 6.78	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21041	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21042	 1	 38.52	 17.34	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21043	 1	 48.72	 25.79	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21044	 1	 15.3	 3.64	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21045	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21046	 1	 12.69	 2.83	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21047	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21048	 1	 27.27	 11.17	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21049	 1	 24.47	 6.79	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21050	 1	 40.68	 5.91	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21051	 1	 29.84	 11.65	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21052	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21053	 1	 27.45	 4.71	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21054	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21055	 1	 24.54	 10.68	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21056	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21057	 1	 33.63	 15.34	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21058	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21059	 1	 33.63	 13.1	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21060	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21061	 1	 26.14	 12.19	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21062	 1	 35.31	 7.32	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21063	 1	 19.52	 13.48	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21064	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21065	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21066	 1	 30.9	 14.71	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21067	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21068	 1	 32.43	 3.38	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21069	 1	 16.66	 5.53	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21070	 1	 37.04	 14.42	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21071	 1	 41.76	 12.1	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21072	 1	 37.08	 12.44	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21073	 1	 37.08	 8.97	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21074	 1	 11.33	 3.06	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21075	 1	 24.45	 6.54	 0.0	 34.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21076	 1	 39.33	 21.23	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21077	 1	 39.33	 3.75	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21078	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21079	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21080	 1	 50.42	 8.02	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21081	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21082	 1	 50.42	 10.93	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21083	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21084	 1	 25.32	 13.35	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21085	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21086	 1	 25.32	 6.49	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21087	 1	 54.83	 7.91	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21088	 1	 54.83	 10.42	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21089	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21090	 1	 33.57	 15.96	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21091	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21092	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21093	 1	 38.81	 14.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21094	 1	 31.85	 6.86	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21095	 1	 31.85	 8.96	 0.0	 73.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21096	 1	 22.45	 4.34	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21097	 1	 54.03	 19.12	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21098	 1	 34.49	 5.3	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21099	 1	 34.72	 7.93	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21100	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21101	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21102	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21103	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21104	 1	 64.04	 37.24	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21105	 1	 35.25	 4.46	 0.0	 120.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21106	 1	 50.02	 26.07	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21107	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21108	 1	 79.03	 12.29	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21109	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21110	 1	 47.64	 22.09	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21111	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21112	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21113	 1	 47.64	 12.05	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21114	 1	 47.64	 12.71	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21115	 1	 25.42	 13.6	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21116	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21117	 1	 54.06	 12.6	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21118	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21119	 1	 29.72	 5.89	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21120	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21121	 1	 105.83	 27.49	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21122	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	21123	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21124	 1	 28.01	 10.21	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21125	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21126	 1	 37.02	 19.14	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21127	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21128	 1	 37.02	 8.46	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21129	 1	 85.13	 20.09	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21130	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21131	 1	 80.1	 16.09	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21132	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21133	 1	 57.58	 14.82	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21134	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21135	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21136	 1	 0.0	 0.0	 0.0	 107.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21137	 1	 57.58	 26.92	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21138	 1	 23.45	 6.95	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21139	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21140	 1	 86.85	 26.69	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21141	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21142	 1	 62.4	 16.12	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21143	 1	 36.72	 7.76	 0.0	 118.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21144	 1	 33.16	 0.49	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21145	 1	 23.61	 6.19	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21146	 1	 38.76	 4.77	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21147	 1	 23.94	 3.95	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21148	 1	 55.38	 10.69	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21149	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21150	 1	 26.46	 5.2	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21151	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21152	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21153	 1	 26.46	 18.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21154	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21155	 1	 36.66	 11.88	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21156	 1	 36.66	 4.76	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21157	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21158	 1	 5.47	 2.78	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21159	 1	 43.17	 8.77	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21160	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21161	 1	 59.92	 31.5	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21162	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21163	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21164	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21165	 1	 89.55	 32.59	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21166	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21167	 1	 53.87	 26.9	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21168	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21169	 1	 54.23	 7.39	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21170	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21171	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21172	 1	 24.57	 2.16	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21173	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21174	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21175	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21176	 1	 30.99	 3.29	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21177	 1	 24.47	 3.8	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21178	 1	 24.47	 3.57	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21179	 1	 66.05	 16.7	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21180	 1	 35.68	 9.23	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21181	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21182	 1	 79.42	 30.16	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21183	 1	 0.12	 0.02	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21184	 1	 23.39	 8.99	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21185	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21186	 1	 42.98	 14.51	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21187	 1	 23.29	 4.59	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21188	 1	 23.29	 7.02	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21189	 1	 35.31	 7.2	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21190	 1	 46.47	 13.05	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21191	 1	 28.76	 3.44	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21192	 1	 69.0	 14.87	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21193	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21194	 1	 48.55	 9.48	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21195	 1	 21.08	 6.37	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21196	 1	 54.19	 18.08	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21197	 1	 54.19	 23.17	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21198	 1	 35.72	 11.12	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21199	 1	 26.25	 8.45	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21200	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21201	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21202	 1	 26.25	 6.64	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21203	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21204	 1	 53.77	 8.68	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21205	 1	 35.43	 9.68	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21206	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21207	 1	 37.07	 4.66	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21208	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21209	 1	 43.37	 13.25	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21210	 1	 19.77	 5.69	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21211	 1	 37.51	 7.18	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21212	 1	 31.88	 1.77	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21213	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21214	 1	 32.21	 13.35	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21215	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21216	 1	 24.48	 4.3	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21217	 1	 33.0	 2.37	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21218	 1	 34.76	 20.9	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21219	 1	 26.36	 8.17	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21220	 1	 26.36	 7.81	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21221	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21222	 1	 60.15	 34.9	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21223	 1	 60.15	 6.97	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21224	 1	 22.97	 4.87	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21225	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21226	 1	 28.88	 1.91	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21227	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21228	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21229	 1	 32.62	 25.05	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21230	 1	 12.76	 3.39	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21231	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21232	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21233	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21234	 1	 63.61	 13.44	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21235	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21236	 1	 26.89	 4.15	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21237	 1	 28.22	 4.09	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21238	 1	 45.26	 9.49	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21239	 1	 45.26	 16.34	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21240	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21241	 1	 49.92	 6.47	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21242	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21243	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21244	 1	 25.5	 4.66	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21245	 1	 25.5	 11.23	 0.0	 142.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21246	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21247	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21248	 1	 32.91	 3.24	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21249	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21250	 1	 32.91	 5.12	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21251	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21252	 1	 47.74	 5.52	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21253	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21254	 1	 47.74	 13.2	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21255	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21256	 1	 27.85	 8.82	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21257	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21258	 1	 27.85	 7.79	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21259	 1	 31.81	 9.58	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21260	 1	 28.26	 5.79	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21261	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21262	 1	 55.15	 14.77	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21263	 1	 36.47	 12.56	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21264	 1	 36.47	 4.75	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21265	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21266	 1	 28.13	 9.28	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21267	 1	 41.0	 9.01	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21268	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21269	 1	 41.0	 9.02	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21270	 1	 37.03	 4.06	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21271	 1	 35.11	 20.07	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21272	 1	 33.74	 13.88	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21273	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21274	 1	 30.16	 4.02	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21275	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21276	 1	 57.12	 12.62	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21277	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21278	 1	 42.36	 8.66	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21279	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21280	 1	 42.36	 8.35	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21281	 1	 24.38	 5.91	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21282	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21283	 1	 24.38	 4.63	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21284	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21285	 1	 32.77	 11.08	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21286	 1	 32.77	 22.6	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21287	 1	 24.44	 2.09	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21288	 1	 24.44	 2.78	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21289	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21290	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21291	 1	 41.94	 13.89	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21292	 1	 30.35	 8.32	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21293	 1	 26.74	 5.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21294	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21295	 1	 26.74	 3.29	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21296	 1	 35.99	 6.45	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21297	 1	 34.7	 2.32	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21298	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21299	 1	 41.74	 1.32	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21300	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21301	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21302	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21303	 1	 43.24	 13.56	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21304	 1	 40.92	 9.21	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21305	 1	 40.92	 2.66	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21306	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21307	 1	 27.41	 6.64	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21308	 1	 24.18	 2.88	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21309	 1	 30.73	 8.25	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21310	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21311	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21312	 1	 30.73	 7.93	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21313	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21314	 1	 40.29	 14.02	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21315	 1	 29.7	 7.62	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21316	 1	 29.7	 0.04	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21317	 1	 55.47	 15.05	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21318	 1	 55.47	 13.2	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21319	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21320	 1	 54.65	 4.82	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21321	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21322	 1	 54.65	 8.34	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21323	 1	 16.48	 5.86	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21324	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21325	 1	 37.99	 14.65	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21326	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21327	 1	 73.1	 24.3	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21328	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21329	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21330	 1	 30.21	 11.59	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21331	 1	 30.21	 16.11	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21332	 1	 23.93	 7.11	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21333	 1	 36.5	 6.46	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21334	 1	 25.52	 2.94	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21335	 1	 25.52	 4.17	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21336	 1	 29.94	 5.38	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21337	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21338	 1	 13.2	 3.29	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21339	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21340	 1	 65.72	 20.45	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21341	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21342	 1	 65.72	 23.03	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21343	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21344	 1	 27.56	 3.94	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21345	 1	 27.56	 12.69	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21346	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21347	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21348	 1	 33.49	 5.38	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21349	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21350	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21351	 1	 33.49	 10.3	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21352	 1	 36.07	 10.1	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21353	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21354	 1	 22.89	 4.18	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21355	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21356	 1	 48.86	 6.16	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21357	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21358	 1	 48.86	 15.48	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21359	 1	 38.32	 3.53	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21360	 1	 38.32	 6.09	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21361	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21362	 1	 42.73	 13.79	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21363	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21364	 1	 41.13	 5.45	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21365	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21366	 1	 30.94	 1.15	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21367	 1	 30.94	 14.1	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21368	 1	 24.1	 12.22	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21369	 1	 24.1	 6.11	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21370	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21371	 1	 26.02	 14.87	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21372	 1	 26.8	 5.7	 0.0	 26.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21373	 1	 0.0	 0.0	 0.0	 70.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21374	 1	 62.56	 38.93	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21375	 1	 64.23	 4.82	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21376	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21377	 1	 38.24	 12.06	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21378	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21379	 1	 34.64	 7.53	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21380	 1	 0.0	 0.0	 0.0	 118.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21381	 1	 26.55	 6.76	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21382	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21383	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21384	 1	 56.45	 11.77	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21385	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21386	 1	 6.83	 3.15	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21387	 1	 62.35	 16.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21388	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21389	 1	 62.35	 0.79	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21390	 1	 38.82	 14.94	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21391	 1	 34.85	 13.56	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21392	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21393	 1	 23.24	 8.97	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21394	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21395	 1	 27.99	 8.89	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21396	 1	 27.99	 6.18	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21397	 1	 32.76	 3.53	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21398	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21399	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21400	 1	 46.38	 7.21	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21401	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21402	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21403	 1	 25.04	 4.4	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21404	 1	 29.45	 8.91	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21405	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21406	 1	 48.89	 1.09	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21407	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21408	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21409	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21410	 1	 48.89	 20.41	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21411	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21412	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21413	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21414	 1	 14.6	 5.31	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21415	 1	 23.02	 3.44	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21416	 1	 61.91	 3.71	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21417	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21418	 1	 61.91	 9.76	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21419	 1	 31.37	 8.92	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21420	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21421	 1	 31.37	 6.34	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21422	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21423	 1	 42.06	 5.54	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21424	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21425	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21426	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21427	 1	 55.03	 18.56	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21428	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21429	 1	 55.03	 17.79	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21430	 1	 27.06	 2.27	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21431	 1	 27.06	 3.74	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21432	 1	 37.12	 5.73	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21433	 1	 37.12	 15.35	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21434	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21435	 1	 40.73	 14.11	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21436	 1	 40.73	 19.37	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21437	 1	 16.45	 7.77	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21438	 1	 32.33	 7.75	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21439	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21440	 1	 32.33	 1.29	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21441	 1	 27.48	 8.93	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21442	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21443	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21444	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21445	 1	 31.35	 9.47	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21446	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21447	 1	 18.28	 5.66	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21448	 1	 25.44	 8.98	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21449	 1	 25.44	 8.99	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21450	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21451	 1	 22.58	 4.67	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21452	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21453	 1	 22.58	 2.18	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21454	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21455	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21456	 1	 42.37	 2.48	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21457	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21458	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21459	 1	 42.37	 21.63	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21460	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	21461	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21462	 1	 58.87	 2.78	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21463	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21464	 1	 58.59	 6.42	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21465	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21466	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21467	 1	 27.94	 4.34	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21468	 1	 27.94	 10.09	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21469	 1	 34.68	 2.48	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21470	 1	 34.68	 16.08	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21471	 1	 43.15	 23.01	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21472	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21473	 1	 41.41	 9.72	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21474	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21475	 1	 40.41	 4.79	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21476	 1	 45.03	 15.96	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21477	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21478	 1	 45.03	 9.9	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21479	 1	 33.71	 3.51	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21480	 1	 50.78	 6.77	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21481	 1	 50.78	 14.71	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21482	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21483	 1	 50.98	 4.29	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21484	 1	 25.71	 6.78	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21485	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21486	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21487	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21488	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21489	 1	 25.71	 7.92	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21490	 1	 46.75	 18.59	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21491	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21492	 1	 50.48	 6.12	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21493	 1	 51.6	 11.38	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21494	 1	 28.74	 8.51	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21495	 1	 50.33	 19.03	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21496	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21497	 1	 81.69	 19.72	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21498	 1	 43.15	 20.83	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21499	 1	 22.29	 4.64	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21500	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21501	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21502	 1	 60.25	 5.48	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21503	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21504	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21505	 1	 60.25	 3.21	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21506	 1	 22.86	 8.33	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21507	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	21508	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	21509	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21510	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21511	 1	 27.76	 8.67	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21512	 1	 46.35	 4.76	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21513	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21514	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21515	 1	 46.35	 18.95	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21516	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21517	 1	 38.69	 3.07	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21518	 1	 38.69	 3.1	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21519	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21520	 1	 36.8	 10.9	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21521	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21522	 1	 64.55	 16.27	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21523	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21524	 1	 33.71	 20.49	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21525	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21526	 1	 33.71	 10.17	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21527	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21528	 1	 50.89	 8.45	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21529	 1	 50.89	 7.37	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21530	 1	 56.15	 5.86	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21531	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21532	 1	 56.01	 12.69	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21533	 1	 52.62	 20.21	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21534	 1	 64.77	 12.96	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21535	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21536	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21537	 1	 56.2	 17.8	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21538	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21539	 1	 56.2	 7.1	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21540	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21541	 1	 33.72	 16.97	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21542	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21543	 1	 33.72	 3.1	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21544	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21545	 1	 55.19	 14.78	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21546	 1	 55.19	 17.42	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21547	 1	 17.95	 5.4	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21548	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21549	 1	 41.32	 11.19	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21550	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21551	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21552	 1	 40.98	 3.77	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21553	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21554	 1	 36.26	 10.58	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21555	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21556	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21557	 1	 37.0	 12.89	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21558	 1	 39.23	 25.66	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21559	 1	 33.18	 15.36	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21560	 1	 33.18	 3.08	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21561	 1	 36.27	 3.95	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21562	 1	 36.27	 2.72	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21563	 1	 34.0	 1.34	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21564	 1	 36.71	 11.77	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21565	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21566	 1	 32.86	 2.64	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21567	 1	 36.22	 10.64	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21568	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21569	 1	 24.55	 4.96	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21570	 1	 24.55	 4.95	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21571	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21572	 1	 49.14	 11.06	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21573	 1	 49.14	 19.65	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21574	 1	 20.37	 6.33	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21575	 1	 11.55	 3.34	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21576	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21577	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21578	 1	 41.02	 12.86	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21579	 1	 41.02	 7.17	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21580	 1	 24.13	 7.69	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21581	 1	 42.21	 22.26	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21582	 1	 42.21	 9.12	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21583	 1	 51.61	 3.14	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21584	 1	 51.61	 9.59	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21585	 1	 27.81	 10.02	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21586	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21587	 1	 27.81	 9.86	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21588	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21589	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21590	 1	 25.1	 2.45	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21591	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21592	 1	 25.1	 6.38	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21593	 1	 0.0	 0.0	 0.0	 -1260.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	21594	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21595	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21596	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21597	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21598	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21599	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	21600	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21601	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21602	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21603	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21604	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21605	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	21606	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21607	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21608	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21609	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21610	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21611	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21612	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21613	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21614	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21615	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21616	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21617	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21618	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21619	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21620	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21621	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21622	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21623	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21624	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21625	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21626	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21627	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21628	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21629	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21630	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21631	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21632	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21633	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21634	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21635	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21636	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21637	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21638	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21639	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21640	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21641	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	21642	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21643	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21644	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21645	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21646	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21647	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21648	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21649	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21650	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21651	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21652	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21653	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	21654	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21655	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21656	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21657	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21658	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21659	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21660	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21661	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21662	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21663	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21664	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21665	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21666	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21667	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21668	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21669	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21670	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21671	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21672	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21673	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21674	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21675	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21676	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21677	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21678	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21679	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21680	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21681	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21682	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21683	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21684	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	21685	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21686	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21687	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21688	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21689	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21690	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21691	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21692	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21693	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21694	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21695	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21696	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21697	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21698	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21699	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21700	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21701	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21702	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21703	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21704	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21705	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21706	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21707	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21708	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21709	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21710	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21711	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21712	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21713	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21714	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21715	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21716	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21717	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21718	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21719	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21720	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21721	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21722	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21723	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21724	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21725	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21726	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	21727	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	21728	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21729	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21730	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21731	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21732	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21733	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21734	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21735	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21736	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21737	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21738	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	21739	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21740	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21741	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21742	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21743	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21744	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21745	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21746	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21747	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21748	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21749	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21750	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21751	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21752	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21753	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21754	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21755	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21756	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	21757	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21758	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21759	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21760	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23000	 1	 35.21	 15.52	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23001	 1	 27.64	 3.84	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23002	 1	 28.45	 18.76	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23003	 1	 58.48	 16.41	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23004	 1	 30.02	 15.78	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23005	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23006	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23007	 1	 40.33	 7.09	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23008	 1	 49.48	 13.83	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23009	 1	 49.48	 10.55	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23010	 1	 51.96	 8.7	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23011	 1	 62.58	 4.76	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23012	 1	 13.77	 4.25	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23013	 1	 60.57	 18.96	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23014	 1	 53.51	 7.11	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23015	 1	 24.18	 4.51	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23016	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23017	 1	 97.73	 17.88	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23018	 1	 56.19	 9.97	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23019	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23020	 1	 44.87	 9.68	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23021	 1	 44.87	 13.7	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23022	 1	 58.63	 6.52	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23023	 1	 58.5	 10.71	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23024	 1	 28.27	 6.54	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23025	 1	 31.58	 5.16	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23026	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23027	 1	 25.38	 7.07	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23028	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23029	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23030	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	23031	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23032	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23033	 1	 58.39	 7.25	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23034	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23035	 1	 44.55	 17.78	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23036	 1	 51.24	 22.07	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23037	 1	 3.01	 1.51	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23038	 1	 24.37	 4.04	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23039	 1	 40.08	 10.83	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23040	 1	 28.25	 6.19	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23041	 1	 43.17	 15.93	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23042	 1	 43.17	 7.42	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23043	 1	 25.01	 5.96	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23044	 1	 2.78	 0.19	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23045	 1	 25.01	 7.04	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23046	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23047	 1	 32.14	 8.01	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23048	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23049	 1	 34.26	 1.12	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23050	 1	 35.11	 2.29	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23051	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	23052	 1	 35.11	 10.88	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23053	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23054	 1	 28.4	 10.97	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23055	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23056	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23057	 1	 28.4	 3.47	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23058	 1	 26.02	 4.66	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23059	 1	 45.43	 8.6	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23060	 1	 24.63	 5.78	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23061	 1	 25.21	 4.39	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23062	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23063	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23064	 1	 38.41	 9.45	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23065	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23066	 1	 72.67	 20.56	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23067	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23068	 1	 21.08	 3.81	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23069	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23070	 1	 49.4	 25.59	 0.0	 102.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23071	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23072	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23073	 1	 42.45	 14.33	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23074	 1	 42.45	 12.65	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23075	 1	 29.84	 3.3	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23076	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23077	 1	 28.5	 3.4	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23078	 1	 28.5	 8.96	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23079	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23080	 1	 50.68	 8.64	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23081	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23082	 1	 29.1	 5.3	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23083	 1	 45.94	 15.35	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23084	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23085	 1	 70.45	 17.76	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23086	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23087	 1	 23.07	 8.16	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23088	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23089	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23090	 1	 41.81	 5.98	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23091	 1	 41.81	 9.58	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23092	 1	 22.28	 6.21	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23093	 1	 38.48	 8.53	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23094	 1	 45.67	 21.14	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23095	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23096	 1	 73.29	 18.63	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23097	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23098	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23099	 1	 75.33	 26.81	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23100	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23101	 1	 41.71	 20.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23102	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23103	 1	 13.18	 1.83	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23104	 1	 37.08	 6.62	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23105	 1	 20.39	 5.86	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23106	 1	 32.56	 11.83	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23107	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23108	 1	 32.56	 2.99	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23109	 1	 27.59	 3.24	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23110	 1	 34.9	 21.02	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23111	 1	 38.55	 9.57	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23112	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23113	 1	 23.43	 0.39	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23114	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23115	 1	 27.85	 8.46	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23116	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23117	 1	 60.33	 21.14	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23118	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23119	 1	 35.61	 15.48	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23120	 1	 28.31	 10.59	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23121	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23122	 1	 35.01	 13.65	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23123	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23124	 1	 33.37	 7.04	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23125	 1	 27.72	 1.99	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23126	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	23127	 1	 16.8	 0.89	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23128	 1	 19.58	 8.58	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23129	 1	 25.66	 3.07	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23130	 1	 17.25	 5.76	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23131	 1	 29.67	 2.05	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23132	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23133	 1	 29.67	 11.47	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23134	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23135	 1	 27.72	 3.8	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23136	 1	 17.65	 6.43	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23137	 1	 21.38	 2.76	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23138	 1	 35.11	 1.4	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23139	 1	 30.54	 3.45	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23140	 1	 30.54	 11.69	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23141	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	23142	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	23143	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	23144	 1	 11.61	 4.58	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23145	 1	 44.05	 10.74	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23146	 1	 41.76	 17.35	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23147	 1	 16.01	 3.2	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23148	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23149	 1	 42.9	 12.51	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23150	 1	 33.97	 11.01	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23151	 1	 33.97	 10.38	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23152	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23153	 1	 53.87	 5.67	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23154	 1	 27.95	 6.27	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23155	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23156	 1	 44.16	 6.25	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23157	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23158	 1	 44.16	 17.02	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23159	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23160	 1	 25.14	 4.44	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23161	 1	 27.1	 7.56	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23162	 1	 36.98	 12.11	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23163	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23164	 1	 36.98	 15.19	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23165	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23166	 1	 45.87	 3.67	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23167	 1	 45.87	 13.08	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23168	 1	 74.95	 20.83	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23169	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23170	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23171	 1	 21.43	 5.14	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23172	 1	 33.06	 19.62	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23173	 1	 66.09	 22.94	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23174	 1	 49.1	 15.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23175	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23176	 1	 33.67	 6.37	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23177	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23178	 1	 33.03	 13.68	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23179	 1	 24.44	 6.21	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23180	 1	 53.12	 7.91	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23181	 1	 36.63	 18.98	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23182	 1	 49.16	 23.98	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23183	 1	 40.67	 5.18	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23184	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23185	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23186	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	23187	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	23188	 1	 63.22	 29.72	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23189	 1	 54.36	 19.55	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23190	 1	 17.89	 1.87	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23191	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23192	 1	 43.75	 8.02	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23193	 1	 43.75	 7.98	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23194	 1	 27.21	 5.62	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23195	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23196	 1	 55.11	 12.98	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23197	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23198	 1	 4.73	 1.12	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23199	 1	 31.82	 24.43	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23200	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23201	 1	 67.8	 27.24	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23202	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23203	 1	 64.64	 19.47	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23204	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23205	 1	 64.64	 19.38	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23206	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23207	 1	 41.05	 12.46	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23208	 1	 41.05	 9.79	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23209	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23210	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23211	 1	 27.21	 13.12	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23212	 1	 27.21	 9.5	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23213	 1	 18.49	 4.06	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23214	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23215	 1	 58.74	 19.46	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23216	 1	 58.74	 4.39	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23217	 1	 26.07	 4.1	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23218	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23219	 1	 36.03	 16.15	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23220	 1	 46.94	 9.02	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23221	 1	 28.69	 4.43	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23222	 1	 36.19	 6.9	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23223	 1	 31.5	 5.47	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23224	 1	 26.8	 10.99	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23225	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23226	 1	 26.8	 6.92	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23227	 1	 52.15	 20.24	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23228	 1	 45.55	 18.63	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23229	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23230	 1	 93.11	 24.78	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23231	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23232	 1	 58.44	 20.03	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23233	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23234	 1	 62.75	 10.04	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23235	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23236	 1	 62.75	 12.95	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23237	 1	 16.8	 4.23	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23238	 1	 20.25	 8.11	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23239	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23240	 1	 18.35	 5.63	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23241	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23242	 1	 35.13	 4.78	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23243	 1	 35.13	 4.09	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23244	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23245	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23246	 1	 19.09	 2.75	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23247	 1	 29.26	 9.54	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23248	 1	 26.75	 7.66	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23249	 1	 46.27	 10.72	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23250	 1	 31.0	 6.86	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23251	 1	 53.2	 10.21	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23252	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23253	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23254	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	23255	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23256	 1	 51.66	 14.61	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23257	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23258	 1	 55.7	 24.68	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23259	 1	 19.17	 3.99	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23260	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23261	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23262	 1	 26.19	 9.68	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23263	 1	 19.21	 3.12	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23264	 1	 14.61	 4.39	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23265	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23266	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23267	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23268	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23269	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	23270	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23271	 1	 35.54	 13.15	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23272	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23273	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23274	 1	 13.25	 2.78	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23275	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	23276	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23277	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23278	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23279	 1	 12.61	 5.24	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23280	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23281	 2	 4.87	 1.86	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23282	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23283	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23284	 1	 0.0	 0.0	 0.0	 -966.0	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	23285	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23286	 1	 1.15	 0.16	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23287	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23288	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	23289	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	23290	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23291	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23292	 1	 2.45	 0.77	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23293	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23294	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23295	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23296	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23297	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23298	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23299	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23300	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23301	 1	 2.43	 1.31	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23302	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23303	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23304	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23305	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23306	 2	 5.71	 0.93	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23307	 2	 0.84	 0.16	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23308	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23309	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23310	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23311	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23312	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23313	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23314	 1	 3.04	 0.52	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23315	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23316	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23317	 1	 10.66	 3.11	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23318	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23319	 2	 1.93	 0.85	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23320	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23321	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23322	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23323	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	23324	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	23325	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23326	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	23327	 1	 1.43	 0.42	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23328	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23329	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23330	 1	 0.91	 0.11	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23331	 1	 0.0	 0.0	 0.0	 -80.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23332	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23333	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23334	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23335	 1	 8.83	 0.96	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23336	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23337	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	23338	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23339	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23340	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23341	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23342	 1	 27.83	 13.73	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23343	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	23344	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23345	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23346	 2	 28.29	 2.37	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23347	 2	 7.7	 1.41	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23348	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23349	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23350	 1	 37.08	 17.77	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23351	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23352	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23353	 2	 1.21	 0.27	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23354	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23355	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23356	 1	 16.1	 8.17	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23357	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	23358	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23359	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23360	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23361	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23362	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23363	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23364	 1	 3.17	 0.41	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23365	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23366	 2	 12.43	 8.82	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23367	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23368	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23369	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	23370	 2	 7.48	 3.42	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23371	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23372	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23373	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23374	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	23375	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23376	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23377	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23378	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23379	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23380	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	23381	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23382	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23383	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23384	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23385	 2	 0.12	 0.01	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23386	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23387	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23388	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23389	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23390	 2	 11.74	 2.76	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23391	 1	 0.0	 0.0	 0.0	 -153.5	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23392	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23393	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	23394	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23395	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23396	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23397	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23398	 1	 0.22	 0.04	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23399	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23400	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	23401	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23402	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23403	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23404	 1	 7.87	 0.86	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23405	 2	 1.07	 0.55	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23406	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23407	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23408	 1	 13.16	 4.44	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23409	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23410	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23411	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23412	 1	 0.0	 0.0	 0.0	 -908.0	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	23413	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23414	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23415	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23416	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	23417	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	23418	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	23419	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23420	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	23421	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23422	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23423	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23424	 1	 0.0	 0.0	 0.0	 -52.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23425	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23426	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23427	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	23428	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	23429	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23430	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23431	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	23432	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23433	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23434	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23435	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23436	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23437	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23438	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23439	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23440	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23441	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23442	 1	 0.0	 0.0	 0.0	 -218.0	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	23443	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23444	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23445	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23446	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23447	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23448	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	23449	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23450	 1	 0.0	 0.0	 0.0	 -360.0	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	23451	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23452	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23453	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23454	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23455	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23456	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23457	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	23458	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23459	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23460	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23461	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	23462	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23463	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23464	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	23465	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23466	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23467	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	23468	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23469	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23470	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23471	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23472	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23473	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23474	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23475	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23476	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	23477	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23478	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23479	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23480	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23481	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23482	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23483	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23484	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	23485	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	23486	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	23487	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23488	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23489	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23490	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23491	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23492	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	23493	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23494	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23495	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23496	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23497	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23498	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23499	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23500	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23501	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23502	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23503	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23504	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	23505	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	23506	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23507	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23508	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23509	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	23510	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23511	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23512	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23513	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23514	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	23515	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	25000	 1	 12.31	 3.88	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25001	 1	 31.12	 10.21	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25002	 1	 19.42	 2.2	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25003	 1	 16.48	 7.71	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25004	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25005	 1	 31.9	 4.26	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25006	 1	 31.9	 9.61	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25007	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25008	 1	 39.34	 6.34	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25009	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25010	 1	 39.34	 13.16	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25011	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25012	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	25013	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25014	 1	 30.73	 6.4	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25015	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25016	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25017	 1	 28.24	 4.35	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25018	 1	 16.05	 2.46	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25019	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25020	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25021	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25022	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	25023	 1	 23.69	 1.44	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25024	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25025	 1	 25.23	 2.41	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25026	 1	 25.23	 6.13	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25027	 1	 12.8	 3.53	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25028	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25029	 1	 34.64	 0.62	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25030	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25031	 1	 49.89	 15.7	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25032	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25033	 1	 62.8	 23.38	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25034	 1	 30.79	 10.95	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25035	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25036	 1	 25.57	 6.6	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25037	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25038	 1	 43.8	 5.73	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25039	 1	 37.52	 10.49	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25040	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25041	 1	 48.62	 30.53	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25042	 1	 48.62	 4.44	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25043	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25044	 1	 32.8	 3.11	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25045	 1	 34.26	 5.82	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25046	 1	 9.91	 1.96	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25047	 1	 26.93	 4.56	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25048	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25049	 1	 47.9	 3.12	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25050	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	25051	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	25052	 1	 47.9	 18.83	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25053	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25054	 1	 31.27	 8.97	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25055	 1	 47.42	 4.88	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25056	 1	 30.29	 14.7	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25057	 1	 28.51	 9.13	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25058	 1	 28.51	 3.6	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25059	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25060	 1	 36.45	 12.66	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25061	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25062	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	25063	 1	 21.61	 1.76	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25064	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25065	 1	 48.51	 8.03	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25066	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25067	 1	 24.44	 6.41	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25068	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25069	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25070	 1	 24.44	 18.17	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25071	 1	 31.23	 5.5	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25072	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25073	 1	 37.06	 6.93	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25074	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25075	 1	 10.99	 3.42	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25076	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25077	 1	 39.39	 6.18	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25078	 1	 40.6	 11.22	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25079	 1	 7.52	 3.97	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25080	 1	 24.96	 9.19	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25081	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25082	 1	 45.43	 16.59	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25083	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25084	 1	 45.43	 9.41	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25085	 1	 50.09	 9.58	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25086	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25087	 1	 50.09	 8.8	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25088	 1	 24.34	 1.67	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25089	 1	 37.52	 17.12	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25090	 1	 37.52	 17.58	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25091	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25092	 1	 36.75	 8.39	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25093	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25094	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25095	 1	 36.75	 7.99	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25096	 1	 78.39	 33.86	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25097	 1	 53.43	 11.74	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25098	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25099	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25100	 1	 26.23	 12.77	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25101	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25102	 1	 31.82	 8.25	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25103	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25104	 1	 49.64	 15.08	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25105	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25106	 1	 49.64	 12.01	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25107	 1	 49.64	 7.21	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25108	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25109	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25110	 1	 73.11	 26.53	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25111	 1	 51.07	 6.63	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25112	 1	 42.55	 5.79	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25113	 1	 29.53	 9.02	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25114	 1	 29.53	 8.58	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25115	 1	 39.21	 13.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25116	 1	 38.61	 9.44	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25117	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25118	 1	 52.57	 9.02	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25119	 1	 52.57	 8.85	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25120	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25121	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25122	 1	 39.2	 14.36	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25123	 1	 39.2	 12.58	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25124	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25125	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25126	 1	 15.97	 3.32	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25127	 1	 43.86	 15.65	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25128	 1	 43.86	 5.38	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25129	 1	 31.16	 5.06	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25130	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25131	 1	 31.16	 10.98	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25132	 1	 33.84	 14.31	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25133	 1	 33.84	 13.47	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25134	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25135	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25136	 1	 39.85	 17.31	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25137	 1	 39.85	 12.54	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25138	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25139	 1	 49.59	 6.69	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25140	 1	 49.59	 15.11	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25141	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25142	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25143	 1	 49.59	 26.75	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25144	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25145	 1	 31.48	 9.32	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25146	 1	 32.78	 12.5	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25147	 1	 32.78	 11.14	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25148	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25149	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25150	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25151	 1	 31.2	 7.87	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25152	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25153	 1	 36.79	 9.28	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25154	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25155	 1	 38.16	 15.13	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25156	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25157	 1	 38.16	 16.74	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25158	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25159	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	25160	 1	 32.61	 10.84	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25161	 1	 37.69	 21.47	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25162	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25163	 1	 32.44	 6.36	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25164	 1	 32.44	 8.04	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25165	 1	 47.2	 22.1	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25166	 1	 0.51	 0.1	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25167	 1	 47.2	 25.36	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25168	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25169	 1	 58.51	 31.43	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25170	 1	 58.13	 24.32	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25171	 1	 65.26	 11.51	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25172	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25173	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25174	 1	 65.26	 15.94	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25175	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25176	 1	 24.86	 4.57	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25177	 1	 22.94	 7.81	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25178	 1	 22.94	 3.39	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25179	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25180	 1	 26.87	 6.61	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25181	 1	 26.87	 7.07	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25182	 1	 3.66	 2.1	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25183	 1	 48.93	 21.09	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25184	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25185	 1	 25.85	 6.68	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25186	 1	 48.93	 19.98	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25187	 1	 23.14	 11.64	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25188	 1	 23.21	 3.09	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25189	 1	 44.05	 11.42	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25190	 1	 36.28	 10.91	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25191	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25192	 1	 29.34	 5.89	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25193	 1	 29.34	 10.47	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25194	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25195	 1	 45.21	 8.15	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25196	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25197	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25198	 1	 69.38	 24.13	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25199	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25200	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25201	 1	 35.55	 5.71	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25202	 1	 35.55	 4.95	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25203	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25204	 1	 32.9	 8.01	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25205	 1	 32.9	 6.17	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25206	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25207	 1	 24.17	 4.9	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25208	 1	 23.27	 9.61	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25209	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25210	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25211	 1	 23.27	 0.35	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25212	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25213	 1	 40.55	 7.01	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25214	 1	 45.42	 4.43	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25215	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25216	 1	 30.34	 9.03	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25217	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25218	 1	 30.34	 10.16	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25219	 1	 24.9	 2.75	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25220	 1	 26.51	 9.61	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25221	 1	 26.51	 8.74	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25222	 1	 41.37	 9.99	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25223	 1	 66.93	 25.36	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25224	 1	 0.0	 0.0	 0.0	 42.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25225	 1	 66.93	 15.92	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25226	 1	 11.46	 2.84	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25227	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25228	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25229	 1	 57.07	 17.85	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25230	 1	 46.05	 12.57	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25231	 1	 24.21	 1.85	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25232	 1	 24.21	 6.94	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25233	 1	 46.57	 8.37	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25234	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25235	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25236	 1	 72.42	 20.96	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25237	 1	 30.01	 4.95	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25238	 1	 30.01	 5.05	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25239	 1	 32.08	 1.64	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25240	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25241	 1	 31.17	 8.15	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25242	 1	 44.14	 11.18	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25243	 1	 31.93	 6.38	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25244	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25245	 1	 31.93	 11.52	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25246	 1	 46.4	 10.47	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25247	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25248	 1	 46.4	 3.13	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25249	 1	 31.39	 11.91	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25250	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25251	 1	 31.39	 11.07	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25252	 1	 54.23	 8.6	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25253	 1	 54.23	 8.99	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25254	 1	 38.45	 5.18	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25255	 1	 48.47	 15.55	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25256	 1	 9.84	 3.49	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25257	 1	 25.51	 5.56	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25258	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25259	 1	 25.51	 4.1	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25260	 1	 42.27	 9.33	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25261	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25262	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25263	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25264	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	25265	 1	 44.33	 2.19	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25266	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25267	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25268	 1	 75.71	 20.61	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25269	 1	 25.62	 9.55	 0.0	 30.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25270	 1	 29.13	 2.69	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25271	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25272	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25273	 1	 29.13	 7.25	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25274	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25275	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25276	 1	 76.8	 16.9	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25277	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25278	 1	 46.03	 7.36	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25279	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25280	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25281	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25282	 1	 37.93	 5.02	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25283	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25284	 1	 88.7	 16.58	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25285	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25286	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25287	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25288	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25289	 1	 113.54	 32.45	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25290	 1	 30.77	 5.02	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25291	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25292	 1	 42.71	 15.24	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25293	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25294	 1	 71.3	 24.26	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25295	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25296	 1	 27.89	 7.08	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25297	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25298	 1	 35.36	 6.78	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25299	 1	 60.26	 4.08	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25300	 1	 12.1	 4.22	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25301	 1	 49.75	 18.13	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25302	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25303	 1	 112.63	 49.77	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25304	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25305	 1	 22.86	 1.29	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25306	 1	 25.13	 7.02	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25307	 1	 62.21	 19.71	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25308	 1	 62.21	 29.1	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25309	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25310	 1	 62.21	 15.72	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25311	 1	 35.61	 14.35	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25312	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25313	 1	 35.53	 4.4	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25314	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25315	 1	 35.53	 9.96	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25316	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25317	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25318	 1	 39.13	 6.13	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25319	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25320	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25321	 1	 31.62	 4.12	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25322	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25323	 1	 50.71	 9.26	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25324	 1	 25.13	 11.85	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25325	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25326	 1	 52.17	 15.9	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25327	 1	 52.17	 18.39	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25328	 1	 35.11	 9.14	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25329	 1	 28.59	 4.74	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25330	 1	 26.13	 5.79	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25331	 1	 27.27	 5.79	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25332	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25333	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25334	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25335	 1	 73.76	 14.53	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25336	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25337	 1	 55.64	 12.9	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25338	 1	 31.76	 5.5	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25339	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25340	 1	 72.91	 10.77	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25341	 1	 55.04	 2.1	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25342	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25343	 1	 55.04	 16.15	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25344	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25345	 1	 55.04	 9.49	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25346	 1	 72.43	 25.49	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25347	 1	 33.47	 7.91	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25348	 1	 36.3	 7.24	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25349	 1	 36.3	 6.4	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25350	 1	 36.06	 12.85	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25351	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25352	 1	 36.06	 10.4	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25353	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25354	 1	 63.83	 22.54	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25355	 1	 63.83	 2.5	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25356	 1	 37.24	 12.33	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25357	 1	 69.39	 20.5	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25358	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25359	 1	 43.03	 4.81	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25360	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25361	 1	 69.85	 20.35	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25362	 1	 86.75	 44.62	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25363	 1	 54.75	 12.69	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25364	 1	 73.69	 2.36	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25365	 1	 26.47	 11.85	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25366	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25367	 1	 26.47	 7.4	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25368	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25369	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25370	 1	 42.84	 3.12	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25371	 1	 0.97	 0.59	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25372	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25373	 1	 42.84	 9.59	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25374	 1	 39.94	 13.15	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25375	 1	 96.22	 28.19	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25376	 1	 60.53	 14.86	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25377	 1	 26.74	 3.6	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25378	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25379	 1	 31.43	 12.8	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25380	 1	 33.18	 18.34	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25381	 1	 33.18	 3.53	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25382	 1	 55.92	 14.34	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25383	 1	 55.92	 21.29	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25384	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25385	 1	 94.78	 21.68	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25386	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25387	 1	 33.01	 11.67	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25388	 1	 57.01	 13.18	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25389	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25390	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25391	 1	 27.7	 6.54	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25392	 1	 25.66	 10.68	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25393	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25394	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25395	 1	 27.7	 8.83	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25396	 1	 29.09	 10.77	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25397	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25398	 1	 34.04	 13.25	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25399	 1	 58.01	 15.94	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25400	 1	 91.47	 24.04	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25401	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25402	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25403	 1	 104.81	 29.79	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25404	 1	 57.14	 17.64	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25405	 1	 23.56	 3.66	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25406	 1	 40.11	 35.59	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25407	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25408	 1	 28.89	 3.3	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25409	 1	 28.89	 7.59	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25410	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25411	 1	 70.92	 17.24	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25412	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25413	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25414	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25415	 1	 51.87	 9.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25416	 1	 34.03	 5.96	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25417	 1	 44.38	 14.92	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25418	 1	 44.38	 12.21	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25419	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25420	 1	 38.86	 20.24	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25421	 1	 38.01	 5.34	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25422	 1	 55.96	 14.15	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25423	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25424	 1	 55.96	 9.14	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25425	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25426	 1	 77.33	 11.13	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25427	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25428	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25429	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25430	 1	 43.75	 9.44	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25431	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25432	 1	 43.75	 18.03	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25433	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25434	 1	 33.91	 1.96	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25435	 1	 22.91	 2.51	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25436	 1	 42.74	 9.68	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25437	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25438	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25439	 1	 139.4	 34.42	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25440	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25441	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25442	 1	 40.64	 4.43	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25443	 1	 65.32	 9.23	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25444	 1	 34.76	 3.45	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25445	 1	 39.12	 8.83	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25446	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25447	 1	 107.85	 34.08	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25448	 1	 53.27	 8.64	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25449	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25450	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25451	 1	 37.53	 6.25	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25452	 1	 53.87	 0.88	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25453	 1	 66.48	 12.74	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25454	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25455	 1	 83.41	 16.96	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25456	 1	 41.01	 9.84	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25457	 1	 56.05	 27.8	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25458	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25459	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25460	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25461	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	25462	 1	 62.89	 12.92	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25463	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25464	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25465	 1	 31.62	 6.48	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25466	 1	 36.83	 1.32	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25467	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25468	 1	 64.82	 21.33	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25469	 1	 53.7	 22.78	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25470	 1	 53.7	 10.13	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25471	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25472	 1	 66.07	 29.47	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25473	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25474	 1	 105.61	 30.7	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25475	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25476	 1	 59.64	 13.52	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25477	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25478	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25479	 1	 41.09	 6.85	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25480	 1	 34.17	 5.28	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25481	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25482	 1	 63.58	 29.2	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25483	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25484	 1	 51.53	 14.55	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25485	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25486	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25487	 1	 51.53	 7.1	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25488	 1	 61.08	 7.86	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25489	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25490	 1	 79.99	 8.95	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25491	 1	 48.43	 8.18	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25492	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25493	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25494	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	25495	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25496	 1	 48.43	 6.36	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25497	 1	 53.24	 12.48	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25498	 1	 25.66	 4.34	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25499	 1	 62.34	 25.55	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25500	 1	 62.34	 16.08	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25501	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25502	 1	 62.34	 15.43	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25503	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25504	 1	 23.39	 8.76	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25505	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25506	 1	 36.86	 13.36	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25507	 1	 51.4	 17.89	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25508	 1	 27.32	 14.67	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25509	 1	 69.49	 21.78	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25510	 1	 46.1	 10.31	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25511	 1	 34.03	 3.12	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25512	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25513	 1	 34.03	 5.25	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25514	 1	 45.72	 8.52	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25515	 1	 45.72	 15.38	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25516	 1	 55.28	 9.23	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25517	 1	 24.83	 10.74	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25518	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25519	 1	 24.83	 3.78	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25520	 1	 28.68	 4.04	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25521	 1	 44.4	 13.79	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25522	 1	 44.4	 6.57	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25523	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25524	 1	 56.12	 11.01	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25525	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25526	 1	 40.97	 12.52	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25527	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25528	 1	 22.69	 4.98	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25529	 1	 33.06	 17.43	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25530	 1	 55.75	 14.02	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25531	 1	 14.39	 1.82	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25532	 1	 45.04	 1.18	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25533	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25534	 1	 45.04	 13.77	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25535	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25536	 1	 50.84	 5.32	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25537	 1	 29.76	 2.55	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25538	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25539	 1	 30.04	 8.87	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25540	 1	 43.97	 15.33	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25541	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25542	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25543	 1	 43.97	 12.74	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25544	 1	 67.83	 19.28	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25545	 1	 35.41	 12.67	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25546	 1	 60.02	 11.38	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25547	 1	 35.38	 10.61	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25548	 1	 48.33	 18.33	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25549	 1	 48.33	 7.23	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25550	 1	 36.5	 14.2	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25551	 1	 62.77	 10.13	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25552	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25553	 1	 62.77	 11.08	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25554	 1	 78.17	 7.62	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25555	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25556	 1	 41.31	 7.63	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25557	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25558	 1	 37.62	 9.85	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25559	 1	 53.02	 13.03	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25560	 1	 53.02	 15.87	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25561	 1	 56.64	 5.86	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25562	 1	 56.64	 5.48	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25563	 1	 56.64	 22.25	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25564	 1	 56.19	 21.05	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25565	 1	 63.3	 18.61	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25566	 1	 38.16	 15.48	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25567	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25568	 1	 38.16	 17.64	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25569	 1	 24.63	 10.25	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25570	 1	 74.23	 33.32	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25571	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25572	 1	 50.18	 20.69	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25573	 1	 64.77	 26.58	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25574	 1	 70.45	 12.24	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25575	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25576	 1	 80.3	 14.68	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25577	 1	 56.11	 30.86	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25578	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25579	 1	 56.11	 11.66	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25580	 1	 28.33	 9.75	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25581	 1	 28.33	 10.31	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25582	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25583	 1	 60.77	 43.11	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25584	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25585	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25586	 1	 60.77	 29.27	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25587	 1	 85.51	 25.46	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25588	 1	 21.19	 12.24	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25589	 1	 48.69	 15.46	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25590	 1	 48.69	 12.58	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25591	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25592	 1	 24.73	 16.84	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25593	 1	 23.05	 4.16	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25594	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25595	 1	 93.54	 15.07	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25596	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25597	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	25598	 1	 111.86	 20.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25599	 1	 35.41	 18.76	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25600	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25601	 1	 35.41	 13.19	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25602	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25603	 1	 36.28	 9.32	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25604	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25605	 1	 36.28	 7.15	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25606	 1	 28.56	 3.68	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25607	 1	 28.35	 1.78	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25608	 1	 27.29	 4.65	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25609	 1	 34.44	 8.6	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25610	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25611	 1	 29.47	 7.88	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25612	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25613	 1	 68.64	 21.44	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25614	 1	 67.14	 36.3	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25615	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25616	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25617	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25618	 1	 97.74	 23.1	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25619	 1	 32.51	 15.34	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25620	 1	 59.83	 13.08	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25621	 1	 28.83	 1.33	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25622	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25623	 1	 28.83	 3.47	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25624	 1	 43.61	 10.34	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25625	 1	 38.16	 6.4	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25626	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25627	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25628	 1	 38.16	 19.1	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25629	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25630	 1	 47.46	 21.36	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25631	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25632	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25633	 1	 72.14	 21.29	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25634	 1	 45.97	 17.08	 0.0	 204.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25635	 1	 45.97	 12.03	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25636	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25637	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25638	 1	 33.08	 11.18	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25639	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25640	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25641	 1	 67.44	 24.89	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25642	 1	 67.44	 17.51	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25643	 1	 23.29	 5.83	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25644	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25645	 1	 35.76	 1.66	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25646	 1	 35.76	 3.74	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25647	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25648	 1	 25.13	 4.07	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25649	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25650	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25651	 1	 34.41	 7.65	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25652	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25653	 1	 34.41	 13.38	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25654	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25655	 1	 56.29	 17.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25656	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25657	 1	 79.49	 42.54	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25658	 1	 34.63	 16.55	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25659	 1	 77.81	 21.57	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
