	60736	 60735	 0.00121	 0.041663	 0.0	 169.44	 169.44	 169.44	 1.0	 0.0	 1	 -30.0	 30.0;
	60735	 60805	 0.00691	 0.065228	 0.24416	 383.14	 383.14	 383.14	 0.0	 0.0	 1	 -30.0	 30.0;
	60737	 60736	 0.004822	 0.137285	 0.0	 115.51	 115.51	 115.51	 1.0	 0.0	 1	 -30.0	 30.0;
	60739	 60738	 0.000229	 0.012727	 0.0	 841.89	 841.89	 841.89	 1.0125	 0.0	 1	 -30.0	 30.0;
	60738	 60745	 0.0001	 0.000207	 0.0	 1180.1	 1180.1	 1180.1	 1.0	 0.0	 1	 -30.0	 30.0;
	60738	 60746	 0.00025	 0.018786	 0.0	 813.36	 813.36	 813.36	 1.0	 0.0	 1	 -30.0	 30.0;
	60738	 60747	 0.000269	 0.018696	 0.0	 796.24	 796.24	 796.24	 1.0	 0.0	 1	 -30.0	 30.0;
	60739	 60742	 0.00123	 0.066529	 0.0	 252.61	 252.61	 252.61	 1.0	 0.0	 1	 -30.0	 30.0;
	60740	 60742	 0.000157	 0.008513	 0.0	 202.61	 202.61	 202.61	 1.0	 0.0	 1	 -30.0	 30.0;
	60741	 60742	 0.007034	 0.380317	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	60743	 60745	 0.000368	 0.023675	 0.0	 590.05	 590.05	 590.05	 1.0	 0.0	 1	 -30.0	 30.0;
	60744	 60745	 0.000368	 0.023675	 0.0	 590.05	 590.05	 590.05	 1.0	 0.0	 1	 -30.0	 30.0;
	60749	 60748	 0.000264	 0.01808	 0.0	 608.58	 608.58	 608.58	 1.0	 0.0	 1	 -30.0	 30.0;
	60748	 60751	 0.000163	 0.012879	 0.0	 1247.83	 1247.83	 1247.83	 1.025	 0.0	 1	 -30.0	 30.0;
	60750	 60749	 0.000741	 0.031798	 0.0	 161.04	 161.04	 161.04	 1.00625	 0.0	 1	 -30.0	 30.0;
	60749	 60821	 0.008929	 0.098908	 0.25149	 451.41	 451.41	 451.41	 0.0	 0.0	 1	 -30.0	 30.0;
	60813	 60750	 0.00051	 0.002455	 0.00113	 186.15	 186.15	 186.15	 0.0	 0.0	 1	 -30.0	 30.0;
	60753	 60752	 0.000363	 0.024655	 0.0	 848.55	 848.55	 848.55	 1.05	 0.0	 1	 -30.0	 30.0;
	60752	 60830	 0.000161	 0.002595	 0.32239	 2395.44	 2395.44	 2395.44	 0.0	 0.0	 1	 -30.0	 30.0;
	60752	 60884	 0.001067	 0.016606	 1.89775	 2614.17	 2614.17	 2614.17	 0.0	 0.0	 1	 -30.0	 30.0;
	60753	 60756	 0.00428	 0.151052	 0.0	 258.93	 258.93	 258.93	 1.0	 0.0	 1	 -30.0	 30.0;
	60753	 60831	 0.00107	 0.008955	 0.10627	 554.13	 554.13	 554.13	 0.0	 0.0	 1	 -30.0	 30.0;
	60754	 60756	 -0.002523	 -0.089059	 0.0	 208.93	 208.93	 208.93	 1.0	 0.0	 1	 -30.0	 30.0;
	60755	 60756	 0.010686	 0.377176	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	60758	 60757	 8.9e-05	 0.00641	 0.0	 526.64	 526.64	 526.64	 1.0	 0.0	 1	 -30.0	 30.0;
	60758	 60757	 8.9e-05	 0.00641	 0.0	 526.64	 526.64	 526.64	 1.0	 0.0	 1	 -30.0	 30.0;
	60757	 60760	 0.000249	 0.016046	 0.0	 813.56	 813.56	 813.56	 1.0	 0.0	 1	 -30.0	 30.0;
	60757	 60761	 0.000292	 0.00117	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	60757	 60761	 0.000292	 0.00117	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	60759	 60758	 0.001355	 0.06258	 0.0	 165.74	 165.74	 165.74	 1.0	 0.0	 1	 -30.0	 30.0;
	60761	 60766	 0.001802	 0.028366	 4.16574	 2272.33	 2272.33	 2272.33	 0.0	 0.0	 1	 -30.0	 30.0;
	60762	 60763	 0.010071	 0.265824	 0.0	 51.65	 51.65	 51.65	 1.0	 0.0	 1	 -30.0	 30.0;
	60762	 60764	 0.018216	 0.49858	 0.0	 25.83	 25.83	 25.83	 1.0	 0.0	 1	 -30.0	 30.0;
	60854	 60762	 0.003929	 0.019504	 0.00831	 183.77	 183.77	 183.77	 0.0	 0.0	 1	 -30.0	 30.0;
	60806	 60765	 0.010865	 0.037314	 0.00932	 160.69	 160.69	 160.69	 0.0	 0.0	 1	 -30.0	 30.0;
	60766	 60770	 0.000337	 0.022514	 0.0	 784.78	 784.78	 784.78	 1.0	 0.0	 1	 -30.0	 30.0;
	60768	 60767	 0.000888	 0.040102	 0.0	 243.17	 243.17	 243.17	 1.0	 0.0	 1	 -30.0	 30.0;
	60768	 60767	 0.000888	 0.040102	 0.0	 243.17	 243.17	 243.17	 1.0	 0.0	 1	 -30.0	 30.0;
	60768	 60767	 0.000888	 0.040102	 0.0	 243.17	 243.17	 243.17	 1.0	 0.0	 1	 -30.0	 30.0;
	60767	 60770	 -7.2e-05	 -0.004828	 0.0	 684.78	 684.78	 684.78	 1.0	 0.0	 1	 -30.0	 30.0;
	60767	 60771	 0.000276	 0.001101	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	60767	 60772	 0.00022	 0.001046	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	60769	 60770	 0.001299	 0.086827	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	60771	 60781	 0.00191	 0.018143	 0.04861	 521.43	 521.43	 521.43	 0.0	 0.0	 1	 -30.0	 30.0;
	60851	 60773	 0.000528	 0.001739	 0.00022	 200.35	 200.35	 200.35	 0.0	 0.0	 1	 -30.0	 30.0;
	60851	 60773	 0.000528	 0.001739	 0.00022	 200.35	 200.35	 200.35	 0.0	 0.0	 1	 -30.0	 30.0;
	60774	 60775	 0.001714	 0.038562	 0.0	 269.1	 269.1	 269.1	 1.0	 0.0	 1	 -30.0	 30.0;
	60774	 60776	 0.005695	 0.138536	 0.0	 98.28	 98.28	 98.28	 1.0	 0.0	 1	 -30.0	 30.0;
	60774	 60777	 0.000219	 0.001156	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	60878	 60777	 0.000644	 0.002968	 0.00092	 204.51	 204.51	 204.51	 0.0	 0.0	 1	 -30.0	 30.0;
	60878	 60777	 0.000644	 0.002968	 0.00092	 204.51	 204.51	 204.51	 0.0	 0.0	 1	 -30.0	 30.0;
	60878	 60777	 0.000644	 0.002968	 0.00092	 204.51	 204.51	 204.51	 0.0	 0.0	 1	 -30.0	 30.0;
	60779	 60778	 0.001464	 0.067142	 0.0	 180.0	 180.0	 180.0	 1.0	 0.0	 1	 -30.0	 30.0;
	60778	 60780	 0.001431	 0.052871	 0.0	 279.33	 279.33	 279.33	 0.9875	 0.0	 1	 -30.0	 30.0;
	60778	 60781	 0.000289	 0.001118	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	60778	 60782	 0.000201	 0.001056	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	60784	 60783	 0.001251	 0.074283	 0.0	 194.12	 194.12	 194.12	 1.0	 0.0	 1	 -30.0	 30.0;
	60786	 60785	 0.000225	 0.015935	 0.0	 903.98	 903.98	 903.98	 1.0625	 0.0	 1	 -30.0	 30.0;
	60785	 60790	 0.0001	 0.00135	 0.0	 1529.24	 1529.24	 1529.24	 1.0125	 0.0	 1	 -30.0	 30.0;
	60785	 60791	 0.000295	 0.020978	 0.0	 682.15	 682.15	 682.15	 1.01875	 0.0	 1	 -30.0	 30.0;
	60785	 60792	 0.000271	 0.018469	 0.0	 676.87	 676.87	 676.87	 1.01875	 0.0	 1	 -30.0	 30.0;
	60785	 60794	 0.000413	 0.035089	 0.0	 589.74	 589.74	 589.74	 1.01875	 0.0	 1	 -30.0	 30.0;
	60785	 60795	 0.000541	 0.044486	 0.0	 315.32	 315.32	 315.32	 1.0125	 0.0	 1	 -30.0	 30.0;
	60785	 60801	 0.001116	 0.016998	 2.85603	 2873.74	 2873.74	 2873.74	 0.0	 0.0	 1	 -30.0	 30.0;
	60787	 60786	 0.001974	 0.073794	 0.0	 220.3	 220.3	 220.3	 1.0125	 0.0	 1	 -30.0	 30.0;
	60787	 60786	 0.001974	 0.073794	 0.0	 220.3	 220.3	 220.3	 1.0125	 0.0	 1	 -30.0	 30.0;
	60787	 60786	 0.001974	 0.073794	 0.0	 220.3	 220.3	 220.3	 1.0125	 0.0	 1	 -30.0	 30.0;
	60786	 60793	 0.002317	 0.089178	 0.0	 149.62	 149.62	 149.62	 1.0	 0.0	 1	 -30.0	 30.0;
	60786	 60796	 0.000265	 0.001089	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	60788	 60790	 0.000238	 0.015174	 0.0	 764.62	 764.62	 764.62	 1.0	 0.0	 1	 -30.0	 30.0;
	60789	 60790	 0.000238	 0.015174	 0.0	 764.62	 764.62	 764.62	 1.0	 0.0	 1	 -30.0	 30.0;
	60797	 60798	 0.012105	 0.320348	 0.0	 38.39	 38.39	 38.39	 0.9875	 0.0	 1	 -30.0	 30.0;
	60797	 60799	 0.021816	 0.626566	 0.0	 18.72	 18.72	 18.72	 0.9875	 0.0	 1	 -30.0	 30.0;
	60797	 60800	 0.00021	 0.001032	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	60802	 60801	 0.000337	 0.019817	 0.0	 733.27	 733.27	 733.27	 1.0	 0.0	 1	 -30.0	 30.0;
	60801	 60827	 0.001343	 0.023015	 3.00111	 2519.51	 2519.51	 2519.51	 0.0	 0.0	 1	 -30.0	 30.0;
	60803	 60802	 0.001561	 0.061573	 0.0	 192.97	 192.97	 192.97	 1.0	 0.0	 1	 -30.0	 30.0;
	60805	 60804	 0.000251	 0.017392	 0.0	 740.43	 740.43	 740.43	 1.0	 0.0	 1	 -30.0	 30.0;
	60804	 60807	 0.00031	 0.023358	 0.0	 622.03	 622.03	 622.03	 1.0	 0.0	 1	 -30.0	 30.0;
	60804	 60808	 0.000344	 0.025632	 0.0	 619.8	 619.8	 619.8	 1.0	 0.0	 1	 -30.0	 30.0;
	60804	 60847	 0.001099	 0.020273	 1.80234	 2506.12	 2506.12	 2506.12	 0.0	 0.0	 1	 -30.0	 30.0;
	60806	 60805	 0.001514	 0.065035	 0.0	 173.88	 173.88	 173.88	 1.0	 0.0	 1	 -30.0	 30.0;
	60805	 60809	 0.002386	 0.12093	 0.0	 100.24	 100.24	 100.24	 1.0	 0.0	 1	 -30.0	 30.0;
	60812	 60806	 0.008137	 0.052276	 0.01501	 157.66	 157.66	 157.66	 0.0	 0.0	 1	 -30.0	 30.0;
	60811	 60812	 0.000263	 0.001091	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	60813	 60814	 0.00188	 0.055807	 0.0	 195.0	 195.0	 195.0	 1.0	 0.0	 1	 -30.0	 30.0;
	60813	 60815	 0.001791	 0.041673	 0.0	 195.0	 195.0	 195.0	 1.0	 0.0	 1	 -30.0	 30.0;
	60816	 60819	 0.000945	 0.044083	 0.0	 299.27	 299.27	 299.27	 1.0	 0.0	 1	 -30.0	 30.0;
	60816	 60820	 0.001459	 0.0631	 0.0	 213.84	 213.84	 213.84	 1.0	 0.0	 1	 -30.0	 30.0;
	60816	 60821	 0.000237	 0.001165	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	60817	 60819	 0.000131	 0.006106	 0.0	 149.27	 149.27	 149.27	 1.0	 0.0	 1	 -30.0	 30.0;
	60818	 60819	 0.007273	 0.339242	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	60822	 60823	 0.00029	 0.001094	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	60822	 60824	 0.000285	 0.001163	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	60825	 60826	 0.000229	 0.001014	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	60828	 60827	 0.000281	 0.018186	 0.0	 785.97	 785.97	 785.97	 0.98125	 0.0	 1	 -30.0	 30.0;
	60829	 60828	 0.001071	 0.045071	 0.0	 214.07	 214.07	 214.07	 1.0	 0.0	 1	 -30.0	 30.0;
	60829	 60828	 0.001071	 0.045071	 0.0	 214.07	 214.07	 214.07	 1.0	 0.0	 1	 -30.0	 30.0;
	60831	 60830	 0.000172	 0.011192	 0.0	 1063.34	 1063.34	 1063.34	 1.0	 0.0	 1	 -30.0	 30.0;
	60830	 60833	 0.000179	 0.013015	 0.0	 1019.58	 1019.58	 1019.58	 1.0	 0.0	 1	 -30.0	 30.0;
	60830	 60834	 0.000234	 0.015969	 0.0	 1014.14	 1014.14	 1014.14	 1.0	 0.0	 1	 -30.0	 30.0;
	60830	 60835	 0.000119	 0.010101	 0.0	 1008.4	 1008.4	 1008.4	 1.0	 0.0	 1	 -30.0	 30.0;
	60832	 60831	 0.001576	 0.064774	 0.0	 267.35	 267.35	 267.35	 1.0	 0.0	 1	 -30.0	 30.0;
	60832	 60831	 0.001576	 0.064774	 0.0	 267.35	 267.35	 267.35	 1.0	 0.0	 1	 -30.0	 30.0;
	60832	 60831	 0.001576	 0.064774	 0.0	 267.35	 267.35	 267.35	 1.0	 0.0	 1	 -30.0	 30.0;
	60837	 60836	 0.000352	 0.022807	 0.0	 939.3	 939.3	 939.3	 1.0875	 0.0	 1	 -30.0	 30.0;
	60836	 60839	 0.000419	 0.028259	 0.0	 572.56	 572.56	 572.56	 1.0	 0.0	 1	 -30.0	 30.0;
	60836	 60840	 0.000274	 0.019382	 0.0	 567.77	 567.77	 567.77	 1.0	 0.0	 1	 -30.0	 30.0;
	60836	 60841	 0.000149	 0.010415	 0.0	 551.55	 551.55	 551.55	 1.0	 0.0	 1	 -30.0	 30.0;
	60836	 60843	 0.000281	 0.001156	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	60838	 60837	 0.001268	 0.049953	 0.0	 284.59	 284.59	 284.59	 1.0375	 0.0	 1	 -30.0	 30.0;
	60838	 60837	 0.001268	 0.049953	 0.0	 284.59	 284.59	 284.59	 1.0375	 0.0	 1	 -30.0	 30.0;
	60838	 60837	 0.001268	 0.049953	 0.0	 284.59	 284.59	 284.59	 1.0375	 0.0	 1	 -30.0	 30.0;
	60838	 60837	 0.001268	 0.049953	 0.0	 284.59	 284.59	 284.59	 1.0375	 0.0	 1	 -30.0	 30.0;
	60837	 60842	 0.000269	 0.001151	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	60844	 60845	 0.000251	 0.001162	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	60844	 60846	 0.000203	 0.001171	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	60848	 60847	 0.000192	 0.011409	 0.0	 947.36	 947.36	 947.36	 1.0	 0.0	 1	 -30.0	 30.0;
	60847	 60867	 0.00101	 0.015398	 1.44328	 2959.51	 2959.51	 2959.51	 0.0	 0.0	 1	 -30.0	 30.0;
	60849	 60848	 0.001581	 0.07591	 0.0	 222.9	 222.9	 222.9	 1.0	 0.0	 1	 -30.0	 30.0;
	60849	 60848	 0.001581	 0.07591	 0.0	 222.9	 222.9	 222.9	 1.0	 0.0	 1	 -30.0	 30.0;
	60849	 60848	 0.001581	 0.07591	 0.0	 222.9	 222.9	 222.9	 1.0	 0.0	 1	 -30.0	 30.0;
	60851	 60850	 0.001466	 0.069038	 0.0	 230.3	 230.3	 230.3	 1.025	 0.0	 1	 -30.0	 30.0;
	60851	 60850	 0.001466	 0.069038	 0.0	 230.3	 230.3	 230.3	 1.025	 0.0	 1	 -30.0	 30.0;
	60851	 60850	 0.001466	 0.069038	 0.0	 230.3	 230.3	 230.3	 1.025	 0.0	 1	 -30.0	 30.0;
	60853	 60852	 0.000239	 0.015085	 0.0	 1024.74	 1024.74	 1024.74	 1.0625	 0.0	 1	 -30.0	 30.0;
	60876	 60852	 0.00017	 0.003629	 0.39624	 2538.2	 2538.2	 2538.2	 0.0	 0.0	 1	 -30.0	 30.0;
	60854	 60853	 0.001099	 0.036302	 0.0	 317.49	 317.49	 317.49	 1.0375	 0.0	 1	 -30.0	 30.0;
	60854	 60853	 0.001099	 0.036302	 0.0	 317.49	 317.49	 317.49	 1.0375	 0.0	 1	 -30.0	 30.0;
	60854	 60853	 0.001099	 0.036302	 0.0	 317.49	 317.49	 317.49	 1.0375	 0.0	 1	 -30.0	 30.0;
	60854	 60853	 0.001099	 0.036302	 0.0	 317.49	 317.49	 317.49	 1.0375	 0.0	 1	 -30.0	 30.0;
	60877	 60853	 0.002963	 0.022364	 0.07349	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -30.0	 30.0;
	60855	 60856	 0.01413	 0.326604	 0.0	 39.72	 39.72	 39.72	 1.05625	 0.0	 1	 -30.0	 30.0;
	60855	 60857	 0.013597	 0.295757	 0.0	 37.28	 37.28	 37.28	 1.0375	 0.0	 1	 -30.0	 30.0;
	60859	 60858	 0.000365	 0.019382	 0.0	 861.41	 861.41	 861.41	 1.0	 0.0	 1	 -30.0	 30.0;
	60858	 60861	 0.000184	 0.011456	 0.0	 891.44	 891.44	 891.44	 1.0	 0.0	 1	 -30.0	 30.0;
	60858	 60862	 0.000167	 0.010692	 0.0	 888.14	 888.14	 888.14	 1.0	 0.0	 1	 -30.0	 30.0;
	60858	 60884	 0.00072	 0.011027	 1.75181	 2830.25	 2830.25	 2830.25	 0.0	 0.0	 1	 -30.0	 30.0;
	60860	 60859	 0.001572	 0.066047	 0.0	 222.39	 222.39	 222.39	 1.0	 0.0	 1	 -30.0	 30.0;
	60860	 60859	 0.001572	 0.066047	 0.0	 222.39	 222.39	 222.39	 1.0	 0.0	 1	 -30.0	 30.0;
	60860	 60859	 0.001572	 0.066047	 0.0	 222.39	 222.39	 222.39	 1.0	 0.0	 1	 -30.0	 30.0;
	60859	 60863	 0.000218	 0.001047	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	60859	 60864	 0.000294	 0.001149	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	60865	 60866	 0.000212	 0.001022	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	60875	 60866	 0.005035	 0.023003	 0.01476	 165.74	 165.74	 165.74	 0.0	 0.0	 1	 -30.0	 30.0;
	60868	 60867	 0.000183	 0.010992	 0.0	 895.69	 895.69	 895.69	 1.0	 0.0	 1	 -30.0	 30.0;
	60867	 60872	 0.000116	 0.008146	 0.0	 1157.23	 1157.23	 1157.23	 1.03125	 0.0	 1	 -30.0	 30.0;
	60867	 60873	 0.000184	 0.010927	 0.0	 1156.27	 1156.27	 1156.27	 1.0375	 0.0	 1	 -30.0	 30.0;
	60867	 60874	 0.000122	 0.008766	 0.0	 1137.83	 1137.83	 1137.83	 1.03125	 0.0	 1	 -30.0	 30.0;
	60868	 60871	 0.000441	 0.019837	 0.0	 274.22	 274.22	 274.22	 1.0	 0.0	 1	 -30.0	 30.0;
	60869	 60871	 0.000576	 0.02589	 0.0	 199.22	 199.22	 199.22	 1.0	 0.0	 1	 -30.0	 30.0;
	60870	 60871	 0.00398	 0.179014	 0.0	 75.0	 75.0	 75.0	 1.0	 0.0	 1	 -30.0	 30.0;
	60877	 60876	 0.000321	 0.021742	 0.0	 903.55	 903.55	 903.55	 1.1	 0.0	 1	 -30.0	 30.0;
	60876	 60881	 0.000111	 0.008094	 0.0	 824.05	 824.05	 824.05	 1.0	 0.0	 1	 -30.0	 30.0;
	60876	 60882	 0.000278	 0.018331	 0.0	 823.21	 823.21	 823.21	 1.0	 0.0	 1	 -30.0	 30.0;
	60876	 60883	 0.000243	 0.016718	 0.0	 814.67	 814.67	 814.67	 1.0	 0.0	 1	 -30.0	 30.0;
	60877	 60880	 0.000952	 0.041182	 0.0	 437.28	 437.28	 437.28	 1.0	 0.0	 1	 -30.0	 30.0;
	60878	 60880	 -0.0001	 -0.00433	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	60879	 60880	 0.004479	 0.193742	 0.0	 75.0	 75.0	 75.0	 1.0	 0.0	 1	 -30.0	 30.0;
	60884	 60890	 0.000169	 0.011683	 0.0	 1053.11	 1053.11	 1053.11	 1.0	 0.0	 1	 -30.0	 30.0;
	60884	 60891	 0.000244	 0.015122	 0.0	 1126.1	 1126.1	 1126.1	 1.0	 0.0	 1	 -30.0	 30.0;
	60884	 60892	 0.00027	 0.016615	 0.0	 714.23	 714.23	 714.23	 1.0	 0.0	 1	 -30.0	 30.0;
	60884	 60893	 0.000129	 0.010251	 0.0	 711.72	 711.72	 711.72	 1.0	 0.0	 1	 -30.0	 30.0;
	60884	 60894	 0.000284	 0.019091	 0.0	 705.6	 705.6	 705.6	 1.0	 0.0	 1	 -30.0	 30.0;
	60884	 60895	 0.000155	 0.012897	 0.0	 704.83	 704.83	 704.83	 1.0	 0.0	 1	 -30.0	 30.0;
	60884	 60896	 0.000312	 0.021278	 0.0	 704.32	 704.32	 704.32	 1.0	 0.0	 1	 -30.0	 30.0;
	60886	 60885	 0.000526	 0.031049	 0.0	 587.82	 587.82	 587.82	 1.025	 0.0	 1	 -30.0	 30.0;
	60886	 60885	 0.000526	 0.031049	 0.0	 587.82	 587.82	 587.82	 1.1	 0.0	 1	 -30.0	 30.0;
	60886	 60885	 0.000526	 0.031049	 0.0	 587.82	 587.82	 587.82	 1.1	 0.0	 1	 -30.0	 30.0;
	60885	 60890	 8e-06	 0.000582	 0.0	 1003.11	 1003.11	 1003.11	 1.0	 0.0	 1	 -30.0	 30.0;
	60885	 70116	 0.003537	 0.043655	 0.79216	 1379.75	 1379.75	 1379.75	 0.0	 0.0	 1	 -30.0	 30.0;
	70135	 60885	 0.001186	 0.01299	 0.26257	 1235.86	 1235.86	 1235.86	 0.0	 0.0	 1	 -30.0	 30.0;
	60885	 70170	 0.003757	 0.042404	 1.29194	 1452.33	 1452.33	 1452.33	 0.0	 0.0	 1	 -30.0	 30.0;
	60887	 60886	 0.001118	 0.05317	 0.0	 210.44	 210.44	 210.44	 1.01875	 0.0	 1	 -30.0	 30.0;
	60887	 60886	 0.001118	 0.05317	 0.0	 210.44	 210.44	 210.44	 1.1	 0.0	 1	 -30.0	 30.0;
	70136	 60886	 0.003897	 0.03171	 0.13262	 451.06	 451.06	 451.06	 0.0	 0.0	 1	 -30.0	 30.0;
	60888	 60887	 0.003892	 0.113596	 0.0	 88.03	 88.03	 88.03	 1.01875	 0.0	 1	 -30.0	 30.0;
	60888	 60887	 0.003892	 0.113596	 0.0	 88.03	 88.03	 88.03	 1.01875	 0.0	 1	 -30.0	 30.0;
	60888	 60887	 0.003892	 0.113596	 0.0	 88.03	 88.03	 88.03	 1.01875	 0.0	 1	 -30.0	 30.0;
	60888	 60887	 0.003892	 0.113596	 0.0	 88.03	 88.03	 88.03	 1.01875	 0.0	 1	 -30.0	 30.0;
	60887	 70109	 0.011412	 0.070461	 0.02881	 265.66	 265.66	 265.66	 0.0	 0.0	 1	 -30.0	 30.0;
	60889	 60890	 0.000916	 0.063495	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	74191	 70000	 0.008953	 0.056347	 0.01919	 196.18	 196.18	 196.18	 0.0	 0.0	 1	 -30.0	 30.0;
	70000	 74193	 0.011931	 0.060869	 0.0176	 166.87	 166.87	 166.87	 0.0	 0.0	 1	 -30.0	 30.0;
	70004	 70001	 0.006962	 0.032932	 0.02778	 231.98	 231.98	 231.98	 0.0	 0.0	 1	 -30.0	 30.0;
	70001	 74191	 0.011548	 0.077828	 0.13484	 219.69	 219.69	 219.69	 0.0	 0.0	 1	 -30.0	 30.0;
	70002	 70003	 0.000243	 0.001077	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70003	 70004	 0.009836	 0.055038	 0.05028	 187.99	 187.99	 187.99	 0.0	 0.0	 1	 -30.0	 30.0;
	70003	 70009	 0.043269	 0.19699	 0.04341	 209.06	 209.06	 209.06	 0.0	 0.0	 1	 -30.0	 30.0;
	70004	 70005	 0.000238	 0.001192	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70004	 70006	 0.015187	 0.08211	 0.04365	 231.03	 231.03	 231.03	 0.0	 0.0	 1	 -30.0	 30.0;
	70011	 70006	 0.043238	 0.219077	 0.04942	 250.88	 250.88	 250.88	 0.0	 0.0	 1	 -30.0	 30.0;
	70007	 70124	 0.005684	 0.025242	 0.03942	 221.02	 221.02	 221.02	 0.0	 0.0	 1	 -30.0	 30.0;
	70007	 70190	 0.023043	 0.128396	 0.03222	 228.19	 228.19	 228.19	 0.0	 0.0	 1	 -30.0	 30.0;
	74190	 70007	 0.018251	 0.127893	 0.11565	 180.89	 180.89	 180.89	 0.0	 0.0	 1	 -30.0	 30.0;
	70008	 70130	 0.008772	 0.046554	 0.01477	 202.8	 202.8	 202.8	 0.0	 0.0	 1	 -30.0	 30.0;
	70008	 70147	 0.018884	 0.128681	 0.05088	 218.07	 218.07	 218.07	 0.0	 0.0	 1	 -30.0	 30.0;
	70010	 70009	 0.021434	 0.128087	 0.06653	 266.65	 266.65	 266.65	 0.0	 0.0	 1	 -30.0	 30.0;
	70009	 70026	 0.027	 0.175	 0.11	 271.0	 271.0	 271.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70009	 74190	 0.016221	 0.081858	 0.2093	 255.21	 255.21	 255.21	 0.0	 0.0	 1	 -30.0	 30.0;
	70010	 70011	 0.021802	 0.13575	 0.10089	 192.71	 192.71	 192.71	 0.0	 0.0	 1	 -30.0	 30.0;
	70023	 70010	 0.039576	 0.221925	 0.04517	 268.25	 268.25	 268.25	 0.0	 0.0	 1	 -30.0	 30.0;
	70011	 70012	 0.000294	 0.001082	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70011	 70015	 0.0381	 0.26051	 0.07471	 258.85	 258.85	 258.85	 0.0	 0.0	 1	 -30.0	 30.0;
	70013	 70014	 0.000218	 0.001079	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70013	 70147	 0.006833	 0.033563	 0.02279	 218.81	 218.81	 218.81	 0.0	 0.0	 1	 -30.0	 30.0;
	70190	 70013	 0.013235	 0.081962	 0.02803	 183.55	 183.55	 183.55	 0.0	 0.0	 1	 -30.0	 30.0;
	70015	 70016	 0.000265	 0.001035	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70015	 77038	 0.022707	 0.138652	 0.09028	 271.92	 271.92	 271.92	 0.0	 0.0	 1	 -30.0	 30.0;
	70017	 70020	 0.002403	 0.010624	 0.01132	 227.42	 227.42	 227.42	 0.0	 0.0	 1	 -30.0	 30.0;
	70017	 70152	 0.01488	 0.089423	 0.0406	 250.81	 250.81	 250.81	 0.0	 0.0	 1	 -30.0	 30.0;
	70018	 70019	 0.000222	 0.001082	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70018	 70020	 0.000212	 0.001123	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70020	 70147	 0.037463	 0.225274	 0.05255	 173.95	 173.95	 173.95	 0.0	 0.0	 1	 -30.0	 30.0;
	70021	 70022	 0.00021	 0.001143	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70021	 70023	 0.000226	 0.001091	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70023	 70026	 0.016618	 0.099529	 0.03998	 175.61	 175.61	 175.61	 0.0	 0.0	 1	 -30.0	 30.0;
	70023	 70028	 0.027248	 0.174551	 0.11035	 271.05	 271.05	 271.05	 0.0	 0.0	 1	 -30.0	 30.0;
	70024	 70025	 0.000224	 0.001055	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70032	 70024	 0.031474	 0.141391	 0.05083	 246.65	 246.65	 246.65	 0.0	 0.0	 1	 -30.0	 30.0;
	77038	 70024	 0.02786	 0.135904	 0.03597	 227.63	 227.63	 227.63	 0.0	 0.0	 1	 -30.0	 30.0;
	70030	 70026	 0.018406	 0.102113	 0.03021	 222.39	 222.39	 222.39	 0.0	 0.0	 1	 -30.0	 30.0;
	70027	 70028	 0.00028	 0.001132	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70027	 70029	 0.000295	 0.001076	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70034	 70027	 0.036	 0.234	 0.079	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70030	 70028	 0.03568	 0.234474	 0.07958	 251.43	 251.43	 251.43	 0.0	 0.0	 1	 -30.0	 30.0;
	70028	 70033	 0.028457	 0.156854	 0.02281	 190.46	 190.46	 190.46	 0.0	 0.0	 1	 -30.0	 30.0;
	70031	 70032	 0.000244	 0.001029	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70034	 70032	 0.024203	 0.118766	 0.48473	 275.51	 275.51	 275.51	 0.0	 0.0	 1	 -30.0	 30.0;
	70032	 77020	 0.050222	 0.335996	 0.10495	 181.36	 181.36	 181.36	 0.0	 0.0	 1	 -30.0	 30.0;
	70032	 77215	 0.017594	 0.073821	 0.09817	 279.4	 279.4	 279.4	 0.0	 0.0	 1	 -30.0	 30.0;
	70034	 70033	 0.020217	 0.123518	 0.03648	 197.94	 197.94	 197.94	 0.0	 0.0	 1	 -30.0	 30.0;
	70034	 70036	 0.028748	 0.122869	 0.04042	 205.83	 205.83	 205.83	 0.0	 0.0	 1	 -30.0	 30.0;
	70035	 70036	 0.00028	 0.001134	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70036	 70040	 0.022474	 0.122291	 0.05643	 218.57	 218.57	 218.57	 0.0	 0.0	 1	 -30.0	 30.0;
	70037	 70042	 0.041469	 0.234404	 0.06826	 215.67	 215.67	 215.67	 0.0	 0.0	 1	 -30.0	 30.0;
	70037	 70182	 0.050703	 0.257584	 0.03371	 239.35	 239.35	 239.35	 0.0	 0.0	 1	 -30.0	 30.0;
	70038	 70039	 0.000261	 0.001149	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77003	 70039	 0.011296	 0.08136	 0.02215	 233.2	 233.2	 233.2	 0.0	 0.0	 1	 -30.0	 30.0;
	70039	 77005	 0.023385	 0.142763	 0.07418	 238.93	 238.93	 238.93	 0.0	 0.0	 1	 -30.0	 30.0;
	70040	 70041	 0.000209	 0.001174	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70047	 70040	 0.018585	 0.091554	 0.04977	 239.84	 239.84	 239.84	 0.0	 0.0	 1	 -30.0	 30.0;
	70040	 77003	 0.011448	 0.060408	 0.083	 254.21	 254.21	 254.21	 0.0	 0.0	 1	 -30.0	 30.0;
	70042	 70043	 0.000297	 0.001136	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70042	 70061	 0.041729	 0.195508	 0.06816	 237.8	 237.8	 237.8	 0.0	 0.0	 1	 -30.0	 30.0;
	70129	 70042	 0.025866	 0.153538	 0.05917	 221.59	 221.59	 221.59	 0.0	 0.0	 1	 -30.0	 30.0;
	70044	 70045	 0.000255	 0.001073	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70046	 70044	 0.006335	 0.042666	 0.01155	 182.51	 182.51	 182.51	 0.0	 0.0	 1	 -30.0	 30.0;
	70162	 70044	 0.005194	 0.035988	 0.04017	 217.96	 217.96	 217.96	 0.0	 0.0	 1	 -30.0	 30.0;
	70046	 70052	 0.01745	 0.077566	 0.04134	 228.92	 228.92	 228.92	 0.0	 0.0	 1	 -30.0	 30.0;
	70047	 70048	 0.000209	 0.001124	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70065	 70047	 0.051701	 0.263967	 0.05481	 220.52	 220.52	 220.52	 0.0	 0.0	 1	 -30.0	 30.0;
	70049	 70050	 0.000206	 0.001054	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70049	 70051	 0.000229	 0.00107	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70051	 70052	 0.004599	 0.024286	 0.00758	 199.33	 199.33	 199.33	 0.0	 0.0	 1	 -30.0	 30.0;
	70051	 70058	 0.012472	 0.069427	 0.04006	 238.59	 238.59	 238.59	 0.0	 0.0	 1	 -30.0	 30.0;
	70148	 70052	 0.01488	 0.083094	 0.02631	 242.97	 242.97	 242.97	 0.0	 0.0	 1	 -30.0	 30.0;
	70053	 70056	 -0.000176	 -0.005387	 0.0	 259.95	 259.95	 259.95	 1.0	 0.0	 1	 -30.0	 30.0;
	70053	 70057	 0.000285	 0.001135	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70054	 70056	 0.003811	 0.116424	 0.0	 129.98	 129.98	 129.98	 1.0	 0.0	 1	 -30.0	 30.0;
	70055	 70056	 0.003811	 0.116424	 0.0	 129.98	 129.98	 129.98	 1.0	 0.0	 1	 -30.0	 30.0;
	70057	 70058	 0.004066	 0.018725	 0.0512	 195.92	 195.92	 195.92	 0.0	 0.0	 1	 -30.0	 30.0;
	70057	 70059	 0.008679	 0.057093	 0.03053	 219.49	 219.49	 219.49	 0.0	 0.0	 1	 -30.0	 30.0;
	70058	 70103	 0.009567	 0.057773	 0.04087	 246.69	 246.69	 246.69	 0.0	 0.0	 1	 -30.0	 30.0;
	70059	 70060	 0.00024	 0.001033	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70096	 70059	 0.001845	 0.009536	 0.0182	 222.3	 222.3	 222.3	 0.0	 0.0	 1	 -30.0	 30.0;
	70059	 70179	 0.005734	 0.035166	 0.04382	 248.1	 248.1	 248.1	 0.0	 0.0	 1	 -30.0	 30.0;
	70109	 70061	 0.026166	 0.16084	 0.07639	 249.98	 249.98	 249.98	 0.0	 0.0	 1	 -30.0	 30.0;
	70061	 70113	 0.024555	 0.130334	 0.05292	 250.74	 250.74	 250.74	 0.0	 0.0	 1	 -30.0	 30.0;
	70062	 70063	 0.000226	 0.001137	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70062	 70064	 0.00021	 0.001185	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70064	 70065	 0.012208	 0.074047	 0.09981	 212.2	 212.2	 212.2	 0.0	 0.0	 1	 -30.0	 30.0;
	70118	 70064	 0.008706	 0.048668	 0.02788	 247.94	 247.94	 247.94	 0.0	 0.0	 1	 -30.0	 30.0;
	70065	 70066	 0.012077	 0.070166	 0.02461	 262.26	 262.26	 262.26	 0.0	 0.0	 1	 -30.0	 30.0;
	70065	 70175	 0.006047	 0.04292	 0.13614	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70066	 70096	 0.022664	 0.104962	 0.25099	 261.28	 261.28	 261.28	 0.0	 0.0	 1	 -30.0	 30.0;
	70067	 70082	 0.018295	 0.113891	 0.1021	 255.39	 255.39	 255.39	 0.0	 0.0	 1	 -30.0	 30.0;
	70067	 70129	 0.020997	 0.110313	 0.06154	 267.69	 267.69	 267.69	 0.0	 0.0	 1	 -30.0	 30.0;
	70068	 70103	 0.015679	 0.111721	 0.03984	 183.54	 183.54	 183.54	 0.0	 0.0	 1	 -30.0	 30.0;
	70068	 70159	 0.011437	 0.083639	 0.05427	 204.97	 204.97	 204.97	 0.0	 0.0	 1	 -30.0	 30.0;
	70069	 70070	 0.000209	 0.001093	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70069	 70094	 0.020255	 0.108196	 0.15988	 235.02	 235.02	 235.02	 0.0	 0.0	 1	 -30.0	 30.0;
	70069	 70171	 0.009295	 0.043357	 0.03502	 213.37	 213.37	 213.37	 0.0	 0.0	 1	 -30.0	 30.0;
	70071	 70074	 0.011374	 0.373713	 0.0	 167.33	 167.33	 167.33	 1.0	 0.0	 1	 -30.0	 30.0;
	70071	 70075	 0.000344	 0.002143	 0.00163	 252.14	 252.14	 252.14	 0.0	 0.0	 1	 -30.0	 30.0;
	70071	 70109	 0.003029	 0.016758	 0.01212	 269.45	 269.45	 269.45	 0.0	 0.0	 1	 -30.0	 30.0;
	70072	 70074	 -0.006603	 -0.216946	 0.0	 90.0	 90.0	 90.0	 1.0	 0.0	 1	 -30.0	 30.0;
	70072	 70076	 0.000908	 0.004733	 0.00089	 171.07	 171.07	 171.07	 0.0	 0.0	 1	 -30.0	 30.0;
	70073	 70074	 0.026373	 0.866487	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	70076	 70075	 0.004804	 0.135729	 0.0	 102.77	 102.77	 102.77	 1.01875	 0.0	 1	 -30.0	 30.0;
	70076	 70075	 0.004804	 0.135729	 0.0	 102.77	 102.77	 102.77	 1.025	 0.0	 1	 -30.0	 30.0;
	70076	 70075	 0.004804	 0.135729	 0.0	 102.77	 102.77	 102.77	 1.025	 0.0	 1	 -30.0	 30.0;
	70076	 70075	 0.004804	 0.135729	 0.0	 102.77	 102.77	 102.77	 1.025	 0.0	 1	 -30.0	 30.0;
	70075	 70109	 0.003497	 0.022717	 0.00737	 260.76	 260.76	 260.76	 0.0	 0.0	 1	 -30.0	 30.0;
	70076	 70138	 0.011573	 0.066691	 0.02391	 140.37	 140.37	 140.37	 0.0	 0.0	 1	 -30.0	 30.0;
	70090	 70077	 0.022107	 0.118446	 0.03314	 222.83	 222.83	 222.83	 0.0	 0.0	 1	 -30.0	 30.0;
	70077	 70185	 0.008889	 0.062531	 0.08871	 235.72	 235.72	 235.72	 0.0	 0.0	 1	 -30.0	 30.0;
	70078	 70079	 0.000224	 0.001167	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70078	 70080	 0.000288	 0.001011	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70078	 70081	 0.000294	 0.001131	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70080	 70086	 0.008922	 0.052683	 0.03318	 276.35	 276.35	 276.35	 0.0	 0.0	 1	 -30.0	 30.0;
	70080	 70109	 0.004497	 0.029918	 0.06265	 276.46	 276.46	 276.46	 0.0	 0.0	 1	 -30.0	 30.0;
	70080	 70109	 0.004497	 0.029918	 0.06265	 276.46	 276.46	 276.46	 0.0	 0.0	 1	 -30.0	 30.0;
	70080	 70109	 0.004497	 0.029918	 0.06265	 276.46	 276.46	 276.46	 0.0	 0.0	 1	 -30.0	 30.0;
	70080	 70171	 0.016523	 0.07993	 0.21032	 282.72	 282.72	 282.72	 0.0	 0.0	 1	 -30.0	 30.0;
	70080	 70171	 0.016523	 0.07993	 0.21032	 282.72	 282.72	 282.72	 0.0	 0.0	 1	 -30.0	 30.0;
	70080	 70171	 0.016523	 0.07993	 0.21032	 282.72	 282.72	 282.72	 0.0	 0.0	 1	 -30.0	 30.0;
	70092	 70082	 0.019069	 0.08696	 0.04142	 236.49	 236.49	 236.49	 0.0	 0.0	 1	 -30.0	 30.0;
	70083	 70094	 0.018435	 0.14795	 0.04592	 225.31	 225.31	 225.31	 0.0	 0.0	 1	 -30.0	 30.0;
	70171	 70083	 0.005175	 0.027804	 0.01182	 216.0	 216.0	 216.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70085	 70084	 0.006402	 0.179029	 0.0	 72.89	 72.89	 72.89	 1.0	 0.0	 1	 -30.0	 30.0;
	70084	 70086	 0.000225	 0.001164	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70084	 70087	 0.000207	 0.001086	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70138	 70085	 0.004203	 0.020563	 0.00476	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70086	 70109	 0.006395	 0.030337	 0.04113	 240.55	 240.55	 240.55	 0.0	 0.0	 1	 -30.0	 30.0;
	70137	 70086	 0.003294	 0.020894	 0.00495	 260.88	 260.88	 260.88	 0.0	 0.0	 1	 -30.0	 30.0;
	70088	 70089	 0.00027	 0.001008	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70090	 70089	 0.017677	 0.097055	 0.08731	 216.08	 216.08	 216.08	 0.0	 0.0	 1	 -30.0	 30.0;
	70089	 70093	 0.029322	 0.174881	 0.19311	 265.22	 265.22	 265.22	 0.0	 0.0	 1	 -30.0	 30.0;
	70089	 70167	 0.015586	 0.103132	 0.13002	 255.57	 255.57	 255.57	 0.0	 0.0	 1	 -30.0	 30.0;
	70090	 70091	 0.000235	 0.00117	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70093	 70094	 0.042487	 0.204003	 0.11544	 261.44	 261.44	 261.44	 0.0	 0.0	 1	 -30.0	 30.0;
	70096	 70095	 0.00021	 0.013784	 0.0	 520.94	 520.94	 520.94	 1.0	 0.0	 1	 -30.0	 30.0;
	70095	 70097	 0.000389	 0.024822	 0.0	 545.38	 545.38	 545.38	 1.0	 0.0	 1	 -30.0	 30.0;
	70095	 70098	 0.000266	 0.015454	 0.0	 544.36	 544.36	 544.36	 1.0	 0.0	 1	 -30.0	 30.0;
	70095	 70099	 0.000534	 0.032741	 0.0	 542.58	 542.58	 542.58	 1.0	 0.0	 1	 -30.0	 30.0;
	70095	 70100	 0.000329	 0.016991	 0.0	 541.78	 541.78	 541.78	 1.0	 0.0	 1	 -30.0	 30.0;
	70095	 70101	 0.000202	 0.001005	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70095	 70102	 0.000267	 0.001002	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70103	 70096	 0.00501	 0.02819	 0.00848	 260.5	 260.5	 260.5	 0.0	 0.0	 1	 -30.0	 30.0;
	70116	 70101	 0.003068	 0.038762	 0.91914	 1380.92	 1380.92	 1380.92	 0.0	 0.0	 1	 -30.0	 30.0;
	70117	 70101	 0.005693	 0.069624	 1.28171	 1370.14	 1370.14	 1370.14	 0.0	 0.0	 1	 -30.0	 30.0;
	70132	 70101	 0.004026	 0.054082	 1.32521	 1461.7	 1461.7	 1461.7	 0.0	 0.0	 1	 -30.0	 30.0;
	70101	 70161	 0.002073	 0.025099	 0.60009	 1223.49	 1223.49	 1223.49	 0.0	 0.0	 1	 -30.0	 30.0;
	70170	 70101	 0.003214	 0.036634	 1.00973	 1378.84	 1378.84	 1378.84	 0.0	 0.0	 1	 -30.0	 30.0;
	70103	 70104	 0.000599	 0.021275	 0.0	 260.0	 260.0	 260.0	 1.0625	 0.0	 1	 -30.0	 30.0;
	70105	 70106	 0.000261	 0.001136	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70110	 70106	 0.000189	 0.001189	 0.00021	 212.85	 212.85	 212.85	 0.0	 0.0	 1	 -30.0	 30.0;
	70167	 70106	 0.00017	 0.001167	 0.00125	 215.12	 215.12	 215.12	 0.0	 0.0	 1	 -30.0	 30.0;
	70106	 70185	 0.000325	 0.002443	 0.0013	 225.23	 225.23	 225.23	 0.0	 0.0	 1	 -30.0	 30.0;
	70107	 70108	 0.000282	 0.001173	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70107	 70109	 0.000254	 0.001132	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70110	 70133	 0.000357	 0.001916	 0.00102	 177.1	 177.1	 177.1	 0.0	 0.0	 1	 -30.0	 30.0;
	70111	 70162	 0.005715	 0.033918	 0.01033	 243.38	 243.38	 243.38	 0.0	 0.0	 1	 -30.0	 30.0;
	70182	 70111	 0.016014	 0.111028	 0.03161	 191.7	 191.7	 191.7	 0.0	 0.0	 1	 -30.0	 30.0;
	70113	 70112	 0.000707	 0.033904	 0.0	 266.17	 266.17	 266.17	 1.0	 0.0	 1	 -30.0	 30.0;
	70112	 70114	 0.000554	 0.036706	 0.0	 421.85	 421.85	 421.85	 1.0	 0.0	 1	 -30.0	 30.0;
	70112	 70115	 0.000645	 0.033416	 0.0	 303.35	 303.35	 303.35	 1.00625	 0.0	 1	 -30.0	 30.0;
	70112	 70116	 0.000247	 0.001186	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70113	 70178	 0.017005	 0.086488	 0.04719	 251.89	 251.89	 251.89	 0.0	 0.0	 1	 -30.0	 30.0;
	70116	 70135	 0.003025	 0.04123	 0.98232	 1371.02	 1371.02	 1371.02	 0.0	 0.0	 1	 -30.0	 30.0;
	70161	 70116	 0.003144	 0.040802	 0.83189	 1293.28	 1293.28	 1293.28	 0.0	 0.0	 1	 -30.0	 30.0;
	70117	 70120	 0.001477	 0.068419	 0.0	 518.51	 518.51	 518.51	 1.0	 0.0	 1	 -30.0	 30.0;
	70117	 70121	 0.000271	 0.017861	 0.0	 628.81	 628.81	 628.81	 1.0	 0.0	 1	 -30.0	 30.0;
	70132	 70117	 0.000425	 0.004887	 0.20046	 1077.12	 1077.12	 1077.12	 0.0	 0.0	 1	 -30.0	 30.0;
	70117	 77262	 0.006108	 0.080186	 1.0162	 1372.84	 1372.84	 1372.84	 0.0	 0.0	 1	 -30.0	 30.0;
	70118	 70120	 -0.000615	 -0.028483	 0.0	 393.05	 393.05	 393.05	 1.0	 0.0	 1	 -30.0	 30.0;
	70119	 70120	 0.006202	 0.287305	 0.0	 125.46	 125.46	 125.46	 1.0	 0.0	 1	 -30.0	 30.0;
	70123	 70122	 0.00063	 0.031347	 0.0	 445.77	 445.77	 445.77	 1.025	 0.0	 1	 -30.0	 30.0;
	70122	 70125	 0.000307	 0.019977	 0.0	 588.19	 588.19	 588.19	 1.00625	 0.0	 1	 -30.0	 30.0;
	70122	 70126	 0.000358	 0.020066	 0.0	 587.37	 587.37	 587.37	 1.00625	 0.0	 1	 -30.0	 30.0;
	70122	 70127	 0.000341	 0.019891	 0.0	 585.62	 585.62	 585.62	 1.00625	 0.0	 1	 -30.0	 30.0;
	70157	 70122	 0.004296	 0.056928	 1.3095	 1257.18	 1257.18	 1257.18	 0.0	 0.0	 1	 -30.0	 30.0;
	70124	 70123	 0.004229	 0.112697	 0.0	 92.9	 92.9	 92.9	 1.0	 0.0	 1	 -30.0	 30.0;
	70128	 70129	 0.000259	 0.001142	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70145	 70129	 0.043384	 0.126111	 0.03583	 229.6	 229.6	 229.6	 0.0	 0.0	 1	 -30.0	 30.0;
	70178	 70129	 0.018969	 0.087222	 0.02264	 230.7	 230.7	 230.7	 0.0	 0.0	 1	 -30.0	 30.0;
	70130	 70131	 0.005939	 0.175416	 0.0	 100.34	 100.34	 100.34	 1.0	 0.0	 1	 -30.0	 30.0;
	70130	 70169	 0.00404	 0.021905	 0.00498	 219.3	 219.3	 219.3	 0.0	 0.0	 1	 -30.0	 30.0;
	70133	 70132	 0.000384	 0.023545	 0.0	 433.4	 433.4	 433.4	 1.0	 0.0	 1	 -30.0	 30.0;
	70132	 70134	 0.00032	 0.01788	 0.0	 601.3	 601.3	 601.3	 1.06875	 0.0	 1	 -30.0	 30.0;
	70132	 77262	 0.006598	 0.070618	 1.20678	 1418.83	 1418.83	 1418.83	 0.0	 0.0	 1	 -30.0	 30.0;
	70167	 70133	 0.00026	 0.001684	 0.00124	 229.97	 229.97	 229.97	 0.0	 0.0	 1	 -30.0	 30.0;
	70133	 70175	 0.000227	 0.001253	 0.00051	 252.7	 252.7	 252.7	 0.0	 0.0	 1	 -30.0	 30.0;
	70135	 70140	 0.001329	 0.076913	 0.0	 596.12	 596.12	 596.12	 1.0	 0.0	 1	 -30.0	 30.0;
	70135	 70143	 0.0001	 0.0001	 0.0	 926.3	 926.3	 926.3	 1.0	 0.0	 1	 -30.0	 30.0;
	70135	 70144	 0.00033	 0.020953	 0.0	 395.58	 395.58	 395.58	 1.0	 0.0	 1	 -30.0	 30.0;
	70137	 70136	 0.001145	 0.057771	 0.0	 122.83	 122.83	 122.83	 1.025	 0.0	 1	 -30.0	 30.0;
	70136	 70140	 -0.000702	 -0.040632	 0.0	 496.12	 496.12	 496.12	 1.0	 0.0	 1	 -30.0	 30.0;
	70138	 70137	 0.003335	 0.113043	 0.0	 83.92	 83.92	 83.92	 1.0375	 0.0	 1	 -30.0	 30.0;
	70138	 70137	 0.003335	 0.113043	 0.0	 83.92	 83.92	 83.92	 1.01875	 0.0	 1	 -30.0	 30.0;
	70138	 70137	 0.003335	 0.113043	 0.0	 83.92	 83.92	 83.92	 1.0375	 0.0	 1	 -30.0	 30.0;
	70139	 70140	 0.003719	 0.215215	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	70141	 70143	 0.000501	 0.030188	 0.0	 463.15	 463.15	 463.15	 1.0	 0.0	 1	 -30.0	 30.0;
	70142	 70143	 0.000501	 0.030188	 0.0	 463.15	 463.15	 463.15	 1.0	 0.0	 1	 -30.0	 30.0;
	70145	 70146	 0.003387	 0.079656	 0.0	 150.54	 150.54	 150.54	 0.98125	 0.0	 1	 -30.0	 30.0;
	70178	 70145	 0.00936	 0.056516	 0.02364	 219.84	 219.84	 219.84	 0.0	 0.0	 1	 -30.0	 30.0;
	70147	 70152	 0.027755	 0.165418	 0.10877	 237.52	 237.52	 237.52	 0.0	 0.0	 1	 -30.0	 30.0;
	70148	 70149	 0.001767	 0.058659	 0.0	 128.7	 128.7	 128.7	 1.0	 0.0	 1	 -30.0	 30.0;
	70148	 70150	 0.01264	 0.443978	 0.0	 23.36	 23.36	 23.36	 1.0	 0.0	 1	 -30.0	 30.0;
	70179	 70148	 0.00767	 0.042739	 0.01001	 242.78	 242.78	 242.78	 0.0	 0.0	 1	 -30.0	 30.0;
	70152	 70151	 0.000463	 0.029412	 0.0	 434.23	 434.23	 434.23	 1.0	 0.0	 1	 -30.0	 30.0;
	70151	 70153	 0.000191	 0.011448	 0.0	 793.62	 793.62	 793.62	 1.0	 0.0	 1	 -30.0	 30.0;
	70151	 70154	 0.000232	 0.017629	 0.0	 793.62	 793.62	 793.62	 1.0	 0.0	 1	 -30.0	 30.0;
	70151	 70155	 0.000313	 0.016566	 0.0	 793.62	 793.62	 793.62	 1.0	 0.0	 1	 -30.0	 30.0;
	70151	 70156	 0.000216	 0.0111	 0.0	 793.62	 793.62	 793.62	 1.0	 0.0	 1	 -30.0	 30.0;
	70151	 70157	 0.000272	 0.001068	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70151	 70157	 0.000272	 0.001068	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70151	 70158	 0.000292	 0.001082	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70159	 70160	 0.005737	 0.145872	 0.0	 134.29	 134.29	 134.29	 0.9875	 0.0	 1	 -30.0	 30.0;
	70159	 70179	 0.001868	 0.012835	 0.00635	 243.92	 243.92	 243.92	 0.0	 0.0	 1	 -30.0	 30.0;
	70162	 70161	 0.000537	 0.032395	 0.0	 394.69	 394.69	 394.69	 1.0125	 0.0	 1	 -30.0	 30.0;
	70161	 70166	 0.000878	 0.052455	 0.0	 262.28	 262.28	 262.28	 1.0	 0.0	 1	 -30.0	 30.0;
	70162	 70163	 0.010736	 0.355068	 0.0	 38.93	 38.93	 38.93	 1.0	 0.0	 1	 -30.0	 30.0;
	70162	 70164	 0.004774	 0.159686	 0.0	 75.17	 75.17	 75.17	 1.0	 0.0	 1	 -30.0	 30.0;
	70162	 70165	 0.007377	 0.272902	 0.0	 65.0	 65.0	 65.0	 1.0	 0.0	 1	 -30.0	 30.0;
	70168	 70169	 0.000203	 0.001097	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70171	 70170	 0.000525	 0.032594	 0.0	 684.9	 684.9	 684.9	 1.0	 0.0	 1	 -30.0	 30.0;
	70170	 70172	 0.000378	 0.027228	 0.0	 741.0	 741.0	 741.0	 1.075	 0.0	 1	 -30.0	 30.0;
	70170	 70173	 0.000306	 0.019644	 0.0	 741.0	 741.0	 741.0	 1.075	 0.0	 1	 -30.0	 30.0;
	70170	 70174	 0.000458	 0.025307	 0.0	 741.0	 741.0	 741.0	 1.075	 0.0	 1	 -30.0	 30.0;
	70175	 70176	 0.001669	 0.058841	 0.0	 151.06	 151.06	 151.06	 1.0	 0.0	 1	 -30.0	 30.0;
	70185	 70175	 0.00022	 0.000838	 0.00034	 195.63	 195.63	 195.63	 0.0	 0.0	 1	 -30.0	 30.0;
	70177	 70178	 0.000256	 0.00112	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70179	 70180	 0.004764	 0.140672	 0.0	 106.24	 106.24	 106.24	 0.975	 0.0	 1	 -30.0	 30.0;
	70179	 70181	 0.00466	 0.134974	 0.0	 105.72	 105.72	 105.72	 1.0	 0.0	 1	 -30.0	 30.0;
	70183	 70184	 0.004785	 0.133879	 0.0	 123.5	 123.5	 123.5	 1.0	 0.0	 1	 -30.0	 30.0;
	70183	 70185	 0.00025	 0.001104	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70183	 70186	 0.000268	 0.001055	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70187	 70188	 0.003763	 0.122939	 0.0	 105.4	 105.4	 105.4	 0.99375	 0.0	 1	 -30.0	 30.0;
	70187	 70189	 0.008079	 0.198751	 0.0	 70.36	 70.36	 70.36	 0.99375	 0.0	 1	 -30.0	 30.0;
	70187	 70190	 0.000292	 0.001193	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74000	 74001	 0.013921	 0.095606	 0.03894	 242.42	 242.42	 242.42	 0.0	 0.0	 1	 -30.0	 30.0;
	74019	 74001	 0.003777	 0.026164	 0.0073	 218.81	 218.81	 218.81	 0.0	 0.0	 1	 -30.0	 30.0;
	74001	 74228	 0.011013	 0.062996	 0.1036	 200.25	 200.25	 200.25	 0.0	 0.0	 1	 -30.0	 30.0;
	74002	 74033	 0.003894	 0.019383	 0.03908	 234.09	 234.09	 234.09	 0.0	 0.0	 1	 -30.0	 30.0;
	74002	 74208	 0.001521	 0.008703	 0.00713	 243.8	 243.8	 243.8	 0.0	 0.0	 1	 -30.0	 30.0;
	74002	 74241	 0.003079	 0.016539	 0.00828	 249.64	 249.64	 249.64	 0.0	 0.0	 1	 -30.0	 30.0;
	74003	 74208	 0.003981	 0.027026	 0.01569	 241.99	 241.99	 241.99	 0.0	 0.0	 1	 -30.0	 30.0;
	74004	 74005	 0.00022	 0.001057	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74251	 74004	 0.035075	 0.202296	 0.04918	 246.75	 246.75	 246.75	 0.0	 0.0	 1	 -30.0	 30.0;
	74006	 74007	 0.000214	 0.001195	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74208	 74006	 0.006049	 0.031833	 0.02275	 243.34	 243.34	 243.34	 0.0	 0.0	 1	 -30.0	 30.0;
	74008	 74009	 0.000216	 0.001105	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74008	 74011	 0.004085	 0.02304	 0.01563	 218.88	 218.88	 218.88	 0.0	 0.0	 1	 -30.0	 30.0;
	74008	 74022	 0.011573	 0.058672	 0.04857	 188.01	 188.01	 188.01	 0.0	 0.0	 1	 -30.0	 30.0;
	74008	 74027	 0.008287	 0.048404	 0.01159	 178.8	 178.8	 178.8	 0.0	 0.0	 1	 -30.0	 30.0;
	74010	 74011	 0.000249	 0.001031	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74011	 74214	 0.007672	 0.04802	 0.08983	 234.36	 234.36	 234.36	 0.0	 0.0	 1	 -30.0	 30.0;
	74012	 74034	 0.007135	 0.031276	 0.03831	 245.03	 245.03	 245.03	 0.0	 0.0	 1	 -30.0	 30.0;
	74013	 74214	 0.009457	 0.067636	 0.03445	 245.52	 245.52	 245.52	 0.0	 0.0	 1	 -30.0	 30.0;
	74014	 74015	 0.000219	 0.001173	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74014	 74214	 0.003962	 0.028178	 0.06432	 241.67	 241.67	 241.67	 0.0	 0.0	 1	 -30.0	 30.0;
	74016	 74040	 0.012255	 0.062905	 0.05068	 177.83	 177.83	 177.83	 0.0	 0.0	 1	 -30.0	 30.0;
	74016	 74054	 0.017916	 0.075657	 0.0268	 180.53	 180.53	 180.53	 0.0	 0.0	 1	 -30.0	 30.0;
	74017	 74029	 0.001357	 0.00857	 0.01095	 210.85	 210.85	 210.85	 0.0	 0.0	 1	 -30.0	 30.0;
	74327	 74017	 0.005037	 0.028722	 0.00543	 237.42	 237.42	 237.42	 0.0	 0.0	 1	 -30.0	 30.0;
	74018	 74056	 0.010571	 0.05234	 0.09069	 217.83	 217.83	 217.83	 0.0	 0.0	 1	 -30.0	 30.0;
	74300	 74018	 0.004201	 0.02532	 0.01225	 194.88	 194.88	 194.88	 0.0	 0.0	 1	 -30.0	 30.0;
	74019	 74049	 0.005333	 0.033561	 0.0737	 201.04	 201.04	 201.04	 0.0	 0.0	 1	 -30.0	 30.0;
	74020	 74021	 0.000239	 0.00115	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74021	 74030	 0.011521	 0.055163	 0.03599	 235.7	 235.7	 235.7	 0.0	 0.0	 1	 -30.0	 30.0;
	74022	 74023	 0.000204	 0.00119	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74054	 74022	 0.004381	 0.024133	 0.1679	 199.21	 199.21	 199.21	 0.0	 0.0	 1	 -30.0	 30.0;
	74033	 74024	 0.001261	 0.006283	 0.0034	 242.21	 242.21	 242.21	 0.0	 0.0	 1	 -30.0	 30.0;
	74025	 74208	 0.003407	 0.019146	 0.03452	 244.65	 244.65	 244.65	 0.0	 0.0	 1	 -30.0	 30.0;
	74026	 74034	 0.001617	 0.008343	 0.0036	 218.33	 218.33	 218.33	 0.0	 0.0	 1	 -30.0	 30.0;
	74026	 74058	 0.004164	 0.025811	 0.01736	 206.34	 206.34	 206.34	 0.0	 0.0	 1	 -30.0	 30.0;
	74027	 74028	 0.000293	 0.001197	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74029	 74065	 0.005507	 0.032612	 0.07268	 242.65	 242.65	 242.65	 0.0	 0.0	 1	 -30.0	 30.0;
	74327	 74029	 0.005634	 0.026183	 0.01516	 242.14	 242.14	 242.14	 0.0	 0.0	 1	 -30.0	 30.0;
	74030	 74031	 0.000222	 0.001144	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74030	 74032	 0.000231	 0.001185	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74030	 74056	 0.005872	 0.041735	 0.0201	 242.65	 242.65	 242.65	 0.0	 0.0	 1	 -30.0	 30.0;
	74040	 74033	 0.005563	 0.029957	 0.02756	 242.66	 242.66	 242.66	 0.0	 0.0	 1	 -30.0	 30.0;
	74035	 74042	 0.002908	 0.017527	 0.00863	 196.38	 196.38	 196.38	 0.0	 0.0	 1	 -30.0	 30.0;
	74045	 74035	 0.002016	 0.012568	 0.00427	 240.23	 240.23	 240.23	 0.0	 0.0	 1	 -30.0	 30.0;
	74036	 74039	 0.0001	 -0.001979	 0.0	 279.48	 279.48	 279.48	 1.0	 0.0	 1	 -30.0	 30.0;
	74036	 74040	 0.000298	 0.001033	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74036	 74041	 0.000235	 0.001026	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74037	 74039	 0.00181	 0.063991	 0.0	 139.74	 139.74	 139.74	 1.0	 0.0	 1	 -30.0	 30.0;
	74038	 74039	 0.00181	 0.063991	 0.0	 139.74	 139.74	 139.74	 1.0	 0.0	 1	 -30.0	 30.0;
	74040	 77179	 0.013716	 0.081491	 0.29911	 266.36	 266.36	 266.36	 0.0	 0.0	 1	 -30.0	 30.0;
	74042	 74043	 0.000254	 0.001132	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74058	 74042	 0.001606	 0.008846	 0.00358	 233.73	 233.73	 233.73	 0.0	 0.0	 1	 -30.0	 30.0;
	74042	 74070	 0.005731	 0.031095	 0.02883	 209.54	 209.54	 209.54	 0.0	 0.0	 1	 -30.0	 30.0;
	74044	 74045	 0.000278	 0.001028	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74047	 74045	 0.000922	 0.004522	 0.00192	 250.9	 250.9	 250.9	 0.0	 0.0	 1	 -30.0	 30.0;
	74047	 74046	 0.000415	 0.02812	 0.0	 451.6	 451.6	 451.6	 1.0125	 0.0	 1	 -30.0	 30.0;
	74046	 74048	 0.000222	 0.001032	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74083	 74046	 0.000531	 0.00673	 0.13782	 1126.2	 1126.2	 1126.2	 0.0	 0.0	 1	 -30.0	 30.0;
	74330	 74046	 0.001164	 0.015283	 0.27005	 1284.36	 1284.36	 1284.36	 0.0	 0.0	 1	 -30.0	 30.0;
	74049	 74047	 0.010939	 0.051734	 0.01881	 221.83	 221.83	 221.83	 0.0	 0.0	 1	 -30.0	 30.0;
	74047	 74061	 0.006623	 0.033605	 0.02339	 228.22	 228.22	 228.22	 0.0	 0.0	 1	 -30.0	 30.0;
	74050	 74051	 0.000271	 0.001087	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74050	 74066	 0.00287	 0.017732	 0.00551	 227.42	 227.42	 227.42	 0.0	 0.0	 1	 -30.0	 30.0;
	74050	 74327	 0.015239	 0.069641	 0.02636	 240.96	 240.96	 240.96	 0.0	 0.0	 1	 -30.0	 30.0;
	74052	 74053	 0.00023	 0.001139	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74052	 74063	 0.022669	 0.119943	 0.05406	 201.41	 201.41	 201.41	 0.0	 0.0	 1	 -30.0	 30.0;
	74267	 74052	 0.00788	 0.050739	 0.01511	 206.15	 206.15	 206.15	 0.0	 0.0	 1	 -30.0	 30.0;
	74052	 77174	 0.062524	 0.478049	 0.08188	 198.57	 198.57	 198.57	 0.0	 0.0	 1	 -30.0	 30.0;
	74054	 74055	 0.000225	 0.001133	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74111	 74054	 0.033343	 0.164769	 0.04105	 226.97	 226.97	 226.97	 0.0	 0.0	 1	 -30.0	 30.0;
	74056	 74057	 0.00029	 0.001077	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74056	 74063	 0.010307	 0.071706	 0.01392	 224.57	 224.57	 224.57	 0.0	 0.0	 1	 -30.0	 30.0;
	74235	 74056	 0.013183	 0.096126	 0.02803	 247.14	 247.14	 247.14	 0.0	 0.0	 1	 -30.0	 30.0;
	74058	 74327	 0.009944	 0.054804	 0.05501	 257.34	 257.34	 257.34	 0.0	 0.0	 1	 -30.0	 30.0;
	74059	 74060	 0.000212	 0.001176	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74059	 74061	 0.000223	 0.001093	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74059	 74062	 0.000221	 0.001109	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74061	 74078	 0.004761	 0.02797	 0.02341	 182.89	 182.89	 182.89	 0.0	 0.0	 1	 -30.0	 30.0;
	74235	 74063	 0.014473	 0.076837	 0.07492	 240.77	 240.77	 240.77	 0.0	 0.0	 1	 -30.0	 30.0;
	74064	 74065	 0.00021	 0.001061	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74073	 74065	 0.005171	 0.029425	 0.02439	 218.77	 218.77	 218.77	 0.0	 0.0	 1	 -30.0	 30.0;
	74073	 74066	 0.001806	 0.011306	 0.00279	 218.61	 218.61	 218.61	 0.0	 0.0	 1	 -30.0	 30.0;
	74066	 74093	 0.003475	 0.023551	 0.03634	 237.72	 237.72	 237.72	 0.0	 0.0	 1	 -30.0	 30.0;
	74067	 74068	 0.000226	 0.001198	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74067	 74069	 0.001113	 0.007988	 0.00503	 204.38	 204.38	 204.38	 0.0	 0.0	 1	 -30.0	 30.0;
	74075	 74067	 0.000668	 0.00388	 0.00393	 221.36	 221.36	 221.36	 0.0	 0.0	 1	 -30.0	 30.0;
	74069	 74073	 0.004174	 0.027556	 0.0567	 244.13	 244.13	 244.13	 0.0	 0.0	 1	 -30.0	 30.0;
	74070	 74084	 0.00222	 0.0107	 0.01752	 202.14	 202.14	 202.14	 0.0	 0.0	 1	 -30.0	 30.0;
	74093	 74071	 0.00403	 0.024302	 0.00466	 185.08	 185.08	 185.08	 0.0	 0.0	 1	 -30.0	 30.0;
	74071	 74109	 0.011463	 0.065078	 0.0662	 222.11	 222.11	 222.11	 0.0	 0.0	 1	 -30.0	 30.0;
	74073	 74072	 0.000662	 0.032891	 0.0	 449.47	 449.47	 449.47	 1.01875	 0.0	 1	 -30.0	 30.0;
	74072	 74074	 0.000251	 0.001198	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74083	 74072	 0.000678	 0.007586	 0.28465	 1163.31	 1163.31	 1163.31	 0.0	 0.0	 1	 -30.0	 30.0;
	74072	 74330	 0.000906	 0.012021	 0.2184	 1321.35	 1321.35	 1321.35	 0.0	 0.0	 1	 -30.0	 30.0;
	74073	 74087	 0.003233	 0.018722	 0.00669	 242.47	 242.47	 242.47	 0.0	 0.0	 1	 -30.0	 30.0;
	74073	 74105	 0.008201	 0.048544	 0.02091	 213.16	 213.16	 213.16	 0.0	 0.0	 1	 -30.0	 30.0;
	74075	 74076	 0.000222	 0.001055	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74075	 74084	 0.000692	 0.004575	 0.00303	 242.93	 242.93	 242.93	 0.0	 0.0	 1	 -30.0	 30.0;
	74077	 74078	 0.00029	 0.001139	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74098	 74078	 0.002603	 0.014751	 0.00346	 199.94	 199.94	 199.94	 0.0	 0.0	 1	 -30.0	 30.0;
	74078	 74112	 0.003161	 0.018715	 0.01695	 230.15	 230.15	 230.15	 0.0	 0.0	 1	 -30.0	 30.0;
	74079	 74080	 0.000256	 0.001163	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74079	 74081	 0.000297	 0.001191	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74079	 74082	 0.000224	 0.001027	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74080	 74089	 0.004643	 0.025437	 0.02081	 206.2	 206.2	 206.2	 0.0	 0.0	 1	 -30.0	 30.0;
	74228	 74080	 0.006831	 0.038272	 0.03712	 221.34	 221.34	 221.34	 0.0	 0.0	 1	 -30.0	 30.0;
	74084	 74083	 0.000804	 0.041148	 0.0	 433.52	 433.52	 433.52	 1.0125	 0.0	 1	 -30.0	 30.0;
	74218	 74083	 0.000718	 0.008796	 0.15629	 1149.93	 1149.93	 1149.93	 0.0	 0.0	 1	 -30.0	 30.0;
	74223	 74083	 0.00154	 0.017989	 0.73517	 1256.69	 1256.69	 1256.69	 0.0	 0.0	 1	 -30.0	 30.0;
	74084	 74088	 0.002346	 0.014146	 0.00769	 171.91	 171.91	 171.91	 0.0	 0.0	 1	 -30.0	 30.0;
	74085	 74086	 0.000263	 0.001114	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74089	 74085	 0.000579	 0.0042	 0.00095	 197.54	 197.54	 197.54	 0.0	 0.0	 1	 -30.0	 30.0;
	74102	 74085	 0.004631	 0.020748	 0.00736	 212.94	 212.94	 212.94	 0.0	 0.0	 1	 -30.0	 30.0;
	74085	 74103	 0.004716	 0.027956	 0.01205	 231.31	 231.31	 231.31	 0.0	 0.0	 1	 -30.0	 30.0;
	74093	 74087	 0.003233	 0.017876	 0.01514	 204.37	 204.37	 204.37	 0.0	 0.0	 1	 -30.0	 30.0;
	74088	 74219	 0.007167	 0.03709	 0.01888	 235.47	 235.47	 235.47	 0.0	 0.0	 1	 -30.0	 30.0;
	74089	 74090	 0.000226	 0.001086	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74089	 74093	 0.00347	 0.022586	 0.03101	 212.71	 212.71	 212.71	 0.0	 0.0	 1	 -30.0	 30.0;
	74089	 74307	 0.011788	 0.074147	 0.13777	 215.19	 215.19	 215.19	 0.0	 0.0	 1	 -30.0	 30.0;
	74091	 74092	 0.000248	 0.001138	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74091	 74093	 0.000294	 0.001167	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74094	 74097	 -0.000129	 -0.004038	 0.0	 306.25	 306.25	 306.25	 1.0	 0.0	 1	 -30.0	 30.0;
	74094	 74098	 0.000207	 0.001086	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74094	 74099	 0.000237	 0.001136	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74094	 74100	 0.000249	 0.001065	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74094	 74101	 0.000296	 0.001092	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74095	 74097	 0.001926	 0.060058	 0.0	 153.13	 153.13	 153.13	 1.0	 0.0	 1	 -30.0	 30.0;
	74096	 74097	 0.001926	 0.060058	 0.0	 153.13	 153.13	 153.13	 1.0	 0.0	 1	 -30.0	 30.0;
	74098	 74219	 0.006081	 0.035821	 0.01598	 234.84	 234.84	 234.84	 0.0	 0.0	 1	 -30.0	 30.0;
	74118	 74102	 0.007988	 0.046556	 0.01726	 201.79	 201.79	 201.79	 0.0	 0.0	 1	 -30.0	 30.0;
	74219	 74102	 0.007348	 0.037283	 0.01233	 231.1	 231.1	 231.1	 0.0	 0.0	 1	 -30.0	 30.0;
	74103	 74112	 0.000771	 0.004297	 0.01974	 247.47	 247.47	 247.47	 0.0	 0.0	 1	 -30.0	 30.0;
	74104	 74281	 0.04243	 0.260275	 0.14555	 236.7	 236.7	 236.7	 0.0	 0.0	 1	 -30.0	 30.0;
	74112	 74105	 0.00507	 0.030211	 0.01542	 210.25	 210.25	 210.25	 0.0	 0.0	 1	 -30.0	 30.0;
	74115	 74106	 0.013144	 0.074499	 0.02802	 228.26	 228.26	 228.26	 0.0	 0.0	 1	 -30.0	 30.0;
	74273	 74106	 0.002763	 0.016077	 0.01004	 239.25	 239.25	 239.25	 0.0	 0.0	 1	 -30.0	 30.0;
	74107	 74108	 0.000225	 0.001001	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74107	 74109	 0.000256	 0.001196	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74107	 74110	 0.000274	 0.001032	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74111	 77170	 0.048861	 0.217511	 0.09919	 207.49	 207.49	 207.49	 0.0	 0.0	 1	 -30.0	 30.0;
	77183	 74111	 0.02008	 0.119905	 0.04895	 231.37	 231.37	 231.37	 0.0	 0.0	 1	 -30.0	 30.0;
	74112	 74114	 0.015373	 0.091025	 0.42548	 273.18	 273.18	 273.18	 0.0	 0.0	 1	 -30.0	 30.0;
	74116	 74113	 0.037411	 0.20292	 0.10044	 218.07	 218.07	 218.07	 0.0	 0.0	 1	 -30.0	 30.0;
	74114	 74121	 0.025108	 0.133114	 0.06996	 180.29	 180.29	 180.29	 0.0	 0.0	 1	 -30.0	 30.0;
	74251	 74114	 0.018711	 0.11556	 0.09506	 254.77	 254.77	 254.77	 0.0	 0.0	 1	 -30.0	 30.0;
	74121	 74116	 0.016283	 0.1103	 0.06212	 192.36	 192.36	 192.36	 0.0	 0.0	 1	 -30.0	 30.0;
	74117	 74118	 0.00022	 0.001131	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74118	 74219	 0.002938	 0.015429	 0.0217	 237.23	 237.23	 237.23	 0.0	 0.0	 1	 -30.0	 30.0;
	74119	 74120	 0.000248	 0.001177	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74119	 74224	 0.010901	 0.058838	 0.01764	 209.23	 209.23	 209.23	 0.0	 0.0	 1	 -30.0	 30.0;
	74299	 74119	 0.005942	 0.032883	 0.01793	 210.0	 210.0	 210.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77155	 74122	 0.017228	 0.084469	 0.11476	 189.32	 189.32	 189.32	 0.0	 0.0	 1	 -30.0	 30.0;
	74122	 77159	 0.02855	 0.164588	 0.15785	 193.03	 193.03	 193.03	 0.0	 0.0	 1	 -30.0	 30.0;
	74122	 77160	 0.037546	 0.192324	 0.05933	 198.15	 198.15	 198.15	 0.0	 0.0	 1	 -30.0	 30.0;
	74123	 74128	 0.006787	 0.046029	 0.03617	 231.59	 231.59	 231.59	 0.0	 0.0	 1	 -30.0	 30.0;
	74123	 74227	 0.004862	 0.020529	 0.05514	 236.08	 236.08	 236.08	 0.0	 0.0	 1	 -30.0	 30.0;
	74331	 74123	 0.006126	 0.035757	 0.01237	 199.62	 199.62	 199.62	 0.0	 0.0	 1	 -30.0	 30.0;
	74134	 74124	 0.006122	 0.033748	 0.01277	 205.12	 205.12	 205.12	 0.0	 0.0	 1	 -30.0	 30.0;
	74124	 74137	 0.015107	 0.086164	 0.06388	 215.6	 215.6	 215.6	 0.0	 0.0	 1	 -30.0	 30.0;
	74124	 74199	 0.014095	 0.065002	 0.02473	 240.26	 240.26	 240.26	 0.0	 0.0	 1	 -30.0	 30.0;
	74125	 74135	 0.016837	 0.093502	 0.02233	 203.52	 203.52	 203.52	 0.0	 0.0	 1	 -30.0	 30.0;
	74125	 74229	 0.011459	 0.052943	 0.05427	 222.26	 222.26	 222.26	 0.0	 0.0	 1	 -30.0	 30.0;
	74126	 74127	 0.000261	 0.001198	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74127	 74139	 0.022161	 0.103148	 0.02412	 177.22	 177.22	 177.22	 0.0	 0.0	 1	 -30.0	 30.0;
	74127	 74299	 0.031791	 0.170377	 0.06786	 200.24	 200.24	 200.24	 0.0	 0.0	 1	 -30.0	 30.0;
	74128	 74134	 0.009121	 0.050235	 0.02379	 216.2	 216.2	 216.2	 0.0	 0.0	 1	 -30.0	 30.0;
	74131	 74129	 0.001755	 0.009764	 0.00359	 233.48	 233.48	 233.48	 0.0	 0.0	 1	 -30.0	 30.0;
	74129	 74270	 0.010213	 0.062067	 0.37568	 260.37	 260.37	 260.37	 0.0	 0.0	 1	 -30.0	 30.0;
	74131	 74130	 0.000432	 0.02454	 0.0	 278.12	 278.12	 278.12	 1.0	 0.0	 1	 -30.0	 30.0;
	74257	 74130	 0.001286	 0.015827	 0.59354	 1205.7	 1205.7	 1205.7	 0.0	 0.0	 1	 -30.0	 30.0;
	74130	 74325	 0.00123	 0.013729	 0.22515	 1198.91	 1198.91	 1198.91	 0.0	 0.0	 1	 -30.0	 30.0;
	74137	 74131	 0.003655	 0.018753	 0.03862	 189.2	 189.2	 189.2	 0.0	 0.0	 1	 -30.0	 30.0;
	74132	 77126	 0.00977	 0.063474	 0.0953	 200.09	 200.09	 200.09	 0.0	 0.0	 1	 -30.0	 30.0;
	74132	 77142	 0.011903	 0.066735	 0.0242	 192.12	 192.12	 192.12	 0.0	 0.0	 1	 -30.0	 30.0;
	77159	 74132	 0.005407	 0.040503	 0.02169	 208.92	 208.92	 208.92	 0.0	 0.0	 1	 -30.0	 30.0;
	74132	 77163	 0.014272	 0.055807	 0.05161	 196.03	 196.03	 196.03	 0.0	 0.0	 1	 -30.0	 30.0;
	74132	 77177	 0.019425	 0.114057	 0.06356	 173.37	 173.37	 173.37	 0.0	 0.0	 1	 -30.0	 30.0;
	74133	 74134	 0.000255	 0.001003	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74135	 74136	 0.000238	 0.001021	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74140	 74135	 0.008545	 0.052906	 0.04642	 191.71	 191.71	 191.71	 0.0	 0.0	 1	 -30.0	 30.0;
	74139	 74138	 0.028593	 0.230206	 0.12646	 248.02	 248.02	 248.02	 0.0	 0.0	 1	 -30.0	 30.0;
	74138	 74146	 0.031993	 0.161537	 0.06257	 248.61	 248.61	 248.61	 0.0	 0.0	 1	 -30.0	 30.0;
	74140	 74139	 0.018694	 0.091801	 0.04776	 235.78	 235.78	 235.78	 0.0	 0.0	 1	 -30.0	 30.0;
	74140	 74141	 0.000256	 0.001157	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74155	 74140	 0.035947	 0.212109	 0.07722	 236.12	 236.12	 236.12	 0.0	 0.0	 1	 -30.0	 30.0;
	74142	 74143	 0.000212	 0.001123	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74142	 74144	 0.000294	 0.001131	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74142	 74145	 0.000285	 0.001151	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74144	 74149	 0.00525	 0.030148	 0.04963	 202.17	 202.17	 202.17	 0.0	 0.0	 1	 -30.0	 30.0;
	74321	 74144	 0.011367	 0.061267	 0.01325	 210.93	 210.93	 210.93	 0.0	 0.0	 1	 -30.0	 30.0;
	74146	 77114	 0.088012	 0.560612	 0.10093	 229.78	 229.78	 229.78	 0.0	 0.0	 1	 -30.0	 30.0;
	77120	 74146	 0.018769	 0.136443	 0.11885	 225.93	 225.93	 225.93	 0.0	 0.0	 1	 -30.0	 30.0;
	74146	 77160	 0.046131	 0.254847	 0.06135	 211.39	 211.39	 211.39	 0.0	 0.0	 1	 -30.0	 30.0;
	74147	 74148	 0.000202	 0.001131	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74147	 74149	 0.000241	 0.001019	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74149	 74152	 0.009213	 0.042945	 0.00937	 183.62	 183.62	 183.62	 0.0	 0.0	 1	 -30.0	 30.0;
	74150	 74321	 0.00619	 0.038867	 0.14093	 204.76	 204.76	 204.76	 0.0	 0.0	 1	 -30.0	 30.0;
	74150	 74336	 0.002672	 0.01415	 0.03138	 207.56	 207.56	 207.56	 0.0	 0.0	 1	 -30.0	 30.0;
	74151	 74152	 0.00025	 0.001076	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74153	 74152	 0.009752	 0.064518	 0.01074	 222.4	 222.4	 222.4	 0.0	 0.0	 1	 -30.0	 30.0;
	74152	 74324	 0.011135	 0.063013	 0.03094	 222.74	 222.74	 222.74	 0.0	 0.0	 1	 -30.0	 30.0;
	74249	 74153	 0.00136	 0.00793	 0.0272	 186.38	 186.38	 186.38	 0.0	 0.0	 1	 -30.0	 30.0;
	74154	 74249	 0.01328	 0.066845	 0.02973	 200.13	 200.13	 200.13	 0.0	 0.0	 1	 -30.0	 30.0;
	74154	 74306	 0.00507	 0.024154	 0.18736	 186.24	 186.24	 186.24	 0.0	 0.0	 1	 -30.0	 30.0;
	74161	 74155	 0.02164	 0.131952	 0.08377	 230.16	 230.16	 230.16	 0.0	 0.0	 1	 -30.0	 30.0;
	74156	 74157	 0.000246	 0.00114	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74262	 74156	 0.003249	 0.019748	 0.00917	 209.36	 209.36	 209.36	 0.0	 0.0	 1	 -30.0	 30.0;
	74312	 74156	 0.004309	 0.023895	 0.02785	 227.03	 227.03	 227.03	 0.0	 0.0	 1	 -30.0	 30.0;
	74158	 74159	 0.000297	 0.001146	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74160	 74158	 0.01135	 0.065498	 0.01789	 201.72	 201.72	 201.72	 0.0	 0.0	 1	 -30.0	 30.0;
	74158	 74303	 0.004052	 0.024721	 0.08641	 211.84	 211.84	 211.84	 0.0	 0.0	 1	 -30.0	 30.0;
	74160	 74165	 0.009357	 0.059817	 0.02482	 225.75	 225.75	 225.75	 0.0	 0.0	 1	 -30.0	 30.0;
	74160	 74262	 0.0071	 0.039144	 0.06785	 208.35	 208.35	 208.35	 0.0	 0.0	 1	 -30.0	 30.0;
	74303	 74160	 0.006773	 0.045115	 0.01419	 228.43	 228.43	 228.43	 0.0	 0.0	 1	 -30.0	 30.0;
	74161	 74162	 0.000946	 0.007067	 0.0016	 195.62	 195.62	 195.62	 0.0	 0.0	 1	 -30.0	 30.0;
	74164	 74162	 0.009904	 0.056741	 0.03914	 209.89	 209.89	 209.89	 0.0	 0.0	 1	 -30.0	 30.0;
	74306	 74163	 0.034913	 0.144773	 0.11609	 221.08	 221.08	 221.08	 0.0	 0.0	 1	 -30.0	 30.0;
	74169	 74164	 0.011326	 0.059245	 0.01389	 199.07	 199.07	 199.07	 0.0	 0.0	 1	 -30.0	 30.0;
	74164	 74312	 0.016157	 0.097612	 0.06179	 237.95	 237.95	 237.95	 0.0	 0.0	 1	 -30.0	 30.0;
	74165	 74169	 0.00561	 0.039	 0.01207	 182.06	 182.06	 182.06	 0.0	 0.0	 1	 -30.0	 30.0;
	74166	 74186	 0.010501	 0.057774	 0.03472	 167.4	 167.4	 167.4	 0.0	 0.0	 1	 -30.0	 30.0;
	74166	 74271	 0.019453	 0.12203	 0.09574	 198.72	 198.72	 198.72	 0.0	 0.0	 1	 -30.0	 30.0;
	74168	 74167	 0.000398	 0.019665	 0.0	 350.27	 350.27	 350.27	 1.0	 0.0	 1	 -30.0	 30.0;
	74167	 74308	 0.00274	 0.028727	 0.38594	 1107.68	 1107.68	 1107.68	 0.0	 0.0	 1	 -30.0	 30.0;
	74167	 74317	 0.001776	 0.022026	 0.33109	 1055.19	 1055.19	 1055.19	 0.0	 0.0	 1	 -30.0	 30.0;
	74169	 74168	 0.003005	 0.140287	 0.0	 107.0	 107.0	 107.0	 1.0875	 0.0	 1	 -30.0	 30.0;
	74320	 74168	 0.004959	 0.03016	 0.22123	 231.86	 231.86	 231.86	 0.0	 0.0	 1	 -30.0	 30.0;
	74169	 74178	 0.015284	 0.08109	 0.04497	 228.92	 228.92	 228.92	 0.0	 0.0	 1	 -30.0	 30.0;
	74170	 74176	 0.007999	 0.030018	 0.02553	 197.77	 197.77	 197.77	 0.0	 0.0	 1	 -30.0	 30.0;
	74185	 74170	 0.014647	 0.087231	 0.04994	 210.88	 210.88	 210.88	 0.0	 0.0	 1	 -30.0	 30.0;
	74172	 74171	 0.002282	 0.013847	 0.00443	 190.6	 190.6	 190.6	 0.0	 0.0	 1	 -30.0	 30.0;
	74171	 74269	 0.005587	 0.036127	 0.00928	 206.5	 206.5	 206.5	 0.0	 0.0	 1	 -30.0	 30.0;
	74172	 74182	 0.006825	 0.044971	 0.0466	 218.58	 218.58	 218.58	 0.0	 0.0	 1	 -30.0	 30.0;
	74177	 74173	 0.005233	 0.032007	 0.0148	 216.11	 216.11	 216.11	 0.0	 0.0	 1	 -30.0	 30.0;
	74173	 74269	 0.003099	 0.014505	 0.01519	 205.6	 205.6	 205.6	 0.0	 0.0	 1	 -30.0	 30.0;
	74174	 74175	 0.000217	 0.001122	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74174	 74179	 0.005363	 0.02948	 0.02575	 240.15	 240.15	 240.15	 0.0	 0.0	 1	 -30.0	 30.0;
	74174	 74181	 0.004817	 0.030944	 0.0132	 199.05	 199.05	 199.05	 0.0	 0.0	 1	 -30.0	 30.0;
	74174	 74279	 0.0075	 0.041	 0.025	 180.0	 180.0	 180.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74181	 74176	 0.00746	 0.040928	 0.02527	 183.8	 183.8	 183.8	 0.0	 0.0	 1	 -30.0	 30.0;
	74176	 74182	 0.003807	 0.025239	 0.03665	 263.27	 263.27	 263.27	 0.0	 0.0	 1	 -30.0	 30.0;
	74177	 74271	 0.005023	 0.027964	 0.04251	 224.21	 224.21	 224.21	 0.0	 0.0	 1	 -30.0	 30.0;
	74279	 74177	 0.003776	 0.024212	 0.01609	 226.04	 226.04	 226.04	 0.0	 0.0	 1	 -30.0	 30.0;
	74178	 74279	 0.008884	 0.065471	 0.06791	 235.49	 235.49	 235.49	 0.0	 0.0	 1	 -30.0	 30.0;
	74179	 74180	 0.000204	 0.001052	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74179	 74189	 0.013914	 0.08675	 0.03951	 258.72	 258.72	 258.72	 0.0	 0.0	 1	 -30.0	 30.0;
	74185	 74181	 0.006475	 0.03915	 0.01067	 224.76	 224.76	 224.76	 0.0	 0.0	 1	 -30.0	 30.0;
	74225	 74182	 0.001524	 0.010044	 0.00665	 209.4	 209.4	 209.4	 0.0	 0.0	 1	 -30.0	 30.0;
	74182	 74309	 0.000694	 0.004134	 0.00305	 282.09	 282.09	 282.09	 0.0	 0.0	 1	 -30.0	 30.0;
	74183	 74184	 0.000241	 0.001139	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74183	 74185	 0.000201	 0.001039	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74189	 74185	 0.016642	 0.111784	 0.03029	 250.88	 250.88	 250.88	 0.0	 0.0	 1	 -30.0	 30.0;
	74186	 74319	 0.00384	 0.022099	 0.00679	 188.77	 188.77	 188.77	 0.0	 0.0	 1	 -30.0	 30.0;
	74187	 74286	 0.007507	 0.04052	 0.0218	 239.21	 239.21	 239.21	 0.0	 0.0	 1	 -30.0	 30.0;
	74188	 74190	 0.025276	 0.131997	 0.04937	 220.1	 220.1	 220.1	 0.0	 0.0	 1	 -30.0	 30.0;
	74319	 74188	 0.013593	 0.069607	 0.03939	 206.79	 206.79	 206.79	 0.0	 0.0	 1	 -30.0	 30.0;
	74189	 77065	 0.037337	 0.223975	 0.08358	 273.87	 273.87	 273.87	 0.0	 0.0	 1	 -30.0	 30.0;
	74286	 74190	 0.020219	 0.127836	 0.04487	 234.62	 234.62	 234.62	 0.0	 0.0	 1	 -30.0	 30.0;
	74192	 74195	 0.000523	 0.031249	 0.0	 276.78	 276.78	 276.78	 1.0	 0.0	 1	 -30.0	 30.0;
	74192	 74196	 0.000436	 0.027855	 0.0	 407.68	 407.68	 407.68	 1.0	 0.0	 1	 -30.0	 30.0;
	74192	 74197	 0.000573	 0.031389	 0.0	 404.37	 404.37	 404.37	 1.025	 0.0	 1	 -30.0	 30.0;
	74192	 74198	 0.000254	 0.001175	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74193	 74195	 -3.6e-05	 -0.002152	 0.0	 251.78	 251.78	 251.78	 1.0	 0.0	 1	 -30.0	 30.0;
	74194	 74195	 0.002768	 0.165329	 0.0	 25.0	 25.0	 25.0	 1.0	 0.0	 1	 -30.0	 30.0;
	74198	 74308	 0.001804	 0.017837	 0.36191	 1098.93	 1098.93	 1098.93	 0.0	 0.0	 1	 -30.0	 30.0;
	74199	 74202	 0.000128	 0.004385	 0.0	 154.45	 154.45	 154.45	 1.0	 0.0	 1	 -30.0	 30.0;
	74199	 74293	 0.001749	 0.011862	 0.01298	 166.77	 166.77	 166.77	 0.0	 0.0	 1	 -30.0	 30.0;
	74200	 74202	 0.002479	 0.085053	 0.0	 77.23	 77.23	 77.23	 1.0	 0.0	 1	 -30.0	 30.0;
	74201	 74202	 0.002479	 0.085053	 0.0	 77.23	 77.23	 77.23	 1.0	 0.0	 1	 -30.0	 30.0;
	74203	 74204	 0.001507	 0.041297	 0.0	 224.64	 224.64	 224.64	 1.0	 0.0	 1	 -30.0	 30.0;
	74203	 74205	 0.013916	 0.373936	 0.0	 39.35	 39.35	 39.35	 1.0	 0.0	 1	 -30.0	 30.0;
	74203	 74206	 0.000247	 0.001104	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74206	 74224	 0.004035	 0.02452	 0.00585	 247.56	 247.56	 247.56	 0.0	 0.0	 1	 -30.0	 30.0;
	74206	 74296	 0.008168	 0.047454	 0.02186	 251.16	 251.16	 251.16	 0.0	 0.0	 1	 -30.0	 30.0;
	74299	 74206	 0.018228	 0.103849	 0.02525	 209.5	 209.5	 209.5	 0.0	 0.0	 1	 -30.0	 30.0;
	74207	 74210	 0.000493	 0.035311	 0.0	 607.73	 607.73	 607.73	 1.0	 0.0	 1	 -30.0	 30.0;
	74207	 74211	 0.000464	 0.028605	 0.0	 489.14	 489.14	 489.14	 0.98125	 0.0	 1	 -30.0	 30.0;
	74207	 74212	 0.000434	 0.028309	 0.0	 488.13	 488.13	 488.13	 0.98125	 0.0	 1	 -30.0	 30.0;
	74208	 74210	 -0.000199	 -0.01425	 0.0	 532.73	 532.73	 532.73	 1.0	 0.0	 1	 -30.0	 30.0;
	74209	 74210	 0.00166	 0.118988	 0.0	 75.0	 75.0	 75.0	 1.0	 0.0	 1	 -30.0	 30.0;
	74213	 74216	 0.001005	 0.051724	 0.0	 529.88	 529.88	 529.88	 1.0	 0.0	 1	 -30.0	 30.0;
	74213	 74217	 0.000285	 0.001028	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74214	 74216	 -0.000506	 -0.026056	 0.0	 427.05	 427.05	 427.05	 1.0	 0.0	 1	 -30.0	 30.0;
	74215	 74216	 0.00247	 0.127122	 0.0	 102.83	 102.83	 102.83	 1.0	 0.0	 1	 -30.0	 30.0;
	74217	 74272	 0.001205	 0.015873	 0.43436	 1151.02	 1151.02	 1151.02	 0.0	 0.0	 1	 -30.0	 30.0;
	74219	 74218	 0.000525	 0.028489	 0.0	 467.85	 467.85	 467.85	 1.0	 0.0	 1	 -30.0	 30.0;
	74218	 74220	 0.000357	 0.021015	 0.0	 383.93	 383.93	 383.93	 1.04375	 0.0	 1	 -30.0	 30.0;
	74218	 74221	 0.000809	 0.042031	 0.0	 325.43	 325.43	 325.43	 1.04375	 0.0	 1	 -30.0	 30.0;
	74218	 74222	 0.001856	 0.075999	 0.0	 121.43	 121.43	 121.43	 1.04375	 0.0	 1	 -30.0	 30.0;
	74224	 74223	 0.0007	 0.032852	 0.0	 347.21	 347.21	 347.21	 1.0	 0.0	 1	 -30.0	 30.0;
	74295	 74223	 0.00087	 0.010286	 0.16408	 1127.56	 1127.56	 1127.56	 0.0	 0.0	 1	 -30.0	 30.0;
	74225	 74269	 0.005292	 0.031073	 0.03155	 217.06	 217.06	 217.06	 0.0	 0.0	 1	 -30.0	 30.0;
	74226	 74227	 0.000236	 0.001148	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74258	 74227	 0.003718	 0.012885	 0.01	 180.86	 180.86	 180.86	 0.0	 0.0	 1	 -30.0	 30.0;
	74227	 74334	 0.000604	 0.003839	 0.00286	 224.96	 224.96	 224.96	 0.0	 0.0	 1	 -30.0	 30.0;
	74229	 74232	 -0.000485	 -0.0126	 0.0	 204.47	 204.47	 204.47	 1.05	 0.0	 1	 -30.0	 30.0;
	74229	 74233	 0.008425	 0.276315	 0.0	 40.21	 40.21	 40.21	 1.0	 0.0	 1	 -30.0	 30.0;
	74229	 74331	 0.002744	 0.016593	 0.00577	 191.83	 191.83	 191.83	 0.0	 0.0	 1	 -30.0	 30.0;
	74230	 74232	 0.005654	 0.146819	 0.0	 102.24	 102.24	 102.24	 1.0	 0.0	 1	 -30.0	 30.0;
	74231	 74232	 0.005654	 0.146819	 0.0	 102.24	 102.24	 102.24	 1.0	 0.0	 1	 -30.0	 30.0;
	74235	 74234	 0.000472	 0.0289	 0.0	 432.27	 432.27	 432.27	 1.0	 0.0	 1	 -30.0	 30.0;
	74234	 74236	 0.000542	 0.033463	 0.0	 382.75	 382.75	 382.75	 1.0	 0.0	 1	 -30.0	 30.0;
	74234	 74237	 0.000532	 0.031947	 0.0	 381.0	 381.0	 381.0	 1.0	 0.0	 1	 -30.0	 30.0;
	74234	 74238	 0.000391	 0.0236	 0.0	 380.07	 380.07	 380.07	 1.0	 0.0	 1	 -30.0	 30.0;
	74234	 74239	 0.000569	 0.028021	 0.0	 379.79	 379.79	 379.79	 1.0	 0.0	 1	 -30.0	 30.0;
	77192	 74234	 0.002101	 0.024249	 0.36445	 1240.59	 1240.59	 1240.59	 0.0	 0.0	 1	 -30.0	 30.0;
	77272	 74234	 0.000664	 0.008403	 0.20079	 1142.46	 1142.46	 1142.46	 0.0	 0.0	 1	 -30.0	 30.0;
	74235	 77168	 0.059958	 0.300179	 0.13344	 180.2	 180.2	 180.2	 0.0	 0.0	 1	 -30.0	 30.0;
	74235	 77169	 0.032724	 0.230437	 0.14613	 199.48	 199.48	 199.48	 0.0	 0.0	 1	 -30.0	 30.0;
	74235	 77180	 0.025037	 0.195373	 0.04315	 204.16	 204.16	 204.16	 0.0	 0.0	 1	 -30.0	 30.0;
	74240	 74241	 0.000243	 0.001077	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74240	 74242	 0.000234	 0.001031	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74240	 74243	 0.000236	 0.001194	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74244	 74247	 0.000493	 0.014261	 0.0	 127.82	 127.82	 127.82	 1.0	 0.0	 1	 -30.0	 30.0;
	74244	 74248	 0.020667	 0.621194	 0.0	 18.01	 18.01	 18.01	 1.0	 0.0	 1	 -30.0	 30.0;
	74244	 74249	 0.000244	 0.001166	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74245	 74247	 0.004714	 0.136496	 0.0	 63.91	 63.91	 63.91	 1.0	 0.0	 1	 -30.0	 30.0;
	74246	 74247	 0.004714	 0.136496	 0.0	 63.91	 63.91	 63.91	 1.0	 0.0	 1	 -30.0	 30.0;
	74251	 74250	 0.000404	 0.026002	 0.0	 405.27	 405.27	 405.27	 1.0	 0.0	 1	 -30.0	 30.0;
	74250	 74252	 0.000552	 0.03425	 0.0	 455.8	 455.8	 455.8	 1.0	 0.0	 1	 -30.0	 30.0;
	74250	 74253	 0.000365	 0.029243	 0.0	 454.74	 454.74	 454.74	 1.0	 0.0	 1	 -30.0	 30.0;
	74250	 74254	 0.000859	 0.031721	 0.0	 453.63	 453.63	 453.63	 1.0	 0.0	 1	 -30.0	 30.0;
	74250	 74255	 0.000495	 0.027163	 0.0	 451.78	 451.78	 451.78	 1.0	 0.0	 1	 -30.0	 30.0;
	74250	 74256	 0.000464	 0.028792	 0.0	 451.2	 451.2	 451.2	 1.0	 0.0	 1	 -30.0	 30.0;
	74258	 74257	 0.000475	 0.034829	 0.0	 380.77	 380.77	 380.77	 1.075	 0.0	 1	 -30.0	 30.0;
	74257	 74260	 0.001104	 0.061723	 0.0	 230.1	 230.1	 230.1	 1.0	 0.0	 1	 -30.0	 30.0;
	74295	 74257	 0.001582	 0.019056	 0.27352	 1157.4	 1157.4	 1157.4	 0.0	 0.0	 1	 -30.0	 30.0;
	74258	 74259	 0.004471	 0.159293	 0.0	 77.18	 77.18	 77.18	 1.04375	 0.0	 1	 -30.0	 30.0;
	74258	 74293	 0.001546	 0.009736	 0.00305	 207.04	 207.04	 207.04	 0.0	 0.0	 1	 -30.0	 30.0;
	74261	 74334	 0.002807	 0.015902	 0.00556	 190.86	 190.86	 190.86	 0.0	 0.0	 1	 -30.0	 30.0;
	74262	 74263	 0.002757	 0.07264	 0.0	 109.49	 109.49	 109.49	 1.0	 0.0	 1	 -30.0	 30.0;
	74264	 74265	 0.024323	 0.790719	 0.0	 16.51	 16.51	 16.51	 1.0	 0.0	 1	 -30.0	 30.0;
	74264	 74266	 0.004654	 0.160605	 0.0	 59.87	 59.87	 59.87	 1.0	 0.0	 1	 -30.0	 30.0;
	74264	 74267	 0.000209	 0.001093	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74268	 74269	 0.000273	 0.00119	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74270	 74281	 0.00206	 0.013554	 0.00624	 166.4	 166.4	 166.4	 0.0	 0.0	 1	 -30.0	 30.0;
	74296	 74270	 0.002321	 0.011273	 0.02214	 235.21	 235.21	 235.21	 0.0	 0.0	 1	 -30.0	 30.0;
	74272	 74275	 0.000646	 0.043529	 0.0	 436.78	 436.78	 436.78	 1.0	 0.0	 1	 -30.0	 30.0;
	74272	 74276	 0.000761	 0.038751	 0.0	 463.08	 463.08	 463.08	 1.0	 0.0	 1	 -30.0	 30.0;
	74272	 74277	 0.000274	 0.021268	 0.0	 462.78	 462.78	 462.78	 1.0	 0.0	 1	 -30.0	 30.0;
	74272	 74278	 0.000517	 0.034667	 0.0	 461.18	 461.18	 461.18	 1.0	 0.0	 1	 -30.0	 30.0;
	74273	 74275	 -8.7e-05	 -0.005862	 0.0	 378.85	 378.85	 378.85	 1.0	 0.0	 1	 -30.0	 30.0;
	74274	 74275	 0.002721	 0.183311	 0.0	 57.93	 57.93	 57.93	 1.0	 0.0	 1	 -30.0	 30.0;
	74279	 74280	 0.003834	 0.103195	 0.0	 155.61	 155.61	 155.61	 1.05625	 0.0	 1	 -30.0	 30.0;
	74309	 74279	 0.005209	 0.021466	 0.00912	 204.73	 204.73	 204.73	 0.0	 0.0	 1	 -30.0	 30.0;
	74281	 74282	 0.009031	 0.310547	 0.0	 43.38	 43.38	 43.38	 1.0	 0.0	 1	 -30.0	 30.0;
	74281	 74283	 0.00697	 0.210387	 0.0	 43.33	 43.33	 43.33	 1.0	 0.0	 1	 -30.0	 30.0;
	74281	 74296	 0.001558	 0.01005	 0.00432	 238.07	 238.07	 238.07	 0.0	 0.0	 1	 -30.0	 30.0;
	74284	 74285	 0.000206	 0.001153	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74284	 74286	 0.000218	 0.001122	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74287	 74290	 -0.00018	 -0.004382	 0.0	 152.33	 152.33	 152.33	 1.0	 0.0	 1	 -30.0	 30.0;
	74287	 74291	 0.017569	 0.530748	 0.0	 17.55	 17.55	 17.55	 1.0	 0.0	 1	 -30.0	 30.0;
	74287	 74292	 0.021531	 0.675089	 0.0	 15.6	 15.6	 15.6	 1.0	 0.0	 1	 -30.0	 30.0;
	74287	 74293	 0.000213	 0.001117	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74287	 74294	 0.000265	 0.001117	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74288	 74290	 0.006292	 0.153527	 0.0	 76.17	 76.17	 76.17	 1.0	 0.0	 1	 -30.0	 30.0;
	74289	 74290	 0.006292	 0.153527	 0.0	 76.17	 76.17	 76.17	 1.0	 0.0	 1	 -30.0	 30.0;
	74296	 74295	 0.000287	 0.017837	 0.0	 315.63	 315.63	 315.63	 1.05	 0.0	 1	 -30.0	 30.0;
	74297	 74298	 0.005065	 0.168197	 0.0	 75.59	 75.59	 75.59	 1.01875	 0.0	 1	 -30.0	 30.0;
	74297	 74299	 0.000294	 0.001022	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74300	 74301	 0.016374	 0.486663	 0.0	 18.2	 18.2	 18.2	 1.04375	 0.0	 1	 -30.0	 30.0;
	74300	 74302	 0.002214	 0.077993	 0.0	 64.36	 64.36	 64.36	 1.025	 0.0	 1	 -30.0	 30.0;
	74303	 74312	 0.004004	 0.017545	 0.02736	 215.84	 215.84	 215.84	 0.0	 0.0	 1	 -30.0	 30.0;
	74304	 74305	 0.005065	 0.172932	 0.0	 66.07	 66.07	 66.07	 1.0375	 0.0	 1	 -30.0	 30.0;
	74304	 74306	 0.000206	 0.00108	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74309	 74308	 0.000527	 0.021146	 0.0	 392.87	 392.87	 392.87	 1.0625	 0.0	 1	 -30.0	 30.0;
	74308	 74310	 0.000649	 0.041036	 0.0	 457.72	 457.72	 457.72	 1.0125	 0.0	 1	 -30.0	 30.0;
	74312	 74311	 0.000348	 0.023101	 0.0	 406.31	 406.31	 406.31	 1.0	 0.0	 1	 -30.0	 30.0;
	74311	 74315	 0.0001	 0.0001	 0.0	 914.82	 914.82	 914.82	 1.0	 0.0	 1	 -30.0	 30.0;
	74325	 74311	 0.003446	 0.041552	 0.71124	 1062.75	 1062.75	 1062.75	 0.0	 0.0	 1	 -30.0	 30.0;
	74312	 74316	 0.005372	 0.180146	 0.0	 65.34	 65.34	 65.34	 1.0	 0.0	 1	 -30.0	 30.0;
	74313	 74315	 0.00055	 0.030369	 0.0	 457.41	 457.41	 457.41	 1.0	 0.0	 1	 -30.0	 30.0;
	74314	 74315	 0.00055	 0.030369	 0.0	 457.41	 457.41	 457.41	 1.0	 0.0	 1	 -30.0	 30.0;
	74318	 74317	 0.000692	 0.035513	 0.0	 275.05	 275.05	 275.05	 1.0	 0.0	 1	 -30.0	 30.0;
	74319	 74318	 0.002788	 0.088801	 0.0	 81.15	 81.15	 81.15	 1.0	 0.0	 1	 -30.0	 30.0;
	74318	 74320	 0.000226	 0.001186	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74321	 74322	 0.003339	 0.101996	 0.0	 93.8	 93.8	 93.8	 1.0	 0.0	 1	 -30.0	 30.0;
	74324	 74323	 0.000304	 0.02467	 0.0	 238.62	 238.62	 238.62	 1.0	 0.0	 1	 -30.0	 30.0;
	74323	 74325	 0.000209	 0.001124	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74323	 74325	 0.000209	 0.001124	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74327	 74326	 0.000717	 0.031889	 0.0	 461.62	 461.62	 461.62	 1.0125	 0.0	 1	 -30.0	 30.0;
	74326	 74328	 0.000345	 0.027075	 0.0	 502.71	 502.71	 502.71	 1.0	 0.0	 1	 -30.0	 30.0;
	74326	 74329	 0.000414	 0.026165	 0.0	 502.59	 502.59	 502.59	 1.0	 0.0	 1	 -30.0	 30.0;
	74326	 74330	 0.000219	 0.001014	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74331	 74332	 0.013158	 0.396474	 0.0	 26.02	 26.02	 26.02	 1.04375	 0.0	 1	 -30.0	 30.0;
	74331	 74333	 0.021693	 0.60009	 0.0	 21.45	 21.45	 21.45	 1.0375	 0.0	 1	 -30.0	 30.0;
	74335	 74336	 0.000284	 0.001042	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77003	 77000	 0.028984	 0.18656	 0.06264	 269.3	 269.3	 269.3	 0.0	 0.0	 1	 -30.0	 30.0;
	77000	 77255	 0.012536	 0.068885	 0.04324	 274.54	 274.54	 274.54	 0.0	 0.0	 1	 -30.0	 30.0;
	77001	 77198	 0.033491	 0.131955	 0.02562	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77240	 77001	 0.13	 0.74	 0.16	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77240	 77001	 0.13	 0.74	 0.16	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77255	 77001	 0.013385	 0.082322	 0.05944	 205.39	 205.39	 205.39	 0.0	 0.0	 1	 -30.0	 30.0;
	77002	 77003	 0.000266	 0.001182	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77004	 77009	 0.036014	 0.196552	 0.05293	 249.17	 249.17	 249.17	 0.0	 0.0	 1	 -30.0	 30.0;
	77240	 77004	 0.022927	 0.080035	 0.03642	 252.75	 252.75	 252.75	 0.0	 0.0	 1	 -30.0	 30.0;
	77005	 77006	 0.000273	 0.00119	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77005	 77008	 0.014167	 0.081655	 0.04214	 214.18	 214.18	 214.18	 0.0	 0.0	 1	 -30.0	 30.0;
	77198	 77005	 0.019331	 0.115419	 0.1075	 265.27	 265.27	 265.27	 0.0	 0.0	 1	 -30.0	 30.0;
	77007	 77017	 0.019673	 0.095055	 0.10729	 238.63	 238.63	 238.63	 0.0	 0.0	 1	 -30.0	 30.0;
	77007	 77283	 0.015883	 0.088104	 0.09258	 242.26	 242.26	 242.26	 0.0	 0.0	 1	 -30.0	 30.0;
	77017	 77008	 0.018674	 0.076392	 0.07926	 265.89	 265.89	 265.89	 0.0	 0.0	 1	 -30.0	 30.0;
	77283	 77008	 0.006035	 0.03081	 0.01136	 255.29	 255.29	 255.29	 0.0	 0.0	 1	 -30.0	 30.0;
	77009	 77028	 0.039103	 0.226869	 0.05	 241.46	 241.46	 241.46	 0.0	 0.0	 1	 -30.0	 30.0;
	77010	 77013	 0.008883	 0.069885	 0.01717	 209.98	 209.98	 209.98	 0.0	 0.0	 1	 -30.0	 30.0;
	77010	 77018	 0.01038	 0.053319	 0.03466	 238.47	 238.47	 238.47	 0.0	 0.0	 1	 -30.0	 30.0;
	77283	 77010	 0.015602	 0.107337	 0.05832	 260.3	 260.3	 260.3	 0.0	 0.0	 1	 -30.0	 30.0;
	77011	 77012	 0.000222	 0.001123	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77011	 77013	 0.000297	 0.00113	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77013	 77018	 0.010123	 0.05531	 0.01909	 200.41	 200.41	 200.41	 0.0	 0.0	 1	 -30.0	 30.0;
	77017	 77014	 0.00758	 0.038323	 0.01027	 248.46	 248.46	 248.46	 0.0	 0.0	 1	 -30.0	 30.0;
	77014	 77031	 0.012795	 0.07348	 0.08425	 251.43	 251.43	 251.43	 0.0	 0.0	 1	 -30.0	 30.0;
	77014	 77210	 0.00406	 0.028556	 0.02182	 238.76	 238.76	 238.76	 0.0	 0.0	 1	 -30.0	 30.0;
	77015	 77016	 0.0002	 0.001021	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77015	 77017	 0.000297	 0.001134	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77026	 77017	 0.011405	 0.064358	 0.02273	 235.09	 235.09	 235.09	 0.0	 0.0	 1	 -30.0	 30.0;
	77018	 77019	 0.000294	 0.001131	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77018	 77024	 0.00667	 0.032335	 0.0256	 227.23	 227.23	 227.23	 0.0	 0.0	 1	 -30.0	 30.0;
	77247	 77020	 0.003008	 0.015013	 0.04942	 225.33	 225.33	 225.33	 0.0	 0.0	 1	 -30.0	 30.0;
	77021	 77210	 0.01555	 0.073681	 0.22553	 247.93	 247.93	 247.93	 0.0	 0.0	 1	 -30.0	 30.0;
	77021	 77249	 0.02295	 0.157551	 0.07844	 237.94	 237.94	 237.94	 0.0	 0.0	 1	 -30.0	 30.0;
	77022	 77023	 0.003604	 0.019527	 0.00817	 210.63	 210.63	 210.63	 0.0	 0.0	 1	 -30.0	 30.0;
	77022	 77032	 0.017407	 0.085443	 0.08734	 241.89	 241.89	 241.89	 0.0	 0.0	 1	 -30.0	 30.0;
	77210	 77022	 0.002981	 0.022361	 0.00849	 259.42	 259.42	 259.42	 0.0	 0.0	 1	 -30.0	 30.0;
	77247	 77022	 0.004876	 0.029148	 0.01178	 237.85	 237.85	 237.85	 0.0	 0.0	 1	 -30.0	 30.0;
	77024	 77023	 0.004528	 0.025026	 0.01299	 191.18	 191.18	 191.18	 0.0	 0.0	 1	 -30.0	 30.0;
	77023	 77032	 0.010206	 0.066385	 0.08479	 249.61	 249.61	 249.61	 0.0	 0.0	 1	 -30.0	 30.0;
	77023	 77210	 0.006268	 0.032377	 0.01442	 253.15	 253.15	 253.15	 0.0	 0.0	 1	 -30.0	 30.0;
	77028	 77025	 0.016955	 0.096582	 0.05769	 238.14	 238.14	 238.14	 0.0	 0.0	 1	 -30.0	 30.0;
	77025	 77033	 0.014058	 0.095392	 0.03455	 232.49	 232.49	 232.49	 0.0	 0.0	 1	 -30.0	 30.0;
	77026	 77027	 0.000226	 0.001086	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77026	 77030	 0.014198	 0.080171	 0.0406	 221.19	 221.19	 221.19	 0.0	 0.0	 1	 -30.0	 30.0;
	77026	 77031	 0.015134	 0.068846	 0.01908	 245.37	 245.37	 245.37	 0.0	 0.0	 1	 -30.0	 30.0;
	77026	 77247	 0.004439	 0.029681	 0.08523	 251.4	 251.4	 251.4	 0.0	 0.0	 1	 -30.0	 30.0;
	77031	 77029	 0.007654	 0.037565	 0.11732	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77029	 77038	 0.011687	 0.064459	 0.10587	 280.97	 280.97	 280.97	 0.0	 0.0	 1	 -30.0	 30.0;
	77030	 77032	 0.01081	 0.055448	 0.02047	 211.07	 211.07	 211.07	 0.0	 0.0	 1	 -30.0	 30.0;
	77039	 77032	 0.011704	 0.060534	 0.01868	 250.67	 250.67	 250.67	 0.0	 0.0	 1	 -30.0	 30.0;
	77032	 77044	 0.019211	 0.119667	 0.07134	 253.75	 253.75	 253.75	 0.0	 0.0	 1	 -30.0	 30.0;
	77033	 77040	 0.02055	 0.092665	 0.04247	 228.53	 228.53	 228.53	 0.0	 0.0	 1	 -30.0	 30.0;
	77034	 77035	 0.000203	 0.001074	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77035	 77043	 0.059091	 0.219029	 0.0538	 174.48	 174.48	 174.48	 0.0	 0.0	 1	 -30.0	 30.0;
	77249	 77035	 0.030762	 0.172173	 0.13931	 202.54	 202.54	 202.54	 0.0	 0.0	 1	 -30.0	 30.0;
	77036	 77037	 0.000252	 0.001187	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77036	 77038	 0.000226	 0.001091	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77039	 77208	 0.01138	 0.077877	 0.40762	 249.97	 249.97	 249.97	 0.0	 0.0	 1	 -30.0	 30.0;
	77040	 77041	 0.000299	 0.001046	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77040	 77042	 0.017813	 0.090735	 0.03169	 191.78	 191.78	 191.78	 0.0	 0.0	 1	 -30.0	 30.0;
	77042	 77049	 0.017851	 0.092033	 0.13452	 178.77	 178.77	 178.77	 0.0	 0.0	 1	 -30.0	 30.0;
	77043	 77208	 0.009848	 0.059734	 0.01696	 191.15	 191.15	 191.15	 0.0	 0.0	 1	 -30.0	 30.0;
	77249	 77043	 0.024772	 0.127416	 0.03741	 205.67	 205.67	 205.67	 0.0	 0.0	 1	 -30.0	 30.0;
	77044	 77045	 0.000266	 0.001102	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77044	 77046	 0.025483	 0.151189	 0.17329	 262.37	 262.37	 262.37	 0.0	 0.0	 1	 -30.0	 30.0;
	77249	 77044	 0.022243	 0.129827	 0.06319	 206.04	 206.04	 206.04	 0.0	 0.0	 1	 -30.0	 30.0;
	77046	 77047	 0.000282	 0.001102	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77065	 77046	 0.029614	 0.160065	 0.08257	 259.84	 259.84	 259.84	 0.0	 0.0	 1	 -30.0	 30.0;
	77048	 77052	 0.012187	 0.082262	 0.03717	 233.46	 233.46	 233.46	 0.0	 0.0	 1	 -30.0	 30.0;
	77061	 77048	 0.015124	 0.072853	 0.04493	 204.44	 204.44	 204.44	 0.0	 0.0	 1	 -30.0	 30.0;
	77049	 77267	 0.013035	 0.076342	 0.12447	 174.34	 174.34	 174.34	 0.0	 0.0	 1	 -30.0	 30.0;
	77069	 77050	 0.011642	 0.062361	 0.03426	 189.67	 189.67	 189.67	 0.0	 0.0	 1	 -30.0	 30.0;
	77050	 77201	 0.015458	 0.079638	 0.04686	 200.87	 200.87	 200.87	 0.0	 0.0	 1	 -30.0	 30.0;
	77052	 77051	 0.000634	 0.033657	 0.0	 493.71	 493.71	 493.71	 1.0	 0.0	 1	 -30.0	 30.0;
	77051	 77053	 0.000205	 0.001003	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77209	 77051	 0.004975	 0.064395	 1.1819	 1331.96	 1331.96	 1331.96	 0.0	 0.0	 1	 -30.0	 30.0;
	77051	 77230	 0.003351	 0.040246	 0.7822	 1135.51	 1135.51	 1135.51	 0.0	 0.0	 1	 -30.0	 30.0;
	77052	 77055	 0.001926	 0.011259	 0.01577	 264.8	 264.8	 264.8	 0.0	 0.0	 1	 -30.0	 30.0;
	77052	 77064	 0.020644	 0.102805	 0.06913	 250.16	 250.16	 250.16	 0.0	 0.0	 1	 -30.0	 30.0;
	77052	 77083	 0.016248	 0.098837	 0.0726	 203.85	 203.85	 203.85	 0.0	 0.0	 1	 -30.0	 30.0;
	77054	 77055	 0.000297	 0.001136	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77055	 77058	 0.008264	 0.056019	 0.02606	 246.81	 246.81	 246.81	 0.0	 0.0	 1	 -30.0	 30.0;
	77056	 77093	 0.020025	 0.106936	 0.04084	 163.54	 163.54	 163.54	 0.0	 0.0	 1	 -30.0	 30.0;
	77056	 77203	 0.014638	 0.078382	 0.17629	 185.42	 185.42	 185.42	 0.0	 0.0	 1	 -30.0	 30.0;
	77081	 77057	 0.011158	 0.064296	 0.04268	 219.73	 219.73	 219.73	 0.0	 0.0	 1	 -30.0	 30.0;
	77057	 77201	 0.013584	 0.087839	 0.27045	 223.38	 223.38	 223.38	 0.0	 0.0	 1	 -30.0	 30.0;
	77058	 77059	 0.000248	 0.001197	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77061	 77058	 0.007126	 0.037107	 0.02295	 215.75	 215.75	 215.75	 0.0	 0.0	 1	 -30.0	 30.0;
	77060	 77061	 0.00028	 0.001134	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77060	 77062	 0.000267	 0.001007	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77061	 77078	 0.01379	 0.065627	 0.0742	 231.92	 231.92	 231.92	 0.0	 0.0	 1	 -30.0	 30.0;
	77061	 77091	 0.013878	 0.095599	 0.06883	 253.06	 253.06	 253.06	 0.0	 0.0	 1	 -30.0	 30.0;
	77063	 77078	 0.013744	 0.068929	 0.07965	 229.61	 229.61	 229.61	 0.0	 0.0	 1	 -30.0	 30.0;
	77208	 77063	 0.018206	 0.1055	 0.19148	 258.51	 258.51	 258.51	 0.0	 0.0	 1	 -30.0	 30.0;
	77065	 77064	 0.033702	 0.169569	 0.05677	 247.69	 247.69	 247.69	 0.0	 0.0	 1	 -30.0	 30.0;
	77065	 77066	 0.000294	 0.001167	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77065	 77091	 0.013501	 0.085893	 0.10118	 244.24	 244.24	 244.24	 0.0	 0.0	 1	 -30.0	 30.0;
	77067	 77068	 0.000229	 0.00107	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77067	 77069	 0.006168	 0.038106	 0.05562	 239.63	 239.63	 239.63	 0.0	 0.0	 1	 -30.0	 30.0;
	77067	 77086	 0.007705	 0.046164	 0.06193	 166.48	 166.48	 166.48	 0.0	 0.0	 1	 -30.0	 30.0;
	77267	 77067	 0.002607	 0.017269	 0.00364	 232.72	 232.72	 232.72	 0.0	 0.0	 1	 -30.0	 30.0;
	77067	 77292	 0.004581	 0.029949	 0.01191	 225.35	 225.35	 225.35	 0.0	 0.0	 1	 -30.0	 30.0;
	77069	 77096	 0.014502	 0.062714	 0.09323	 219.02	 219.02	 219.02	 0.0	 0.0	 1	 -30.0	 30.0;
	77070	 77071	 0.000222	 0.001058	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77070	 77269	 0.009761	 0.059465	 0.02041	 193.9	 193.9	 193.9	 0.0	 0.0	 1	 -30.0	 30.0;
	77070	 77292	 0.009139	 0.052853	 0.03279	 201.49	 201.49	 201.49	 0.0	 0.0	 1	 -30.0	 30.0;
	77072	 77075	 0.000175	 0.006116	 0.0	 87.24	 87.24	 87.24	 1.0	 0.0	 1	 -30.0	 30.0;
	77072	 77076	 0.000295	 0.001013	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77073	 77075	 0.00598	 0.209434	 0.0	 43.62	 43.62	 43.62	 1.0	 0.0	 1	 -30.0	 30.0;
	77074	 77075	 0.00598	 0.209434	 0.0	 43.62	 43.62	 43.62	 1.0	 0.0	 1	 -30.0	 30.0;
	77076	 77267	 0.005828	 0.036104	 0.01915	 191.94	 191.94	 191.94	 0.0	 0.0	 1	 -30.0	 30.0;
	77292	 77076	 0.008812	 0.04613	 0.02396	 198.52	 198.52	 198.52	 0.0	 0.0	 1	 -30.0	 30.0;
	77077	 77201	 0.002427	 0.017198	 0.00857	 179.31	 179.31	 179.31	 0.0	 0.0	 1	 -30.0	 30.0;
	77077	 77290	 0.005412	 0.034314	 0.03676	 223.86	 223.86	 223.86	 0.0	 0.0	 1	 -30.0	 30.0;
	77078	 77079	 0.000297	 0.001146	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77078	 77083	 0.004592	 0.026244	 0.0251	 195.45	 195.45	 195.45	 0.0	 0.0	 1	 -30.0	 30.0;
	77080	 77081	 0.000203	 0.001097	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77080	 77082	 0.000228	 0.001152	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77102	 77081	 0.012177	 0.073394	 0.03536	 205.65	 205.65	 205.65	 0.0	 0.0	 1	 -30.0	 30.0;
	77084	 77085	 0.000254	 0.001132	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77084	 77086	 0.000282	 0.001026	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77086	 77231	 0.009988	 0.057917	 0.02822	 185.97	 185.97	 185.97	 0.0	 0.0	 1	 -30.0	 30.0;
	77087	 77090	 -0.000228	 -0.007078	 0.0	 153.38	 153.38	 153.38	 1.0	 0.0	 1	 -30.0	 30.0;
	77087	 77091	 0.000202	 0.001067	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77087	 77092	 0.00022	 0.001131	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77088	 77090	 0.0035	 0.108738	 0.0	 76.69	 76.69	 76.69	 1.0	 0.0	 1	 -30.0	 30.0;
	77089	 77090	 0.0035	 0.108738	 0.0	 76.69	 76.69	 76.69	 1.0	 0.0	 1	 -30.0	 30.0;
	77104	 77091	 0.010906	 0.067233	 0.07918	 170.77	 170.77	 170.77	 0.0	 0.0	 1	 -30.0	 30.0;
	77093	 77094	 0.00028	 0.001003	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77203	 77093	 0.011193	 0.067371	 0.03588	 181.85	 181.85	 181.85	 0.0	 0.0	 1	 -30.0	 30.0;
	77093	 77281	 0.014473	 0.079806	 0.0507	 180.7	 180.7	 180.7	 0.0	 0.0	 1	 -30.0	 30.0;
	77095	 77096	 0.000232	 0.001026	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77095	 77097	 0.000241	 0.001139	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77095	 77098	 0.000209	 0.00112	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77096	 77271	 0.013693	 0.081536	 0.02472	 208.93	 208.93	 208.93	 0.0	 0.0	 1	 -30.0	 30.0;
	77099	 77101	 0.003851	 0.020677	 0.00944	 222.08	 222.08	 222.08	 0.0	 0.0	 1	 -30.0	 30.0;
	77229	 77099	 0.001864	 0.007204	 0.01121	 234.23	 234.23	 234.23	 0.0	 0.0	 1	 -30.0	 30.0;
	77112	 77100	 0.016924	 0.065168	 0.03613	 197.92	 197.92	 197.92	 0.0	 0.0	 1	 -30.0	 30.0;
	77100	 77281	 0.008427	 0.04616	 0.08943	 208.89	 208.89	 208.89	 0.0	 0.0	 1	 -30.0	 30.0;
	77101	 77110	 0.008062	 0.047035	 0.03667	 218.31	 218.31	 218.31	 0.0	 0.0	 1	 -30.0	 30.0;
	77229	 77101	 0.004414	 0.023912	 0.0098	 230.62	 230.62	 230.62	 0.0	 0.0	 1	 -30.0	 30.0;
	77102	 77103	 0.000269	 0.001107	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77110	 77102	 0.016526	 0.081016	 0.02707	 186.35	 186.35	 186.35	 0.0	 0.0	 1	 -30.0	 30.0;
	77104	 77105	 0.000289	 0.001181	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77108	 77104	 0.020492	 0.111688	 0.05495	 243.66	 243.66	 243.66	 0.0	 0.0	 1	 -30.0	 30.0;
	77104	 77120	 0.040774	 0.206086	 0.04479	 238.83	 238.83	 238.83	 0.0	 0.0	 1	 -30.0	 30.0;
	77106	 77107	 0.000289	 0.001099	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77106	 77108	 0.000201	 0.00104	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77115	 77108	 0.006807	 0.040737	 0.04186	 210.19	 210.19	 210.19	 0.0	 0.0	 1	 -30.0	 30.0;
	77108	 77264	 0.014351	 0.072242	 0.02989	 229.59	 229.59	 229.59	 0.0	 0.0	 1	 -30.0	 30.0;
	77110	 77109	 0.001157	 0.007137	 0.012	 186.89	 186.89	 186.89	 0.0	 0.0	 1	 -30.0	 30.0;
	77109	 77229	 0.013931	 0.100754	 0.03841	 210.14	 210.14	 210.14	 0.0	 0.0	 1	 -30.0	 30.0;
	77110	 77111	 0.000252	 0.001024	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77113	 77112	 0.009583	 0.073842	 0.05019	 189.37	 189.37	 189.37	 0.0	 0.0	 1	 -30.0	 30.0;
	77231	 77113	 0.014891	 0.084336	 0.03893	 181.71	 181.71	 181.71	 0.0	 0.0	 1	 -30.0	 30.0;
	77115	 77114	 0.009171	 0.037993	 0.01294	 198.78	 198.78	 198.78	 0.0	 0.0	 1	 -30.0	 30.0;
	77114	 77119	 0.021329	 0.109492	 0.02344	 198.32	 198.32	 198.32	 0.0	 0.0	 1	 -30.0	 30.0;
	77194	 77114	 0.013586	 0.079285	 0.02139	 229.85	 229.85	 229.85	 0.0	 0.0	 1	 -30.0	 30.0;
	77115	 77264	 0.003504	 0.025206	 0.01252	 253.77	 253.77	 253.77	 0.0	 0.0	 1	 -30.0	 30.0;
	77116	 77117	 0.000251	 0.001032	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77281	 77116	 0.010928	 0.060787	 0.05136	 168.85	 168.85	 168.85	 0.0	 0.0	 1	 -30.0	 30.0;
	77288	 77116	 0.015891	 0.088491	 0.02877	 188.49	 188.49	 188.49	 0.0	 0.0	 1	 -30.0	 30.0;
	77118	 77125	 0.018933	 0.128729	 0.13328	 240.23	 240.23	 240.23	 0.0	 0.0	 1	 -30.0	 30.0;
	77118	 77271	 0.007331	 0.04475	 0.12982	 244.47	 244.47	 244.47	 0.0	 0.0	 1	 -30.0	 30.0;
	77119	 77194	 0.012419	 0.0617	 0.03141	 212.43	 212.43	 212.43	 0.0	 0.0	 1	 -30.0	 30.0;
	77121	 77222	 0.037413	 0.208199	 0.06675	 220.84	 220.84	 220.84	 0.0	 0.0	 1	 -30.0	 30.0;
	77121	 77281	 0.018425	 0.086989	 0.14861	 237.09	 237.09	 237.09	 0.0	 0.0	 1	 -30.0	 30.0;
	77122	 77123	 0.011829	 0.062653	 0.02125	 247.36	 247.36	 247.36	 0.0	 0.0	 1	 -30.0	 30.0;
	77122	 77194	 0.009289	 0.058028	 0.02138	 254.13	 254.13	 254.13	 0.0	 0.0	 1	 -30.0	 30.0;
	77123	 77124	 0.000253	 0.001087	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77123	 77163	 0.016236	 0.098257	 0.13552	 243.51	 243.51	 243.51	 0.0	 0.0	 1	 -30.0	 30.0;
	77125	 77128	 0.00502	 0.027434	 0.14284	 176.19	 176.19	 176.19	 0.0	 0.0	 1	 -30.0	 30.0;
	77125	 77141	 0.014139	 0.060791	 0.10729	 232.72	 232.72	 232.72	 0.0	 0.0	 1	 -30.0	 30.0;
	77126	 77134	 0.00834	 0.052357	 0.02905	 206.88	 206.88	 206.88	 0.0	 0.0	 1	 -30.0	 30.0;
	77127	 77128	 0.000287	 0.001179	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77128	 77165	 0.036749	 0.272671	 0.0614	 197.4	 197.4	 197.4	 0.0	 0.0	 1	 -30.0	 30.0;
	77129	 77130	 0.000266	 0.001093	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77129	 77131	 0.000247	 0.001022	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77129	 77132	 0.000276	 0.00106	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77131	 77140	 0.003286	 0.022926	 0.03525	 190.06	 190.06	 190.06	 0.0	 0.0	 1	 -30.0	 30.0;
	77131	 77141	 0.00564	 0.030776	 0.01515	 196.87	 196.87	 196.87	 0.0	 0.0	 1	 -30.0	 30.0;
	77131	 77142	 0.009128	 0.048075	 0.04572	 197.78	 197.78	 197.78	 0.0	 0.0	 1	 -30.0	 30.0;
	77134	 77133	 0.000512	 0.027607	 0.0	 476.74	 476.74	 476.74	 1.075	 0.0	 1	 -30.0	 30.0;
	77133	 77227	 0.003491	 0.039857	 1.80115	 1183.97	 1183.97	 1183.97	 0.0	 0.0	 1	 -30.0	 30.0;
	77140	 77134	 0.006129	 0.035735	 0.02827	 241.79	 241.79	 241.79	 0.0	 0.0	 1	 -30.0	 30.0;
	77142	 77134	 0.00689	 0.044435	 0.0106	 223.73	 223.73	 223.73	 0.0	 0.0	 1	 -30.0	 30.0;
	77144	 77134	 0.007094	 0.045677	 0.02215	 235.26	 235.26	 235.26	 0.0	 0.0	 1	 -30.0	 30.0;
	77135	 77136	 0.000216	 0.001078	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77155	 77135	 0.008626	 0.046219	 0.01719	 213.26	 213.26	 213.26	 0.0	 0.0	 1	 -30.0	 30.0;
	77160	 77135	 0.017336	 0.112442	 0.12283	 200.41	 200.41	 200.41	 0.0	 0.0	 1	 -30.0	 30.0;
	77137	 77138	 0.000204	 0.00119	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77137	 77139	 0.000246	 0.001055	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77146	 77139	 0.004806	 0.033006	 0.01903	 212.79	 212.79	 212.79	 0.0	 0.0	 1	 -30.0	 30.0;
	77139	 77148	 0.005261	 0.035796	 0.02339	 225.22	 225.22	 225.22	 0.0	 0.0	 1	 -30.0	 30.0;
	77147	 77140	 0.00887	 0.04464	 0.01574	 193.03	 193.03	 193.03	 0.0	 0.0	 1	 -30.0	 30.0;
	77142	 77143	 0.000237	 0.001136	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77144	 77155	 0.008565	 0.054717	 0.06761	 218.49	 218.49	 218.49	 0.0	 0.0	 1	 -30.0	 30.0;
	77145	 77146	 0.000266	 0.001182	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77146	 77147	 0.005797	 0.034276	 0.01995	 208.66	 208.66	 208.66	 0.0	 0.0	 1	 -30.0	 30.0;
	77148	 77149	 0.000221	 0.001027	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77152	 77148	 0.008695	 0.053226	 0.07086	 220.01	 220.01	 220.01	 0.0	 0.0	 1	 -30.0	 30.0;
	77148	 77157	 0.010191	 0.056119	 0.07342	 202.52	 202.52	 202.52	 0.0	 0.0	 1	 -30.0	 30.0;
	77233	 77148	 0.010928	 0.064661	 0.0366	 230.11	 230.11	 230.11	 0.0	 0.0	 1	 -30.0	 30.0;
	77150	 77151	 0.000274	 0.001148	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77150	 77164	 0.006042	 0.032823	 0.03253	 226.1	 226.1	 226.1	 0.0	 0.0	 1	 -30.0	 30.0;
	77222	 77150	 0.008963	 0.051734	 0.01403	 249.28	 249.28	 249.28	 0.0	 0.0	 1	 -30.0	 30.0;
	77152	 77153	 0.00022	 0.001057	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77154	 77152	 0.004143	 0.024172	 0.06102	 171.99	 171.99	 171.99	 0.0	 0.0	 1	 -30.0	 30.0;
	77233	 77152	 0.003261	 0.023009	 0.02052	 240.16	 240.16	 240.16	 0.0	 0.0	 1	 -30.0	 30.0;
	77169	 77154	 0.009306	 0.06586	 0.03528	 187.85	 187.85	 187.85	 0.0	 0.0	 1	 -30.0	 30.0;
	77155	 77156	 0.000283	 0.001152	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77163	 77155	 0.013684	 0.06286	 0.02768	 226.44	 226.44	 226.44	 0.0	 0.0	 1	 -30.0	 30.0;
	77157	 77167	 0.014168	 0.050385	 0.01894	 196.36	 196.36	 196.36	 0.0	 0.0	 1	 -30.0	 30.0;
	77158	 77159	 0.000277	 0.001089	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77161	 77162	 0.000286	 0.001008	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77161	 77163	 0.00028	 0.001005	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77165	 77164	 0.004089	 0.029314	 0.02189	 196.44	 196.44	 196.44	 0.0	 0.0	 1	 -30.0	 30.0;
	77165	 77166	 0.000256	 0.00113	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77165	 77222	 0.00818	 0.051763	 0.01916	 255.97	 255.97	 255.97	 0.0	 0.0	 1	 -30.0	 30.0;
	77167	 77177	 0.012016	 0.074469	 0.0256	 186.93	 186.93	 186.93	 0.0	 0.0	 1	 -30.0	 30.0;
	77222	 77168	 0.014478	 0.075447	 0.06075	 214.9	 214.9	 214.9	 0.0	 0.0	 1	 -30.0	 30.0;
	77170	 77171	 0.000235	 0.001026	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77253	 77170	 0.005583	 0.042387	 0.08952	 220.94	 220.94	 220.94	 0.0	 0.0	 1	 -30.0	 30.0;
	77172	 77173	 0.00027	 0.001029	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77172	 77174	 0.000231	 0.001148	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77186	 77174	 0.018681	 0.11314	 0.09991	 210.57	 210.57	 210.57	 0.0	 0.0	 1	 -30.0	 30.0;
	77175	 77176	 0.000224	 0.001143	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77175	 77177	 0.00027	 0.001005	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77175	 77178	 0.000201	 0.001122	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77253	 77179	 0.003616	 0.019006	 0.00565	 296.65	 296.65	 296.65	 0.0	 0.0	 1	 -30.0	 30.0;
	77180	 77181	 0.000235	 0.00117	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77184	 77180	 0.00949	 0.056897	 0.07977	 248.91	 248.91	 248.91	 0.0	 0.0	 1	 -30.0	 30.0;
	77180	 77186	 0.005663	 0.034184	 0.01171	 408.31	 408.31	 408.31	 0.0	 0.0	 1	 -30.0	 30.0;
	77182	 77183	 0.000247	 0.00105	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77273	 77183	 0.00661	 0.041382	 0.01609	 238.43	 238.43	 238.43	 0.0	 0.0	 1	 -30.0	 30.0;
	77186	 77185	 0.000486	 0.033516	 0.0	 426.67	 426.67	 426.67	 0.975	 0.0	 1	 -30.0	 30.0;
	77185	 77187	 0.000468	 0.032343	 0.0	 431.37	 431.37	 431.37	 1.04375	 0.0	 1	 -30.0	 30.0;
	77185	 77188	 0.000409	 0.028811	 0.0	 425.28	 425.28	 425.28	 1.04375	 0.0	 1	 -30.0	 30.0;
	77185	 77189	 0.000597	 0.033801	 0.0	 423.52	 423.52	 423.52	 1.04375	 0.0	 1	 -30.0	 30.0;
	77185	 77190	 0.000474	 0.029025	 0.0	 423.11	 423.11	 423.11	 1.04375	 0.0	 1	 -30.0	 30.0;
	77185	 77191	 0.000572	 0.027078	 0.0	 422.71	 422.71	 422.71	 1.04375	 0.0	 1	 -30.0	 30.0;
	77185	 77192	 0.000209	 0.001099	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77194	 77193	 0.000363	 0.024193	 0.0	 447.9	 447.9	 447.9	 1.00625	 0.0	 1	 -30.0	 30.0;
	77193	 77195	 0.000363	 0.019386	 0.0	 386.79	 386.79	 386.79	 1.0	 0.0	 1	 -30.0	 30.0;
	77193	 77196	 0.000551	 0.029839	 0.0	 386.61	 386.61	 386.61	 1.0	 0.0	 1	 -30.0	 30.0;
	77193	 77197	 0.000786	 0.035157	 0.0	 386.32	 386.32	 386.32	 1.0	 0.0	 1	 -30.0	 30.0;
	77230	 77193	 0.002688	 0.029118	 0.9352	 994.38	 994.38	 994.38	 0.0	 0.0	 1	 -30.0	 30.0;
	77198	 77199	 0.008098	 0.206059	 0.0	 80.58	 80.58	 80.58	 1.0	 0.0	 1	 -30.0	 30.0;
	77255	 77198	 0.00858	 0.042808	 0.01277	 256.54	 256.54	 256.54	 0.0	 0.0	 1	 -30.0	 30.0;
	77200	 77201	 0.000295	 0.001159	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77201	 77269	 0.004212	 0.016975	 0.00498	 226.83	 226.83	 226.83	 0.0	 0.0	 1	 -30.0	 30.0;
	77203	 77202	 0.000684	 0.033461	 0.0	 286.09	 286.09	 286.09	 1.0125	 0.0	 1	 -30.0	 30.0;
	77202	 77204	 0.000217	 0.014423	 0.0	 436.07	 436.07	 436.07	 1.0	 0.0	 1	 -30.0	 30.0;
	77202	 77205	 0.000244	 0.00102	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77268	 77202	 0.004627	 0.05236	 0.8671	 1057.28	 1057.28	 1057.28	 0.0	 0.0	 1	 -30.0	 30.0;
	77202	 77287	 0.000871	 0.010494	 0.26026	 1066.18	 1066.18	 1066.18	 0.0	 0.0	 1	 -30.0	 30.0;
	77281	 77203	 0.004805	 0.024528	 0.00586	 161.66	 161.66	 161.66	 0.0	 0.0	 1	 -30.0	 30.0;
	77206	 77207	 0.01182	 0.37164	 0.0	 32.18	 32.18	 32.18	 0.9875	 0.0	 1	 -30.0	 30.0;
	77206	 77208	 0.000207	 0.001086	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77206	 77208	 0.000207	 0.001086	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77209	 77212	 0.000563	 0.033314	 0.0	 668.47	 668.47	 668.47	 1.0	 0.0	 1	 -30.0	 30.0;
	77209	 77213	 0.000169	 0.013693	 0.0	 506.74	 506.74	 506.74	 1.03125	 0.0	 1	 -30.0	 30.0;
	77209	 77220	 0.002159	 0.025762	 0.53735	 1198.99	 1198.99	 1198.99	 0.0	 0.0	 1	 -30.0	 30.0;
	77282	 77209	 0.00175	 0.024733	 0.42357	 1288.28	 1288.28	 1288.28	 0.0	 0.0	 1	 -30.0	 30.0;
	77210	 77212	 -0.000178	 -0.010528	 0.0	 568.47	 568.47	 568.47	 1.0	 0.0	 1	 -30.0	 30.0;
	77247	 77210	 0.00102	 0.004365	 0.02159	 258.68	 258.68	 258.68	 0.0	 0.0	 1	 -30.0	 30.0;
	77211	 77212	 0.001846	 0.109144	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77215	 77214	 0.000401	 0.023471	 0.0	 562.43	 562.43	 562.43	 1.0	 0.0	 1	 -30.0	 30.0;
	77214	 77216	 0.000835	 0.040126	 0.0	 375.93	 375.93	 375.93	 1.0	 0.0	 1	 -30.0	 30.0;
	77214	 77217	 0.000444	 0.028722	 0.0	 374.67	 374.67	 374.67	 0.99375	 0.0	 1	 -30.0	 30.0;
	77214	 77218	 0.00062	 0.036735	 0.0	 373.59	 373.59	 373.59	 0.99375	 0.0	 1	 -30.0	 30.0;
	77214	 77219	 0.000732	 0.029119	 0.0	 373.39	 373.39	 373.39	 0.99375	 0.0	 1	 -30.0	 30.0;
	77214	 77220	 0.000284	 0.001106	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77220	 77254	 0.002834	 0.032528	 1.31408	 1348.35	 1348.35	 1348.35	 0.0	 0.0	 1	 -30.0	 30.0;
	77222	 77221	 0.000518	 0.031099	 0.0	 439.99	 439.99	 439.99	 1.0125	 0.0	 1	 -30.0	 30.0;
	77221	 77223	 0.000483	 0.03052	 0.0	 439.3	 439.3	 439.3	 1.0	 0.0	 1	 -30.0	 30.0;
	77221	 77224	 0.000413	 0.026706	 0.0	 437.49	 437.49	 437.49	 1.0	 0.0	 1	 -30.0	 30.0;
	77221	 77225	 0.000649	 0.035787	 0.0	 436.7	 436.7	 436.7	 1.0	 0.0	 1	 -30.0	 30.0;
	77221	 77226	 0.000476	 0.036551	 0.0	 436.53	 436.53	 436.53	 1.0	 0.0	 1	 -30.0	 30.0;
	77221	 77227	 0.000281	 0.001188	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77227	 77252	 0.003982	 0.048678	 0.94023	 1075.67	 1075.67	 1075.67	 0.0	 0.0	 1	 -30.0	 30.0;
	77227	 77287	 0.006696	 0.068679	 0.82543	 1124.28	 1124.28	 1124.28	 0.0	 0.0	 1	 -30.0	 30.0;
	77229	 77228	 0.000588	 0.043486	 0.0	 403.96	 403.96	 403.96	 1.0	 0.0	 1	 -30.0	 30.0;
	77228	 77230	 0.000259	 0.001079	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77230	 77263	 0.003039	 0.039164	 0.65117	 1085.2	 1085.2	 1085.2	 0.0	 0.0	 1	 -30.0	 30.0;
	77268	 77230	 0.003647	 0.042866	 0.68722	 1046.22	 1046.22	 1046.22	 0.0	 0.0	 1	 -30.0	 30.0;
	77232	 77235	 0.000862	 0.05432	 0.0	 529.83	 529.83	 529.83	 1.0	 0.0	 1	 -30.0	 30.0;
	77232	 77236	 0.000541	 0.032773	 0.0	 393.26	 393.26	 393.26	 1.025	 0.0	 1	 -30.0	 30.0;
	77232	 77237	 0.00056	 0.036667	 0.0	 393.05	 393.05	 393.05	 1.025	 0.0	 1	 -30.0	 30.0;
	77232	 77238	 0.000724	 0.042178	 0.0	 392.7	 392.7	 392.7	 1.025	 0.0	 1	 -30.0	 30.0;
	77252	 77232	 0.005782	 0.072556	 1.4836	 1079.28	 1079.28	 1079.28	 0.0	 0.0	 1	 -30.0	 30.0;
	77233	 77235	 -0.000445	 -0.028043	 0.0	 404.83	 404.83	 404.83	 1.0	 0.0	 1	 -30.0	 30.0;
	77234	 77235	 0.002353	 0.148373	 0.0	 125.0	 125.0	 125.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77239	 77242	 0.000358	 0.023832	 0.0	 515.29	 515.29	 515.29	 1.0	 0.0	 1	 -30.0	 30.0;
	77239	 77243	 0.000506	 0.037338	 0.0	 396.26	 396.26	 396.26	 1.04375	 0.0	 1	 -30.0	 30.0;
	77239	 77244	 0.000374	 0.023462	 0.0	 395.94	 395.94	 395.94	 1.04375	 0.0	 1	 -30.0	 30.0;
	77239	 77245	 0.000713	 0.037766	 0.0	 318.44	 318.44	 318.44	 1.04375	 0.0	 1	 -30.0	 30.0;
	77239	 77246	 0.000215	 0.001068	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77240	 77242	 -0.00012	 -0.008003	 0.0	 390.29	 390.29	 390.29	 1.0	 0.0	 1	 -30.0	 30.0;
	77241	 77242	 0.001253	 0.083279	 0.0	 125.0	 125.0	 125.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77247	 77248	 0.00446	 0.121233	 0.0	 103.93	 103.93	 103.93	 1.0	 0.0	 1	 -30.0	 30.0;
	77249	 77250	 0.034001	 1.220747	 0.0	 13.0	 13.0	 13.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	77249	 77251	 0.026768	 0.910915	 0.0	 13.0	 13.0	 13.0	 1.01875	 0.0	 1	 -30.0	 30.0;
	77253	 77252	 0.00034	 0.01506	 0.0	 408.5	 408.5	 408.5	 1.0	 0.0	 1	 -30.0	 30.0;
	77252	 77272	 0.001421	 0.018127	 0.30622	 1036.92	 1036.92	 1036.92	 0.0	 0.0	 1	 -30.0	 30.0;
	77254	 77257	 0.00061	 0.029286	 0.0	 583.2	 583.2	 583.2	 1.0	 0.0	 1	 -30.0	 30.0;
	77254	 77258	 0.000173	 0.010892	 0.0	 738.4	 738.4	 738.4	 1.025	 0.0	 1	 -30.0	 30.0;
	77254	 77259	 0.000291	 0.016655	 0.0	 738.4	 738.4	 738.4	 1.025	 0.0	 1	 -30.0	 30.0;
	77254	 77260	 0.000275	 0.018838	 0.0	 738.4	 738.4	 738.4	 1.025	 0.0	 1	 -30.0	 30.0;
	77254	 77261	 0.00019	 0.012668	 0.0	 738.4	 738.4	 738.4	 1.025	 0.0	 1	 -30.0	 30.0;
	77254	 77262	 0.000341	 0.001237	 0.0	 0.0	 0.0	 0.0	 1.0	 -26.0	 1	 -30.0	 30.0;
	77254	 77262	 0.000341	 0.001237	 0.0	 0.0	 0.0	 0.0	 1.0	 -26.0	 1	 -30.0	 30.0;
	77254	 77282	 0.002677	 0.030442	 0.4289	 1310.31	 1310.31	 1310.31	 0.0	 0.0	 1	 -30.0	 30.0;
	77255	 77257	 -8.3e-05	 -0.003975	 0.0	 483.2	 483.2	 483.2	 1.0	 0.0	 1	 -30.0	 30.0;
	77256	 77257	 0.003298	 0.158368	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77263	 77266	 -0.000145	 -0.009632	 0.0	 433.25	 433.25	 433.25	 1.0	 0.0	 1	 -30.0	 30.0;
	77264	 77266	 0.000656	 0.043453	 0.0	 383.25	 383.25	 383.25	 1.0	 0.0	 1	 -30.0	 30.0;
	77265	 77266	 0.003232	 0.214073	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77269	 77267	 0.00055	 0.003842	 0.00098	 174.02	 174.02	 174.02	 0.0	 0.0	 1	 -30.0	 30.0;
	77269	 77268	 0.000342	 0.023657	 0.0	 339.01	 339.01	 339.01	 0.9875	 0.0	 1	 -30.0	 30.0;
	77270	 77271	 0.000297	 0.001062	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77273	 77272	 0.000301	 0.018051	 0.0	 364.4	 364.4	 364.4	 1.03125	 0.0	 1	 -30.0	 30.0;
	77272	 77274	 0.000608	 0.033698	 0.0	 435.22	 435.22	 435.22	 1.0	 0.0	 1	 -30.0	 30.0;
	77272	 77275	 0.000283	 0.017002	 0.0	 435.05	 435.05	 435.05	 1.0	 0.0	 1	 -30.0	 30.0;
	77272	 77276	 0.000582	 0.039513	 0.0	 434.95	 434.95	 434.95	 1.0	 0.0	 1	 -30.0	 30.0;
	77272	 77277	 0.00041	 0.02641	 0.0	 434.5	 434.5	 434.5	 1.0	 0.0	 1	 -30.0	 30.0;
	77272	 77278	 0.000418	 0.030967	 0.0	 434.25	 434.25	 434.25	 1.0	 0.0	 1	 -30.0	 30.0;
	77279	 77280	 0.001881	 0.063729	 0.0	 134.55	 134.55	 134.55	 1.0625	 0.0	 1	 -30.0	 30.0;
	77279	 77281	 0.000284	 0.001042	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77282	 77285	 0.000686	 0.043368	 0.0	 567.7	 567.7	 567.7	 1.0	 0.0	 1	 -30.0	 30.0;
	77282	 77286	 0.000505	 0.029653	 0.0	 450.47	 450.47	 450.47	 0.99375	 0.0	 1	 -30.0	 30.0;
	77283	 77285	 -0.000276	 -0.017424	 0.0	 492.7	 492.7	 492.7	 1.0	 0.0	 1	 -30.0	 30.0;
	77284	 77285	 0.002879	 0.182009	 0.0	 75.0	 75.0	 75.0	 1.0	 0.0	 1	 -30.0	 30.0;
	77288	 77287	 0.000592	 0.037436	 0.0	 279.82	 279.82	 279.82	 1.0	 0.0	 1	 -30.0	 30.0;
	77287	 77289	 0.000442	 0.024052	 0.0	 516.95	 516.95	 516.95	 1.00625	 0.0	 1	 -30.0	 30.0;
	77290	 77295	 0.002223	 0.013667	 0.00291	 188.83	 188.83	 188.83	 0.0	 0.0	 1	 -30.0	 30.0;
	77291	 77292	 0.000253	 0.001197	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77291	 77293	 0.000229	 0.001088	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77295	 77292	 0.001166	 0.008171	 0.0112	 220.52	 220.52	 220.52	 0.0	 0.0	 1	 -30.0	 30.0;
	77294	 77295	 0.000242	 0.001152	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80000	 80001	 0.00025	 0.001161	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80000	 80002	 0.000217	 0.001127	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80021	 80003	 0.004593	 0.020761	 0.00493	 162.7	 162.7	 162.7	 0.0	 0.0	 1	 -30.0	 30.0;
	80012	 80004	 0.004894	 0.017766	 0.02057	 115.35	 115.35	 115.35	 0.0	 0.0	 1	 -30.0	 30.0;
	80005	 80085	 0.006997	 0.034772	 0.01194	 168.55	 168.55	 168.55	 0.0	 0.0	 1	 -30.0	 30.0;
	80007	 80006	 0.001326	 0.051921	 0.0	 261.1	 261.1	 261.1	 1.1	 0.0	 1	 -30.0	 30.0;
	80007	 80006	 0.001326	 0.051921	 0.0	 261.1	 261.1	 261.1	 1.1	 0.0	 1	 -30.0	 30.0;
	80007	 80006	 0.001326	 0.051921	 0.0	 261.1	 261.1	 261.1	 1.025	 0.0	 1	 -30.0	 30.0;
	80087	 80006	 0.00109	 0.009958	 0.04927	 509.43	 509.43	 509.43	 0.0	 0.0	 1	 -30.0	 30.0;
	80007	 80011	 0.001545	 0.007811	 0.00164	 205.73	 205.73	 205.73	 0.0	 0.0	 1	 -30.0	 30.0;
	80012	 80007	 0.006113	 0.028517	 0.00518	 158.34	 158.34	 158.34	 0.0	 0.0	 1	 -30.0	 30.0;
	80007	 80025	 0.003529	 0.010292	 0.00176	 183.24	 183.24	 183.24	 0.0	 0.0	 1	 -30.0	 30.0;
	80007	 80030	 0.006632	 0.033187	 0.02241	 191.24	 191.24	 191.24	 0.0	 0.0	 1	 -30.0	 30.0;
	80008	 80009	 0.000253	 0.001072	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80008	 80010	 0.002828	 0.014452	 0.00512	 169.05	 169.05	 169.05	 0.0	 0.0	 1	 -30.0	 30.0;
	80008	 80025	 0.003967	 0.019431	 0.00238	 174.72	 174.72	 174.72	 0.0	 0.0	 1	 -30.0	 30.0;
	80008	 80032	 0.00287	 0.016036	 0.00337	 160.13	 160.13	 160.13	 0.0	 0.0	 1	 -30.0	 30.0;
	80011	 80036	 0.004308	 0.024677	 0.0088	 180.88	 180.88	 180.88	 0.0	 0.0	 1	 -30.0	 30.0;
	80013	 80032	 0.006559	 0.033487	 0.01417	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80014	 80015	 0.000287	 0.001153	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80014	 80016	 0.000222	 0.001062	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80016	 80024	 0.000699	 0.002021	 0.00064	 140.14	 140.14	 140.14	 0.0	 0.0	 1	 -30.0	 30.0;
	80016	 80085	 0.004373	 0.016747	 0.01086	 167.16	 167.16	 167.16	 0.0	 0.0	 1	 -30.0	 30.0;
	80026	 80017	 0.002644	 0.008683	 0.00216	 115.31	 115.31	 115.31	 0.0	 0.0	 1	 -30.0	 30.0;
	80037	 80017	 0.004898	 0.022903	 0.00559	 151.68	 151.68	 151.68	 0.0	 0.0	 1	 -30.0	 30.0;
	80018	 80019	 0.000254	 0.001138	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80036	 80018	 0.00043	 0.001581	 0.00091	 157.07	 157.07	 157.07	 0.0	 0.0	 1	 -30.0	 30.0;
	80018	 80100	 0.005023	 0.029035	 0.01836	 191.25	 191.25	 191.25	 0.0	 0.0	 1	 -30.0	 30.0;
	80020	 80030	 0.002656	 0.015332	 0.00484	 181.24	 181.24	 181.24	 0.0	 0.0	 1	 -30.0	 30.0;
	80020	 80033	 0.005966	 0.018509	 0.00673	 172.04	 172.04	 172.04	 0.0	 0.0	 1	 -30.0	 30.0;
	80020	 80050	 0.004535	 0.020026	 0.01038	 157.63	 157.63	 157.63	 0.0	 0.0	 1	 -30.0	 30.0;
	80021	 80025	 0.005394	 0.023212	 0.03949	 135.93	 135.93	 135.93	 0.0	 0.0	 1	 -30.0	 30.0;
	80022	 80023	 0.000232	 0.001066	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80022	 80037	 0.00584	 0.030399	 0.00662	 155.21	 155.21	 155.21	 0.0	 0.0	 1	 -30.0	 30.0;
	80050	 80022	 0.000899	 0.005483	 0.00187	 116.14	 116.14	 116.14	 0.0	 0.0	 1	 -30.0	 30.0;
	80024	 80054	 0.00105	 0.004247	 0.00181	 154.81	 154.81	 154.81	 0.0	 0.0	 1	 -30.0	 30.0;
	80024	 80058	 0.001006	 0.005408	 0.02259	 134.54	 134.54	 134.54	 0.0	 0.0	 1	 -30.0	 30.0;
	80026	 80027	 0.000288	 0.001056	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80026	 80028	 0.004335	 0.024473	 0.00454	 155.75	 155.75	 155.75	 0.0	 0.0	 1	 -30.0	 30.0;
	80026	 80036	 0.00351	 0.014742	 0.01554	 167.48	 167.48	 167.48	 0.0	 0.0	 1	 -30.0	 30.0;
	80028	 80029	 0.000226	 0.001073	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80028	 80088	 0.004681	 0.024264	 0.00281	 198.24	 198.24	 198.24	 0.0	 0.0	 1	 -30.0	 30.0;
	80030	 80031	 0.0003	 0.001131	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80032	 80043	 0.007076	 0.039145	 0.02737	 173.37	 173.37	 173.37	 0.0	 0.0	 1	 -30.0	 30.0;
	80033	 80034	 0.000234	 0.001197	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80035	 80033	 0.005729	 0.022305	 0.00704	 158.77	 158.77	 158.77	 0.0	 0.0	 1	 -30.0	 30.0;
	80033	 80044	 0.005528	 0.021087	 0.03803	 157.77	 157.77	 157.77	 0.0	 0.0	 1	 -30.0	 30.0;
	80035	 80046	 0.008104	 0.028288	 0.01019	 192.75	 192.75	 192.75	 0.0	 0.0	 1	 -30.0	 30.0;
	80038	 80039	 0.000264	 0.001033	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80038	 80040	 0.000275	 0.001102	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80038	 80041	 0.000209	 0.001166	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80038	 80042	 0.000283	 0.001039	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80040	 80046	 0.003329	 0.011215	 0.00305	 203.29	 203.29	 203.29	 0.0	 0.0	 1	 -30.0	 30.0;
	80047	 80040	 0.004644	 0.021243	 0.00327	 183.76	 183.76	 183.76	 0.0	 0.0	 1	 -30.0	 30.0;
	80054	 80043	 0.003075	 0.012999	 0.00362	 145.79	 145.79	 145.79	 0.0	 0.0	 1	 -30.0	 30.0;
	80058	 80044	 0.007289	 0.026414	 0.00248	 159.2	 159.2	 159.2	 0.0	 0.0	 1	 -30.0	 30.0;
	80044	 80073	 0.008922	 0.049991	 0.07962	 114.85	 114.85	 114.85	 0.0	 0.0	 1	 -30.0	 30.0;
	80046	 80045	 0.001674	 0.049819	 0.0	 255.54	 255.54	 255.54	 1.06875	 0.0	 1	 -30.0	 30.0;
	80046	 80045	 0.001674	 0.049819	 0.0	 255.54	 255.54	 255.54	 1.06875	 0.0	 1	 -30.0	 30.0;
	80046	 80045	 0.001674	 0.049819	 0.0	 255.54	 255.54	 255.54	 1.06875	 0.0	 1	 -30.0	 30.0;
	80049	 80045	 0.001245	 0.009447	 0.02918	 644.61	 644.61	 644.61	 0.0	 0.0	 1	 -30.0	 30.0;
	80045	 80087	 0.002272	 0.020438	 0.0773	 557.93	 557.93	 557.93	 0.0	 0.0	 1	 -30.0	 30.0;
	80046	 80062	 0.011306	 0.052547	 0.02427	 175.67	 175.67	 175.67	 0.0	 0.0	 1	 -30.0	 30.0;
	80047	 80058	 0.009476	 0.050266	 0.03674	 189.25	 189.25	 189.25	 0.0	 0.0	 1	 -30.0	 30.0;
	80049	 80048	 0.000181	 0.012786	 0.0	 1028.67	 1028.67	 1028.67	 1.025	 0.0	 1	 -30.0	 30.0;
	80048	 80086	 0.000146	 0.002769	 0.40145	 2701.0	 2701.0	 2701.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80049	 80052	 0.001727	 0.089865	 0.0	 273.39	 273.39	 273.39	 1.0	 0.0	 1	 -30.0	 30.0;
	80049	 80057	 0.00133	 0.012952	 0.04729	 582.42	 582.42	 582.42	 0.0	 0.0	 1	 -30.0	 30.0;
	80049	 80071	 0.003548	 0.034101	 0.08315	 529.41	 529.41	 529.41	 0.0	 0.0	 1	 -30.0	 30.0;
	80050	 80052	 -0.000251	 -0.013039	 0.0	 198.39	 198.39	 198.39	 1.0	 0.0	 1	 -30.0	 30.0;
	80051	 80052	 0.007301	 0.379808	 0.0	 75.0	 75.0	 75.0	 1.0	 0.0	 1	 -30.0	 30.0;
	80053	 80056	 0.003225	 0.121682	 0.0	 288.93	 288.93	 288.93	 1.0	 0.0	 1	 -30.0	 30.0;
	80053	 80057	 0.000213	 0.001105	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80054	 80056	 -0.001804	 -0.068077	 0.0	 180.6	 180.6	 180.6	 1.0	 0.0	 1	 -30.0	 30.0;
	80055	 80056	 0.008102	 0.30576	 0.0	 108.33	 108.33	 108.33	 1.0	 0.0	 1	 -30.0	 30.0;
	80057	 80071	 0.002652	 0.023337	 0.06009	 492.28	 492.28	 492.28	 0.0	 0.0	 1	 -30.0	 30.0;
	80058	 80059	 0.000295	 0.001003	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80060	 80061	 0.000275	 0.001153	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80060	 80062	 0.000293	 0.001052	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80060	 80063	 0.000278	 0.001077	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80060	 80064	 0.000266	 0.001133	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80072	 80062	 0.004264	 0.017787	 0.00943	 148.11	 148.11	 148.11	 0.0	 0.0	 1	 -30.0	 30.0;
	80065	 80066	 0.000215	 0.001108	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80065	 80067	 0.005658	 0.029782	 0.00777	 127.1	 127.1	 127.1	 0.0	 0.0	 1	 -30.0	 30.0;
	80065	 80069	 0.009727	 0.050154	 0.00846	 129.37	 129.37	 129.37	 0.0	 0.0	 1	 -30.0	 30.0;
	80067	 80069	 0.001032	 0.004107	 0.00208	 182.59	 182.59	 182.59	 0.0	 0.0	 1	 -30.0	 30.0;
	80067	 80072	 0.003493	 0.020005	 0.00558	 163.49	 163.49	 163.49	 0.0	 0.0	 1	 -30.0	 30.0;
	80069	 80068	 0.001458	 0.069997	 0.0	 177.75	 177.75	 177.75	 1.0	 0.0	 1	 -30.0	 30.0;
	80068	 80070	 0.000254	 0.001104	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80068	 80071	 0.00023	 0.001035	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80069	 80082	 0.016474	 0.072398	 0.01871	 142.37	 142.37	 142.37	 0.0	 0.0	 1	 -30.0	 30.0;
	80082	 80073	 0.002437	 0.012911	 0.00325	 137.5	 137.5	 137.5	 0.0	 0.0	 1	 -30.0	 30.0;
	80073	 80083	 0.070212	 0.347293	 0.05054	 100.36	 100.36	 100.36	 0.0	 0.0	 1	 -30.0	 30.0;
	80074	 80075	 0.000206	 0.001101	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80077	 80074	 0.004678	 0.023816	 0.0034	 160.44	 160.44	 160.44	 0.0	 0.0	 1	 -30.0	 30.0;
	80076	 80079	 0.00264	 0.107478	 0.0	 386.51	 386.51	 386.51	 1.0	 0.0	 1	 -30.0	 30.0;
	80076	 80080	 0.000247	 0.001109	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80077	 80079	 -0.001363	 -0.055478	 0.0	 181.5	 181.5	 181.5	 1.0	 0.0	 1	 -30.0	 30.0;
	80078	 80079	 0.005926	 0.241215	 0.0	 205.01	 205.01	 205.01	 1.0	 0.0	 1	 -30.0	 30.0;
	80080	 80087	 0.004037	 0.034681	 0.12316	 536.51	 536.51	 536.51	 0.0	 0.0	 1	 -30.0	 30.0;
	80081	 80082	 0.000249	 0.001026	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80082	 80083	 0.041193	 0.218508	 0.05732	 103.08	 103.08	 103.08	 0.0	 0.0	 1	 -30.0	 30.0;
	80083	 80084	 0.00025	 0.001172	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1	 -30.0	 30.0;
	80087	 80086	 0.000247	 0.017975	 0.0	 995.95	 995.95	 995.95	 1.0	 0.0	 1	 -30.0	 30.0;
	80086	 80091	 0.000221	 0.017436	 0.0	 740.7	 740.7	 740.7	 1.0	 0.0	 1	 -30.0	 30.0;
	80086	 80092	 0.000171	 0.010813	 0.0	 739.74	 739.74	 739.74	 1.0	 0.0	 1	 -30.0	 30.0;
	80086	 80093	 0.000146	 0.009467	 0.0	 739.0	 739.0	 739.0	 1.0	 0.0	 1	 -30.0	 30.0;
	80086	 80094	 0.000271	 0.015312	 0.0	 736.7	 736.7	 736.7	 1.0	 0.0	 1	 -30.0	 30.0;
	80086	 80095	 0.000205	 0.014872	 0.0	 731.63	 731.63	 731.63	 1.0	 0.0	 1	 -30.0	 30.0;
	80086	 80096	 0.00017	 0.013038	 0.0	 726.09	 726.09	 726.09	 1.0	 0.0	 1	 -30.0	 30.0;
	80086	 80097	 0.000255	 0.019839	 0.0	 665.03	 665.03	 665.03	 1.0	 0.0	 1	 -30.0	 30.0;
	80086	 80098	 0.000209	 0.015252	 0.0	 664.84	 664.84	 664.84	 1.0	 0.0	 1	 -30.0	 30.0;
	80086	 80099	 0.000368	 0.026912	 0.0	 660.89	 660.89	 660.89	 1.0	 0.0	 1	 -30.0	 30.0;
	80087	 80090	 0.000619	 0.030031	 0.0	 266.35	 266.35	 266.35	 1.0	 0.0	 1	 -30.0	 30.0;
	80088	 80090	 0.00022	 0.010692	 0.0	 216.35	 216.35	 216.35	 1.0	 0.0	 1	 -30.0	 30.0;
	80088	 80100	 0.000886	 0.003872	 0.00101	 184.7	 184.7	 184.7	 0.0	 0.0	 1	 -30.0	 30.0;
	80089	 80090	 0.004514	 0.218925	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
];

% INFO    : === Translation Options ===
% INFO    : Phase Angle Bound:           30.0 (deg.)
% INFO    : Setting Flat Start
% INFO    : 
% INFO    : === Generator Bounds Update Notes ===
% INFO    : 
% INFO    : === Base KV Replacement Notes ===
% INFO    : 
% INFO    : === Transformer Setting Replacement Notes ===
% INFO    : 
% INFO    : === Line Capacity Monotonicity Notes ===
% INFO    : Updated Thermal Rating: on line 10002-10001 : Rate B, Rate C - 0.0, 0.0 -> 185.33, 185.33
% INFO    : Updated Thermal Rating: on line 10011-10001 : Rate B, Rate C - 0.0, 0.0 -> 167.88, 167.88
% INFO    : Updated Thermal Rating: on line 10014-10002 : Rate B, Rate C - 0.0, 0.0 -> 207.43, 207.43
% INFO    : Updated Thermal Rating: on line 10004-10003 : Rate B, Rate C - 0.0, 0.0 -> 170.67, 170.67
% INFO    : Updated Thermal Rating: on line 10003-10010 : Rate B, Rate C - 0.0, 0.0 -> 201.54, 201.54
% INFO    : Updated Thermal Rating: on line 10937-10003 : Rate B, Rate C - 0.0, 0.0 -> 211.8, 211.8
% INFO    : Updated Thermal Rating: on line 10004-10937 : Rate B, Rate C - 0.0, 0.0 -> 195.1, 195.1
% INFO    : Updated Thermal Rating: on line 10008-10007 : Rate B, Rate C - 0.0, 0.0 -> 212.34, 212.34
% INFO    : Updated Thermal Rating: on line 10007-13019 : Rate B, Rate C - 0.0, 0.0 -> 218.55, 218.55
% INFO    : Updated Thermal Rating: on line 10007-13028 : Rate B, Rate C - 0.0, 0.0 -> 231.63, 231.63
% INFO    : Updated Thermal Rating: on line 10016-10008 : Rate B, Rate C - 0.0, 0.0 -> 229.92, 229.92
% INFO    : Updated Thermal Rating: on line 13019-10008 : Rate B, Rate C - 0.0, 0.0 -> 184.78, 184.78
% INFO    : Updated Thermal Rating: on line 10014-10010 : Rate B, Rate C - 0.0, 0.0 -> 197.37, 197.37
% INFO    : Updated Thermal Rating: on line 10011-10020 : Rate B, Rate C - 0.0, 0.0 -> 214.06, 214.06
% INFO    : Updated Thermal Rating: on transformer 10013-10012 : Rate B, Rate C - 0.0, 0.0 -> 473.63, 473.63
% INFO    : Updated Thermal Rating: on line 10012-10023 : Rate B, Rate C - 0.0, 0.0 -> 1105.1, 1105.1
% INFO    : Updated Thermal Rating: on line 10012-10987 : Rate B, Rate C - 0.0, 0.0 -> 1237.08, 1237.08
% INFO    : Updated Thermal Rating: on line 10014-10013 : Rate B, Rate C - 0.0, 0.0 -> 236.46, 236.46
% INFO    : Updated Thermal Rating: on line 10013-10076 : Rate B, Rate C - 0.0, 0.0 -> 239.71, 239.71
% INFO    : Updated Thermal Rating: on line 10016-13463 : Rate B, Rate C - 0.0, 0.0 -> 245.26, 245.26
% INFO    : Updated Thermal Rating: on line 10018-10032 : Rate B, Rate C - 0.0, 0.0 -> 250.62, 250.62
% INFO    : Updated Thermal Rating: on line 10018-10988 : Rate B, Rate C - 0.0, 0.0 -> 263.59, 263.59
% INFO    : Updated Thermal Rating: on transformer 10020-10019 : Rate B, Rate C - 0.0, 0.0 -> 445.05, 445.05
% INFO    : Updated Thermal Rating: on line 10730-10019 : Rate B, Rate C - 0.0, 0.0 -> 1150.4, 1150.4
% INFO    : Updated Thermal Rating: on line 10020-10029 : Rate B, Rate C - 0.0, 0.0 -> 233.76, 233.76
% INFO    : Updated Thermal Rating: on line 10021-13074 : Rate B, Rate C - 0.0, 0.0 -> 251.36, 251.36
% INFO    : Updated Thermal Rating: on line 10021-13512 : Rate B, Rate C - 0.0, 0.0 -> 201.56, 201.56
% INFO    : Updated Thermal Rating: on line 13690-10021 : Rate B, Rate C - 0.0, 0.0 -> 247.31, 247.31
% INFO    : Updated Thermal Rating: on line 10022-10024 : Rate B, Rate C - 0.0, 0.0 -> 204.48, 204.48
% INFO    : Updated Thermal Rating: on line 10022-10030 : Rate B, Rate C - 0.0, 0.0 -> 210.69, 210.69
% INFO    : Updated Thermal Rating: on transformer 10024-10023 : Rate B, Rate C - 0.0, 0.0 -> 465.77, 465.77
% INFO    : Updated Thermal Rating: on line 10730-10023 : Rate B, Rate C - 0.0, 0.0 -> 1205.73, 1205.73
% INFO    : Updated Thermal Rating: on line 10987-10023 : Rate B, Rate C - 0.0, 0.0 -> 1271.34, 1271.34
% INFO    : Updated Thermal Rating: on line 10024-10039 : Rate B, Rate C - 0.0, 0.0 -> 261.21, 261.21
% INFO    : Updated Thermal Rating: on line 10025-10858 : Rate B, Rate C - 0.0, 0.0 -> 188.02, 188.02
% INFO    : Updated Thermal Rating: on line 10025-10929 : Rate B, Rate C - 0.0, 0.0 -> 219.05, 219.05
% INFO    : Updated Thermal Rating: on line 10051-10026 : Rate B, Rate C - 0.0, 0.0 -> 220.77, 220.77
% INFO    : Updated Thermal Rating: on line 10027-10029 : Rate B, Rate C - 0.0, 0.0 -> 209.69, 209.69
% INFO    : Updated Thermal Rating: on line 10054-10027 : Rate B, Rate C - 0.0, 0.0 -> 199.0, 199.0
% INFO    : Updated Thermal Rating: on line 10030-10988 : Rate B, Rate C - 0.0, 0.0 -> 237.68, 237.68
% INFO    : Updated Thermal Rating: on line 10032-10040 : Rate B, Rate C - 0.0, 0.0 -> 226.1, 226.1
% INFO    : Updated Thermal Rating: on line 10036-10033 : Rate B, Rate C - 0.0, 0.0 -> 216.72, 216.72
% INFO    : Updated Thermal Rating: on line 10033-10045 : Rate B, Rate C - 0.0, 0.0 -> 216.4, 216.4
% INFO    : Updated Thermal Rating: on line 10033-11071 : Rate B, Rate C - 0.0, 0.0 -> 237.01, 237.01
% INFO    : Updated Thermal Rating: on line 10033-13147 : Rate B, Rate C - 0.0, 0.0 -> 246.79, 246.79
% INFO    : Updated Thermal Rating: on line 11071-10036 : Rate B, Rate C - 0.0, 0.0 -> 254.33, 254.33
% INFO    : Updated Thermal Rating: on line 10037-10041 : Rate B, Rate C - 0.0, 0.0 -> 230.13, 230.13
% INFO    : Updated Thermal Rating: on line 10037-10053 : Rate B, Rate C - 0.0, 0.0 -> 255.03, 255.03
% INFO    : Updated Thermal Rating: on line 10929-10037 : Rate B, Rate C - 0.0, 0.0 -> 255.57, 255.57
% INFO    : Updated Thermal Rating: on line 10040-10039 : Rate B, Rate C - 0.0, 0.0 -> 243.11, 243.11
% INFO    : Updated Thermal Rating: on line 10040-10061 : Rate B, Rate C - 0.0, 0.0 -> 245.08, 245.08
% INFO    : Updated Thermal Rating: on line 10045-10041 : Rate B, Rate C - 0.0, 0.0 -> 236.56, 236.56
% INFO    : Updated Thermal Rating: on line 10041-10757 : Rate B, Rate C - 0.0, 0.0 -> 270.97, 270.97
% INFO    : Updated Thermal Rating: on line 10112-10042 : Rate B, Rate C - 0.0, 0.0 -> 241.87, 241.87
% INFO    : Updated Thermal Rating: on line 10042-10858 : Rate B, Rate C - 0.0, 0.0 -> 265.85, 265.85
% INFO    : Updated Thermal Rating: on line 10065-10043 : Rate B, Rate C - 0.0, 0.0 -> 234.78, 234.78
% INFO    : Updated Thermal Rating: on line 10043-10731 : Rate B, Rate C - 0.0, 0.0 -> 254.45, 254.45
% INFO    : Updated Thermal Rating: on line 10049-10046 : Rate B, Rate C - 0.0, 0.0 -> 199.81, 199.81
% INFO    : Updated Thermal Rating: on line 10046-10053 : Rate B, Rate C - 0.0, 0.0 -> 230.09, 230.09
% INFO    : Updated Thermal Rating: on line 10046-10060 : Rate B, Rate C - 0.0, 0.0 -> 209.43, 209.43
% INFO    : Updated Thermal Rating: on line 10049-10858 : Rate B, Rate C - 0.0, 0.0 -> 236.41, 236.41
% INFO    : Updated Thermal Rating: on line 10051-10106 : Rate B, Rate C - 0.0, 0.0 -> 232.86, 232.86
% INFO    : Updated Thermal Rating: on line 10054-10087 : Rate B, Rate C - 0.0, 0.0 -> 227.67, 227.67
% INFO    : Updated Thermal Rating: on line 10071-10056 : Rate B, Rate C - 0.0, 0.0 -> 213.54, 213.54
% INFO    : Updated Thermal Rating: on line 10056-10111 : Rate B, Rate C - 0.0, 0.0 -> 227.01, 227.01
% INFO    : Updated Thermal Rating: on transformer 10058-10057 : Rate B, Rate C - 0.0, 0.0 -> 466.21, 466.21
% INFO    : Updated Thermal Rating: on line 10060-10058 : Rate B, Rate C - 0.0, 0.0 -> 201.84, 201.84
% INFO    : Updated Thermal Rating: on line 10058-10072 : Rate B, Rate C - 0.0, 0.0 -> 235.48, 235.48
% INFO    : Updated Thermal Rating: on line 10058-10099 : Rate B, Rate C - 0.0, 0.0 -> 230.02, 230.02
% INFO    : Updated Thermal Rating: on line 10059-10462 : Rate B, Rate C - 0.0, 0.0 -> 1228.28, 1228.28
% INFO    : Updated Thermal Rating: on line 10857-10059 : Rate B, Rate C - 0.0, 0.0 -> 1358.91, 1358.91
% INFO    : Updated Thermal Rating: on line 10061-10133 : Rate B, Rate C - 0.0, 0.0 -> 211.25, 211.25
% INFO    : Updated Thermal Rating: on line 10065-10063 : Rate B, Rate C - 0.0, 0.0 -> 196.02, 196.02
% INFO    : Updated Thermal Rating: on line 10063-10149 : Rate B, Rate C - 0.0, 0.0 -> 206.38, 206.38
% INFO    : Updated Thermal Rating: on transformer 10065-10068 : Rate B, Rate C - 0.0, 0.0 -> 108.63, 108.63
% INFO    : Updated Thermal Rating: on transformer 10066-10068 : Rate B, Rate C - 0.0, 0.0 -> 54.31, 54.31
% INFO    : Updated Thermal Rating: on transformer 10067-10068 : Rate B, Rate C - 0.0, 0.0 -> 54.31, 54.31
% INFO    : Updated Thermal Rating: on line 10069-10074 : Rate B, Rate C - 0.0, 0.0 -> 203.82, 203.82
% INFO    : Updated Thermal Rating: on line 10781-10069 : Rate B, Rate C - 0.0, 0.0 -> 244.58, 244.58
% INFO    : Updated Thermal Rating: on line 10070-10090 : Rate B, Rate C - 0.0, 0.0 -> 221.92, 221.92
% INFO    : Updated Thermal Rating: on line 10095-10070 : Rate B, Rate C - 0.0, 0.0 -> 229.14, 229.14
% INFO    : Updated Thermal Rating: on line 10112-10071 : Rate B, Rate C - 0.0, 0.0 -> 236.16, 236.16
% INFO    : Updated Thermal Rating: on line 10071-10153 : Rate B, Rate C - 0.0, 0.0 -> 232.27, 232.27
% INFO    : Updated Thermal Rating: on line 10072-10155 : Rate B, Rate C - 0.0, 0.0 -> 205.7, 205.7
% INFO    : Updated Thermal Rating: on line 13154-10074 : Rate B, Rate C - 0.0, 0.0 -> 181.22, 181.22
% INFO    : Updated Thermal Rating: on line 10076-10133 : Rate B, Rate C - 0.0, 0.0 -> 218.87, 218.87
% INFO    : Updated Thermal Rating: on line 10077-10092 : Rate B, Rate C - 0.0, 0.0 -> 205.12, 205.12
% INFO    : Updated Thermal Rating: on line 10077-10097 : Rate B, Rate C - 0.0, 0.0 -> 216.78, 216.78
% INFO    : Updated Thermal Rating: on line 10077-10137 : Rate B, Rate C - 0.0, 0.0 -> 236.35, 236.35
% INFO    : Updated Thermal Rating: on line 10077-13292 : Rate B, Rate C - 0.0, 0.0 -> 229.46, 229.46
% INFO    : Updated Thermal Rating: on transformer 10078-10081 : Rate B, Rate C - 0.0, 0.0 -> 616.81, 616.81
% INFO    : Updated Thermal Rating: on line 10078-10838 : Rate B, Rate C - 0.0, 0.0 -> 1170.64, 1170.64
% INFO    : Updated Thermal Rating: on transformer 10079-10081 : Rate B, Rate C - 0.0, 0.0 -> 466.81, 466.81
% INFO    : Updated Thermal Rating: on line 10079-10124 : Rate B, Rate C - 0.0, 0.0 -> 219.64, 219.64
% INFO    : Updated Thermal Rating: on line 10140-10079 : Rate B, Rate C - 0.0, 0.0 -> 246.83, 246.83
% INFO    : Updated Thermal Rating: on transformer 10080-10081 : Rate B, Rate C - 0.0, 0.0 -> 150.0, 150.0
% INFO    : Updated Thermal Rating: on line 10113-10082 : Rate B, Rate C - 0.0, 0.0 -> 182.93, 182.93
% INFO    : Updated Thermal Rating: on line 10082-10121 : Rate B, Rate C - 0.0, 0.0 -> 198.55, 198.55
% INFO    : Updated Thermal Rating: on line 10086-10136 : Rate B, Rate C - 0.0, 0.0 -> 216.7, 216.7
% INFO    : Updated Thermal Rating: on line 10086-10216 : Rate B, Rate C - 0.0, 0.0 -> 176.23, 176.23
% INFO    : Updated Thermal Rating: on line 10087-10121 : Rate B, Rate C - 0.0, 0.0 -> 206.89, 206.89
% INFO    : Updated Thermal Rating: on line 10203-10087 : Rate B, Rate C - 0.0, 0.0 -> 214.83, 214.83
% INFO    : Updated Thermal Rating: on line 10088-10128 : Rate B, Rate C - 0.0, 0.0 -> 258.98, 258.98
% INFO    : Updated Thermal Rating: on line 10088-10149 : Rate B, Rate C - 0.0, 0.0 -> 223.8, 223.8
% INFO    : Updated Thermal Rating: on line 10088-10227 : Rate B, Rate C - 0.0, 0.0 -> 212.33, 212.33
% INFO    : Updated Thermal Rating: on line 10090-10138 : Rate B, Rate C - 0.0, 0.0 -> 189.9, 189.9
% INFO    : Updated Thermal Rating: on line 10090-10149 : Rate B, Rate C - 0.0, 0.0 -> 172.91, 172.91
% INFO    : Updated Thermal Rating: on line 10137-10091 : Rate B, Rate C - 0.0, 0.0 -> 248.05, 248.05
% INFO    : Updated Thermal Rating: on line 10091-10176 : Rate B, Rate C - 0.0, 0.0 -> 214.01, 214.01
% INFO    : Updated Thermal Rating: on line 10091-10954 : Rate B, Rate C - 0.0, 0.0 -> 249.45, 249.45
% INFO    : Updated Thermal Rating: on line 10092-10148 : Rate B, Rate C - 0.0, 0.0 -> 229.01, 229.01
% INFO    : Updated Thermal Rating: on line 10092-10173 : Rate B, Rate C - 0.0, 0.0 -> 235.88, 235.88
% INFO    : Updated Thermal Rating: on line 10093-13144 : Rate B, Rate C - 0.0, 0.0 -> 218.69, 218.69
% INFO    : Updated Thermal Rating: on line 10093-13147 : Rate B, Rate C - 0.0, 0.0 -> 258.14, 258.14
% INFO    : Updated Thermal Rating: on line 10093-13182 : Rate B, Rate C - 0.0, 0.0 -> 234.34, 234.34
% INFO    : Updated Thermal Rating: on line 10093-13204 : Rate B, Rate C - 0.0, 0.0 -> 217.58, 217.58
% INFO    : Updated Thermal Rating: on line 13292-10093 : Rate B, Rate C - 0.0, 0.0 -> 233.12, 233.12
% INFO    : Updated Thermal Rating: on line 10133-10095 : Rate B, Rate C - 0.0, 0.0 -> 168.25, 168.25
% INFO    : Updated Thermal Rating: on line 10095-11010 : Rate B, Rate C - 0.0, 0.0 -> 241.84, 241.84
% INFO    : Updated Thermal Rating: on line 10097-10954 : Rate B, Rate C - 0.0, 0.0 -> 240.32, 240.32
% INFO    : Updated Thermal Rating: on line 10155-10099 : Rate B, Rate C - 0.0, 0.0 -> 214.82, 214.82
% INFO    : Updated Thermal Rating: on line 13260-10101 : Rate B, Rate C - 0.0, 0.0 -> 194.26, 194.26
% INFO    : Updated Thermal Rating: on line 13301-10101 : Rate B, Rate C - 0.0, 0.0 -> 212.88, 212.88
% INFO    : Updated Thermal Rating: on line 13314-10101 : Rate B, Rate C - 0.0, 0.0 -> 194.85, 194.85
% INFO    : Updated Thermal Rating: on line 10131-10105 : Rate B, Rate C - 0.0, 0.0 -> 209.77, 209.77
% INFO    : Updated Thermal Rating: on line 10148-10105 : Rate B, Rate C - 0.0, 0.0 -> 143.75, 143.75
% INFO    : Updated Thermal Rating: on line 13285-10105 : Rate B, Rate C - 0.0, 0.0 -> 211.98, 211.98
% INFO    : Updated Thermal Rating: on line 10106-10215 : Rate B, Rate C - 0.0, 0.0 -> 212.58, 212.58
% INFO    : Updated Thermal Rating: on line 10108-10186 : Rate B, Rate C - 0.0, 0.0 -> 249.27, 249.27
% INFO    : Updated Thermal Rating: on line 10203-10108 : Rate B, Rate C - 0.0, 0.0 -> 235.31, 235.31
% INFO    : Updated Thermal Rating: on line 10111-10213 : Rate B, Rate C - 0.0, 0.0 -> 236.86, 236.86
% INFO    : Updated Thermal Rating: on line 10113-10128 : Rate B, Rate C - 0.0, 0.0 -> 216.3, 216.3
% INFO    : Updated Thermal Rating: on line 10128-10115 : Rate B, Rate C - 0.0, 0.0 -> 234.53, 234.53
% INFO    : Updated Thermal Rating: on line 10140-10115 : Rate B, Rate C - 0.0, 0.0 -> 212.47, 212.47
% INFO    : Updated Thermal Rating: on line 10118-10116 : Rate B, Rate C - 0.0, 0.0 -> 188.83, 188.83
% INFO    : Updated Thermal Rating: on line 10116-10397 : Rate B, Rate C - 0.0, 0.0 -> 221.58, 221.58
% INFO    : Updated Thermal Rating: on line 10116-10795 : Rate B, Rate C - 0.0, 0.0 -> 245.76, 245.76
% INFO    : Updated Thermal Rating: on transformer 10117-10120 : Rate B, Rate C - 0.0, 0.0 -> 577.61, 577.61
% INFO    : Updated Thermal Rating: on line 10275-10117 : Rate B, Rate C - 0.0, 0.0 -> 1345.52, 1345.52
% INFO    : Updated Thermal Rating: on line 10799-10117 : Rate B, Rate C - 0.0, 0.0 -> 1180.81, 1180.81
% INFO    : Updated Thermal Rating: on line 10893-10117 : Rate B, Rate C - 0.0, 0.0 -> 1332.36, 1332.36
% INFO    : Updated Thermal Rating: on transformer 10118-10120 : Rate B, Rate C - 0.0, 0.0 -> 452.61, 452.61
% INFO    : Updated Thermal Rating: on line 10118-10186 : Rate B, Rate C - 0.0, 0.0 -> 266.6, 266.6
% INFO    : Updated Thermal Rating: on line 10118-10244 : Rate B, Rate C - 0.0, 0.0 -> 246.49, 246.49
% INFO    : Updated Thermal Rating: on line 10118-10300 : Rate B, Rate C - 0.0, 0.0 -> 238.95, 238.95
% INFO    : Updated Thermal Rating: on transformer 10119-10120 : Rate B, Rate C - 0.0, 0.0 -> 125.0, 125.0
% INFO    : Updated Thermal Rating: on line 10121-10124 : Rate B, Rate C - 0.0, 0.0 -> 179.57, 179.57
% INFO    : Updated Thermal Rating: on line 10121-10325 : Rate B, Rate C - 0.0, 0.0 -> 208.42, 208.42
% INFO    : Updated Thermal Rating: on transformer 10128-10127 : Rate B, Rate C - 0.0, 0.0 -> 562.17, 562.17
% INFO    : Updated Thermal Rating: on line 10127-10730 : Rate B, Rate C - 0.0, 0.0 -> 1116.83, 1116.83
% INFO    : Updated Thermal Rating: on line 10838-10127 : Rate B, Rate C - 0.0, 0.0 -> 1195.62, 1195.62
% INFO    : Updated Thermal Rating: on line 10128-10138 : Rate B, Rate C - 0.0, 0.0 -> 239.6, 239.6
% INFO    : Updated Thermal Rating: on line 10129-13285 : Rate B, Rate C - 0.0, 0.0 -> 221.18, 221.18
% INFO    : Updated Thermal Rating: on line 10129-13310 : Rate B, Rate C - 0.0, 0.0 -> 239.02, 239.02
% INFO    : Updated Thermal Rating: on line 13314-10129 : Rate B, Rate C - 0.0, 0.0 -> 231.06, 231.06
% INFO    : Updated Thermal Rating: on line 10130-10147 : Rate B, Rate C - 0.0, 0.0 -> 223.05, 223.05
% INFO    : Updated Thermal Rating: on line 13312-10130 : Rate B, Rate C - 0.0, 0.0 -> 182.98, 182.98
% INFO    : Updated Thermal Rating: on line 10178-10131 : Rate B, Rate C - 0.0, 0.0 -> 203.57, 203.57
% INFO    : Updated Thermal Rating: on line 10131-13300 : Rate B, Rate C - 0.0, 0.0 -> 225.61, 225.61
% INFO    : Updated Thermal Rating: on line 10136-10210 : Rate B, Rate C - 0.0, 0.0 -> 202.01, 202.01
% INFO    : Updated Thermal Rating: on line 10136-11028 : Rate B, Rate C - 0.0, 0.0 -> 264.49, 264.49
% INFO    : Updated Thermal Rating: on line 10138-10199 : Rate B, Rate C - 0.0, 0.0 -> 220.87, 220.87
% INFO    : Updated Thermal Rating: on line 10139-10154 : Rate B, Rate C - 0.0, 0.0 -> 278.91, 278.91
% INFO    : Updated Thermal Rating: on line 10139-10154 : Rate B, Rate C - 0.0, 0.0 -> 278.91, 278.91
% INFO    : Updated Thermal Rating: on line 10197-10139 : Rate B, Rate C - 0.0, 0.0 -> 280.99, 280.99
% INFO    : Updated Thermal Rating: on line 10197-10139 : Rate B, Rate C - 0.0, 0.0 -> 280.99, 280.99
% INFO    : Updated Thermal Rating: on line 10140-10143 : Rate B, Rate C - 0.0, 0.0 -> 232.49, 232.49
% INFO    : Updated Thermal Rating: on line 10160-10143 : Rate B, Rate C - 0.0, 0.0 -> 198.54, 198.54
% INFO    : Updated Thermal Rating: on line 10145-10190 : Rate B, Rate C - 0.0, 0.0 -> 242.1, 242.1
% INFO    : Updated Thermal Rating: on line 10145-10193 : Rate B, Rate C - 0.0, 0.0 -> 214.7, 214.7
% INFO    : Updated Thermal Rating: on line 10193-10147 : Rate B, Rate C - 0.0, 0.0 -> 246.47, 246.47
% INFO    : Updated Thermal Rating: on transformer 10149-10152 : Rate B, Rate C - 0.0, 0.0 -> 203.15, 203.15
% INFO    : Updated Thermal Rating: on transformer 10150-10152 : Rate B, Rate C - 0.0, 0.0 -> 101.57, 101.57
% INFO    : Updated Thermal Rating: on transformer 10151-10152 : Rate B, Rate C - 0.0, 0.0 -> 101.57, 101.57
% INFO    : Updated Thermal Rating: on line 10153-10164 : Rate B, Rate C - 0.0, 0.0 -> 204.81, 204.81
% INFO    : Updated Thermal Rating: on line 10154-10184 : Rate B, Rate C - 0.0, 0.0 -> 274.37, 274.37
% INFO    : Updated Thermal Rating: on line 10155-10164 : Rate B, Rate C - 0.0, 0.0 -> 205.94, 205.94
% INFO    : Updated Thermal Rating: on line 10158-10159 : Rate B, Rate C - 0.0, 0.0 -> 155.28, 155.28
% INFO    : Updated Thermal Rating: on line 10158-10184 : Rate B, Rate C - 0.0, 0.0 -> 249.59, 249.59
% INFO    : Updated Thermal Rating: on line 10220-10158 : Rate B, Rate C - 0.0, 0.0 -> 232.9, 232.9
% INFO    : Updated Thermal Rating: on line 10208-10159 : Rate B, Rate C - 0.0, 0.0 -> 198.66, 198.66
% INFO    : Updated Thermal Rating: on line 10160-10272 : Rate B, Rate C - 0.0, 0.0 -> 218.11, 218.11
% INFO    : Updated Thermal Rating: on line 10235-10163 : Rate B, Rate C - 0.0, 0.0 -> 209.35, 209.35
% INFO    : Updated Thermal Rating: on line 10164-10169 : Rate B, Rate C - 0.0, 0.0 -> 200.65, 200.65
% INFO    : Updated Thermal Rating: on line 10199-10165 : Rate B, Rate C - 0.0, 0.0 -> 198.41, 198.41
% INFO    : Updated Thermal Rating: on line 10165-10250 : Rate B, Rate C - 0.0, 0.0 -> 212.61, 212.61
% INFO    : Updated Thermal Rating: on line 10167-11049 : Rate B, Rate C - 0.0, 0.0 -> 192.01, 192.01
% INFO    : Updated Thermal Rating: on line 10167-13301 : Rate B, Rate C - 0.0, 0.0 -> 233.51, 233.51
% INFO    : Updated Thermal Rating: on line 10167-13303 : Rate B, Rate C - 0.0, 0.0 -> 317.46, 317.46
% INFO    : Updated Thermal Rating: on line 10167-13304 : Rate B, Rate C - 0.0, 0.0 -> 328.09, 328.09
% INFO    : Updated Thermal Rating: on line 10168-10761 : Rate B, Rate C - 0.0, 0.0 -> 216.0, 216.0
% INFO    : Updated Thermal Rating: on line 10168-13337 : Rate B, Rate C - 0.0, 0.0 -> 183.11, 183.11
% INFO    : Updated Thermal Rating: on line 10168-13347 : Rate B, Rate C - 0.0, 0.0 -> 190.92, 190.92
% INFO    : Updated Thermal Rating: on line 10169-10837 : Rate B, Rate C - 0.0, 0.0 -> 175.4, 175.4
% INFO    : Updated Thermal Rating: on line 10250-10171 : Rate B, Rate C - 0.0, 0.0 -> 250.33, 250.33
% INFO    : Updated Thermal Rating: on line 10258-10171 : Rate B, Rate C - 0.0, 0.0 -> 196.79, 196.79
% INFO    : Updated Thermal Rating: on line 10171-10298 : Rate B, Rate C - 0.0, 0.0 -> 208.89, 208.89
% INFO    : Updated Thermal Rating: on line 10171-10839 : Rate B, Rate C - 0.0, 0.0 -> 267.61, 267.61
% INFO    : Updated Thermal Rating: on line 10190-10173 : Rate B, Rate C - 0.0, 0.0 -> 217.23, 217.23
% INFO    : Updated Thermal Rating: on line 10173-10935 : Rate B, Rate C - 0.0, 0.0 -> 271.37, 271.37
% INFO    : Updated Thermal Rating: on line 10176-10741 : Rate B, Rate C - 0.0, 0.0 -> 243.05, 243.05
% INFO    : Updated Thermal Rating: on line 10177-13289 : Rate B, Rate C - 0.0, 0.0 -> 214.87, 214.87
% INFO    : Updated Thermal Rating: on line 10177-13300 : Rate B, Rate C - 0.0, 0.0 -> 246.31, 246.31
% INFO    : Updated Thermal Rating: on line 13303-10177 : Rate B, Rate C - 0.0, 0.0 -> 272.58, 272.58
% INFO    : Updated Thermal Rating: on line 10193-10178 : Rate B, Rate C - 0.0, 0.0 -> 233.36, 233.36
% INFO    : Updated Thermal Rating: on line 10210-10179 : Rate B, Rate C - 0.0, 0.0 -> 189.73, 189.73
% INFO    : Updated Thermal Rating: on line 10923-10179 : Rate B, Rate C - 0.0, 0.0 -> 237.41, 237.41
% INFO    : Updated Thermal Rating: on line 10181-10785 : Rate B, Rate C - 0.0, 0.0 -> 204.3, 204.3
% INFO    : Updated Thermal Rating: on line 11028-10181 : Rate B, Rate C - 0.0, 0.0 -> 215.84, 215.84
% INFO    : Updated Thermal Rating: on line 10251-10183 : Rate B, Rate C - 0.0, 0.0 -> 192.21, 192.21
% INFO    : Updated Thermal Rating: on line 10183-10839 : Rate B, Rate C - 0.0, 0.0 -> 235.12, 235.12
% INFO    : Updated Thermal Rating: on line 10189-10213 : Rate B, Rate C - 0.0, 0.0 -> 226.53, 226.53
% INFO    : Updated Thermal Rating: on line 10189-10843 : Rate B, Rate C - 0.0, 0.0 -> 174.23, 174.23
% INFO    : Updated Thermal Rating: on line 10190-10476 : Rate B, Rate C - 0.0, 0.0 -> 256.51, 256.51
% INFO    : Updated Thermal Rating: on transformer 10192-10195 : Rate B, Rate C - 0.0, 0.0 -> 556.65, 556.65
% INFO    : Updated Thermal Rating: on line 10192-10813 : Rate B, Rate C - 0.0, 0.0 -> 1215.9, 1215.9
% INFO    : Updated Thermal Rating: on line 10192-11001 : Rate B, Rate C - 0.0, 0.0 -> 1396.92, 1396.92
% INFO    : Updated Thermal Rating: on line 10192-13180 : Rate B, Rate C - 0.0, 0.0 -> 1182.41, 1182.41
% INFO    : Updated Thermal Rating: on line 13302-10192 : Rate B, Rate C - 0.0, 0.0 -> 1341.36, 1341.36
% INFO    : Updated Thermal Rating: on transformer 10193-10195 : Rate B, Rate C - 0.0, 0.0 -> 456.65, 456.65
% INFO    : Updated Thermal Rating: on transformer 10194-10195 : Rate B, Rate C - 0.0, 0.0 -> 100.0, 100.0
% INFO    : Updated Thermal Rating: on transformer 10197-10196 : Rate B, Rate C - 0.0, 0.0 -> 499.64, 499.64
% INFO    : Updated Thermal Rating: on line 10196-10735 : Rate B, Rate C - 0.0, 0.0 -> 1224.4, 1224.4
% INFO    : Updated Thermal Rating: on line 10838-10196 : Rate B, Rate C - 0.0, 0.0 -> 1215.99, 1215.99
% INFO    : Updated Thermal Rating: on line 10196-10857 : Rate B, Rate C - 0.0, 0.0 -> 1224.13, 1224.13
% INFO    : Updated Thermal Rating: on line 10200-10207 : Rate B, Rate C - 0.0, 0.0 -> 207.09, 207.09
% INFO    : Updated Thermal Rating: on line 10200-10251 : Rate B, Rate C - 0.0, 0.0 -> 243.71, 243.71
% INFO    : Updated Thermal Rating: on line 10280-10201 : Rate B, Rate C - 0.0, 0.0 -> 194.09, 194.09
% INFO    : Updated Thermal Rating: on line 10888-10201 : Rate B, Rate C - 0.0, 0.0 -> 233.17, 233.17
% INFO    : Updated Thermal Rating: on line 10238-10202 : Rate B, Rate C - 0.0, 0.0 -> 221.12, 221.12
% INFO    : Updated Thermal Rating: on line 10202-10761 : Rate B, Rate C - 0.0, 0.0 -> 236.99, 236.99
% INFO    : Updated Thermal Rating: on line 10218-10203 : Rate B, Rate C - 0.0, 0.0 -> 225.99, 225.99
% INFO    : Updated Thermal Rating: on line 10248-10203 : Rate B, Rate C - 0.0, 0.0 -> 230.26, 230.26
% INFO    : Updated Thermal Rating: on line 10205-10226 : Rate B, Rate C - 0.0, 0.0 -> 203.06, 203.06
% INFO    : Updated Thermal Rating: on line 10205-10365 : Rate B, Rate C - 0.0, 0.0 -> 235.4, 235.4
% INFO    : Updated Thermal Rating: on line 10207-10220 : Rate B, Rate C - 0.0, 0.0 -> 201.79, 201.79
% INFO    : Updated Thermal Rating: on line 10208-10839 : Rate B, Rate C - 0.0, 0.0 -> 220.1, 220.1
% INFO    : Updated Thermal Rating: on line 10224-10209 : Rate B, Rate C - 0.0, 0.0 -> 236.08, 236.08
% INFO    : Updated Thermal Rating: on line 10209-10290 : Rate B, Rate C - 0.0, 0.0 -> 203.02, 203.02
% INFO    : Updated Thermal Rating: on line 10212-10210 : Rate B, Rate C - 0.0, 0.0 -> 203.4, 203.4
% INFO    : Updated Thermal Rating: on line 10785-10212 : Rate B, Rate C - 0.0, 0.0 -> 240.36, 240.36
% INFO    : Updated Thermal Rating: on line 10693-10213 : Rate B, Rate C - 0.0, 0.0 -> 223.19, 223.19
% INFO    : Updated Thermal Rating: on line 10213-10863 : Rate B, Rate C - 0.0, 0.0 -> 249.12, 249.12
% INFO    : Updated Thermal Rating: on line 10215-10216 : Rate B, Rate C - 0.0, 0.0 -> 254.06, 254.06
% INFO    : Updated Thermal Rating: on line 10894-10215 : Rate B, Rate C - 0.0, 0.0 -> 250.76, 250.76
% INFO    : Updated Thermal Rating: on line 10216-10222 : Rate B, Rate C - 0.0, 0.0 -> 214.35, 214.35
% INFO    : Updated Thermal Rating: on line 10785-10216 : Rate B, Rate C - 0.0, 0.0 -> 275.02, 275.02
% INFO    : Updated Thermal Rating: on line 10218-10235 : Rate B, Rate C - 0.0, 0.0 -> 211.45, 211.45
% INFO    : Updated Thermal Rating: on line 10248-10218 : Rate B, Rate C - 0.0, 0.0 -> 194.39, 194.39
% INFO    : Updated Thermal Rating: on line 10286-10221 : Rate B, Rate C - 0.0, 0.0 -> 224.79, 224.79
% INFO    : Updated Thermal Rating: on line 10221-10295 : Rate B, Rate C - 0.0, 0.0 -> 252.74, 252.74
% INFO    : Updated Thermal Rating: on line 10365-10221 : Rate B, Rate C - 0.0, 0.0 -> 298.73, 298.73
% INFO    : Updated Thermal Rating: on line 10222-10888 : Rate B, Rate C - 0.0, 0.0 -> 221.33, 221.33
% INFO    : Updated Thermal Rating: on line 10224-10837 : Rate B, Rate C - 0.0, 0.0 -> 254.38, 254.38
% INFO    : Updated Thermal Rating: on line 10226-10247 : Rate B, Rate C - 0.0, 0.0 -> 197.96, 197.96
% INFO    : Updated Thermal Rating: on line 10235-10227 : Rate B, Rate C - 0.0, 0.0 -> 201.11, 201.11
% INFO    : Updated Thermal Rating: on line 10319-10228 : Rate B, Rate C - 0.0, 0.0 -> 222.9, 222.9
% INFO    : Updated Thermal Rating: on line 10228-10383 : Rate B, Rate C - 0.0, 0.0 -> 255.14, 255.14
% INFO    : Updated Thermal Rating: on line 10229-10284 : Rate B, Rate C - 0.0, 0.0 -> 234.23, 234.23
% INFO    : Updated Thermal Rating: on line 10229-10374 : Rate B, Rate C - 0.0, 0.0 -> 208.28, 208.28
% INFO    : Updated Thermal Rating: on line 10365-10230 : Rate B, Rate C - 0.0, 0.0 -> 178.77, 178.77
% INFO    : Updated Thermal Rating: on line 10230-10736 : Rate B, Rate C - 0.0, 0.0 -> 231.05, 231.05
% INFO    : Updated Thermal Rating: on line 10231-10251 : Rate B, Rate C - 0.0, 0.0 -> 269.59, 269.59
% INFO    : Updated Thermal Rating: on line 10231-10736 : Rate B, Rate C - 0.0, 0.0 -> 278.29, 278.29
% INFO    : Updated Thermal Rating: on line 10231-10736 : Rate B, Rate C - 0.0, 0.0 -> 278.29, 278.29
% INFO    : Updated Thermal Rating: on line 10298-10232 : Rate B, Rate C - 0.0, 0.0 -> 237.87, 237.87
% INFO    : Updated Thermal Rating: on line 10364-10232 : Rate B, Rate C - 0.0, 0.0 -> 264.24, 264.24
% INFO    : Updated Thermal Rating: on line 10233-10242 : Rate B, Rate C - 0.0, 0.0 -> 188.65, 188.65
% INFO    : Updated Thermal Rating: on line 10233-10309 : Rate B, Rate C - 0.0, 0.0 -> 226.47, 226.47
% INFO    : Updated Thermal Rating: on line 10315-10233 : Rate B, Rate C - 0.0, 0.0 -> 205.35, 205.35
% INFO    : Updated Thermal Rating: on line 10238-10237 : Rate B, Rate C - 0.0, 0.0 -> 187.93, 187.93
% INFO    : Updated Thermal Rating: on line 10237-13350 : Rate B, Rate C - 0.0, 0.0 -> 209.4, 209.4
% INFO    : Updated Thermal Rating: on line 10284-10240 : Rate B, Rate C - 0.0, 0.0 -> 184.59, 184.59
% INFO    : Updated Thermal Rating: on line 10240-10306 : Rate B, Rate C - 0.0, 0.0 -> 222.27, 222.27
% INFO    : Updated Thermal Rating: on line 10260-10241 : Rate B, Rate C - 0.0, 0.0 -> 190.4, 190.4
% INFO    : Updated Thermal Rating: on line 10241-10322 : Rate B, Rate C - 0.0, 0.0 -> 216.88, 216.88
% INFO    : Updated Thermal Rating: on line 10270-10242 : Rate B, Rate C - 0.0, 0.0 -> 229.88, 229.88
% INFO    : Updated Thermal Rating: on line 10244-10246 : Rate B, Rate C - 0.0, 0.0 -> 213.28, 213.28
% INFO    : Updated Thermal Rating: on line 10777-10244 : Rate B, Rate C - 0.0, 0.0 -> 246.44, 246.44
% INFO    : Updated Thermal Rating: on line 10246-10894 : Rate B, Rate C - 0.0, 0.0 -> 238.67, 238.67
% INFO    : Updated Thermal Rating: on line 10247-10367 : Rate B, Rate C - 0.0, 0.0 -> 247.88, 247.88
% INFO    : Updated Thermal Rating: on line 10247-10843 : Rate B, Rate C - 0.0, 0.0 -> 271.29, 271.29
% INFO    : Updated Thermal Rating: on line 10249-10291 : Rate B, Rate C - 0.0, 0.0 -> 192.75, 192.75
% INFO    : Updated Thermal Rating: on line 10315-10249 : Rate B, Rate C - 0.0, 0.0 -> 222.2, 222.2
% INFO    : Updated Thermal Rating: on line 10321-10249 : Rate B, Rate C - 0.0, 0.0 -> 175.98, 175.98
% INFO    : Updated Thermal Rating: on line 10251-10258 : Rate B, Rate C - 0.0, 0.0 -> 188.91, 188.91
% INFO    : Updated Thermal Rating: on line 10253-10314 : Rate B, Rate C - 0.0, 0.0 -> 213.67, 213.67
% INFO    : Updated Thermal Rating: on line 10253-10415 : Rate B, Rate C - 0.0, 0.0 -> 237.0, 237.0
% INFO    : Updated Thermal Rating: on line 10313-10255 : Rate B, Rate C - 0.0, 0.0 -> 197.88, 197.88
% INFO    : Updated Thermal Rating: on line 10255-10374 : Rate B, Rate C - 0.0, 0.0 -> 198.63, 198.63
% INFO    : Updated Thermal Rating: on line 10373-10259 : Rate B, Rate C - 0.0, 0.0 -> 205.47, 205.47
% INFO    : Updated Thermal Rating: on line 10259-10839 : Rate B, Rate C - 0.0, 0.0 -> 209.97, 209.97
% INFO    : Updated Thermal Rating: on line 10318-10260 : Rate B, Rate C - 0.0, 0.0 -> 221.51, 221.51
% INFO    : Updated Thermal Rating: on line 10261-10270 : Rate B, Rate C - 0.0, 0.0 -> 234.19, 234.19
% INFO    : Updated Thermal Rating: on line 10261-10272 : Rate B, Rate C - 0.0, 0.0 -> 179.66, 179.66
% INFO    : Updated Thermal Rating: on line 10777-10263 : Rate B, Rate C - 0.0, 0.0 -> 195.36, 195.36
% INFO    : Updated Thermal Rating: on line 10263-10795 : Rate B, Rate C - 0.0, 0.0 -> 225.99, 225.99
% INFO    : Updated Thermal Rating: on line 10319-10265 : Rate B, Rate C - 0.0, 0.0 -> 180.99, 180.99
% INFO    : Updated Thermal Rating: on line 10265-10323 : Rate B, Rate C - 0.0, 0.0 -> 223.06, 223.06
% INFO    : Updated Thermal Rating: on line 10378-10267 : Rate B, Rate C - 0.0, 0.0 -> 248.14, 248.14
% INFO    : Updated Thermal Rating: on line 10267-10814 : Rate B, Rate C - 0.0, 0.0 -> 258.79, 258.79
% INFO    : Updated Thermal Rating: on line 10326-10268 : Rate B, Rate C - 0.0, 0.0 -> 212.27, 212.27
% INFO    : Updated Thermal Rating: on line 10268-10341 : Rate B, Rate C - 0.0, 0.0 -> 219.74, 219.74
% INFO    : Updated Thermal Rating: on line 10268-10368 : Rate B, Rate C - 0.0, 0.0 -> 224.03, 224.03
% INFO    : Updated Thermal Rating: on line 10401-10268 : Rate B, Rate C - 0.0, 0.0 -> 165.81, 165.81
% INFO    : Updated Thermal Rating: on line 10270-10409 : Rate B, Rate C - 0.0, 0.0 -> 275.36, 275.36
% INFO    : Updated Thermal Rating: on line 10270-10409 : Rate B, Rate C - 0.0, 0.0 -> 275.36, 275.36
% INFO    : Updated Thermal Rating: on line 10272-10334 : Rate B, Rate C - 0.0, 0.0 -> 249.79, 249.79
% INFO    : Updated Thermal Rating: on line 10273-10291 : Rate B, Rate C - 0.0, 0.0 -> 235.4, 235.4
% INFO    : Updated Thermal Rating: on line 10334-10273 : Rate B, Rate C - 0.0, 0.0 -> 264.84, 264.84
% INFO    : Updated Thermal Rating: on line 10329-10274 : Rate B, Rate C - 0.0, 0.0 -> 231.76, 231.76
% INFO    : Updated Thermal Rating: on line 10274-10408 : Rate B, Rate C - 0.0, 0.0 -> 246.0, 246.0
% INFO    : Updated Thermal Rating: on transformer 10276-10275 : Rate B, Rate C - 0.0, 0.0 -> 614.72, 614.72
% INFO    : Updated Thermal Rating: on transformer 10276-10275 : Rate B, Rate C - 0.0, 0.0 -> 614.72, 614.72
% INFO    : Updated Thermal Rating: on transformer 10276-10275 : Rate B, Rate C - 0.0, 0.0 -> 614.72, 614.72
% INFO    : Updated Thermal Rating: on line 10275-10330 : Rate B, Rate C - 0.0, 0.0 -> 1189.39, 1189.39
% INFO    : Updated Thermal Rating: on line 10369-10275 : Rate B, Rate C - 0.0, 0.0 -> 1199.54, 1199.54
% INFO    : Updated Thermal Rating: on line 10427-10275 : Rate B, Rate C - 0.0, 0.0 -> 1106.35, 1106.35
% INFO    : Updated Thermal Rating: on line 10275-10758 : Rate B, Rate C - 0.0, 0.0 -> 1303.32, 1303.32
% INFO    : Updated Thermal Rating: on line 10276-10308 : Rate B, Rate C - 0.0, 0.0 -> 250.53, 250.53
% INFO    : Updated Thermal Rating: on line 10357-10276 : Rate B, Rate C - 0.0, 0.0 -> 286.52, 286.52
% INFO    : Updated Thermal Rating: on line 10357-10276 : Rate B, Rate C - 0.0, 0.0 -> 286.52, 286.52
% INFO    : Updated Thermal Rating: on line 10357-10276 : Rate B, Rate C - 0.0, 0.0 -> 286.52, 286.52
% INFO    : Updated Thermal Rating: on line 10276-10386 : Rate B, Rate C - 0.0, 0.0 -> 258.9, 258.9
% INFO    : Updated Thermal Rating: on line 10403-10276 : Rate B, Rate C - 0.0, 0.0 -> 269.72, 269.72
% INFO    : Updated Thermal Rating: on line 10276-10489 : Rate B, Rate C - 0.0, 0.0 -> 242.43, 242.43
% INFO    : Updated Thermal Rating: on line 10325-10277 : Rate B, Rate C - 0.0, 0.0 -> 231.69, 231.69
% INFO    : Updated Thermal Rating: on line 10386-10277 : Rate B, Rate C - 0.0, 0.0 -> 239.04, 239.04
% INFO    : Updated Thermal Rating: on line 10388-10277 : Rate B, Rate C - 0.0, 0.0 -> 214.02, 214.02
% INFO    : Updated Thermal Rating: on line 10457-10280 : Rate B, Rate C - 0.0, 0.0 -> 196.81, 196.81
% INFO    : Updated Thermal Rating: on line 10280-10785 : Rate B, Rate C - 0.0, 0.0 -> 159.86, 159.86
% INFO    : Updated Thermal Rating: on line 10284-10331 : Rate B, Rate C - 0.0, 0.0 -> 256.9, 256.9
% INFO    : Updated Thermal Rating: on line 10422-10285 : Rate B, Rate C - 0.0, 0.0 -> 180.38, 180.38
% INFO    : Updated Thermal Rating: on line 10285-10424 : Rate B, Rate C - 0.0, 0.0 -> 235.43, 235.43
% INFO    : Updated Thermal Rating: on line 10454-10285 : Rate B, Rate C - 0.0, 0.0 -> 223.7, 223.7
% INFO    : Updated Thermal Rating: on line 10286-10287 : Rate B, Rate C - 0.0, 0.0 -> 250.61, 250.61
% INFO    : Updated Thermal Rating: on line 10361-10286 : Rate B, Rate C - 0.0, 0.0 -> 300.0, 300.0
% INFO    : Updated Thermal Rating: on line 10286-10736 : Rate B, Rate C - 0.0, 0.0 -> 293.02, 293.02
% INFO    : Updated Thermal Rating: on line 10286-10736 : Rate B, Rate C - 0.0, 0.0 -> 293.02, 293.02
% INFO    : Updated Thermal Rating: on line 10286-10736 : Rate B, Rate C - 0.0, 0.0 -> 293.02, 293.02
% INFO    : Updated Thermal Rating: on line 10287-10297 : Rate B, Rate C - 0.0, 0.0 -> 219.89, 219.89
% INFO    : Updated Thermal Rating: on line 10289-10345 : Rate B, Rate C - 0.0, 0.0 -> 210.64, 210.64
% INFO    : Updated Thermal Rating: on line 10289-10837 : Rate B, Rate C - 0.0, 0.0 -> 233.49, 233.49
% INFO    : Updated Thermal Rating: on line 10361-10290 : Rate B, Rate C - 0.0, 0.0 -> 228.59, 228.59
% INFO    : Updated Thermal Rating: on line 10293-10416 : Rate B, Rate C - 0.0, 0.0 -> 196.42, 196.42
% INFO    : Updated Thermal Rating: on line 10293-10475 : Rate B, Rate C - 0.0, 0.0 -> 219.06, 219.06
% INFO    : Updated Thermal Rating: on line 10364-10295 : Rate B, Rate C - 0.0, 0.0 -> 219.16, 219.16
% INFO    : Updated Thermal Rating: on line 10297-10373 : Rate B, Rate C - 0.0, 0.0 -> 213.39, 213.39
% INFO    : Updated Thermal Rating: on line 10297-10417 : Rate B, Rate C - 0.0, 0.0 -> 226.81, 226.81
% INFO    : Updated Thermal Rating: on line 10380-10300 : Rate B, Rate C - 0.0, 0.0 -> 205.95, 205.95
% INFO    : Updated Thermal Rating: on line 10397-10300 : Rate B, Rate C - 0.0, 0.0 -> 183.06, 183.06
% INFO    : Updated Thermal Rating: on line 10303-10356 : Rate B, Rate C - 0.0, 0.0 -> 260.0, 260.0
% INFO    : Updated Thermal Rating: on line 10303-10403 : Rate B, Rate C - 0.0, 0.0 -> 257.81, 257.81
% INFO    : Updated Thermal Rating: on line 10303-10467 : Rate B, Rate C - 0.0, 0.0 -> 256.77, 256.77
% INFO    : Updated Thermal Rating: on line 10306-10317 : Rate B, Rate C - 0.0, 0.0 -> 257.55, 257.55
% INFO    : Updated Thermal Rating: on line 10308-10356 : Rate B, Rate C - 0.0, 0.0 -> 221.36, 221.36
% INFO    : Updated Thermal Rating: on line 10318-10309 : Rate B, Rate C - 0.0, 0.0 -> 280.86, 280.86
% INFO    : Updated Thermal Rating: on line 10318-10309 : Rate B, Rate C - 0.0, 0.0 -> 280.86, 280.86
% INFO    : Updated Thermal Rating: on line 10309-10323 : Rate B, Rate C - 0.0, 0.0 -> 266.32, 266.32
% INFO    : Updated Thermal Rating: on line 10310-10326 : Rate B, Rate C - 0.0, 0.0 -> 166.03, 166.03
% INFO    : Updated Thermal Rating: on line 10375-10310 : Rate B, Rate C - 0.0, 0.0 -> 218.27, 218.27
% INFO    : Updated Thermal Rating: on line 10313-10362 : Rate B, Rate C - 0.0, 0.0 -> 231.94, 231.94
% INFO    : Updated Thermal Rating: on line 10314-10418 : Rate B, Rate C - 0.0, 0.0 -> 183.16, 183.16
% INFO    : Updated Thermal Rating: on line 10315-10467 : Rate B, Rate C - 0.0, 0.0 -> 237.1, 237.1
% INFO    : Updated Thermal Rating: on line 10331-10317 : Rate B, Rate C - 0.0, 0.0 -> 274.18, 274.18
% INFO    : Updated Thermal Rating: on line 10409-10318 : Rate B, Rate C - 0.0, 0.0 -> 287.44, 287.44
% INFO    : Updated Thermal Rating: on line 10409-10318 : Rate B, Rate C - 0.0, 0.0 -> 287.44, 287.44
% INFO    : Updated Thermal Rating: on line 10409-10318 : Rate B, Rate C - 0.0, 0.0 -> 287.44, 287.44
% INFO    : Updated Thermal Rating: on line 10323-10321 : Rate B, Rate C - 0.0, 0.0 -> 211.07, 211.07
% INFO    : Updated Thermal Rating: on line 10322-10331 : Rate B, Rate C - 0.0, 0.0 -> 265.31, 265.31
% INFO    : Updated Thermal Rating: on line 10329-10338 : Rate B, Rate C - 0.0, 0.0 -> 176.01, 176.01
% INFO    : Updated Thermal Rating: on transformer 10331-10330 : Rate B, Rate C - 0.0, 0.0 -> 594.3, 594.3
% INFO    : Updated Thermal Rating: on transformer 10331-10330 : Rate B, Rate C - 0.0, 0.0 -> 594.3, 594.3
% INFO    : Updated Thermal Rating: on transformer 10331-10330 : Rate B, Rate C - 0.0, 0.0 -> 594.3, 594.3
% INFO    : Updated Thermal Rating: on line 10353-10330 : Rate B, Rate C - 0.0, 0.0 -> 1192.38, 1192.38
% INFO    : Updated Thermal Rating: on line 10468-10330 : Rate B, Rate C - 0.0, 0.0 -> 1204.83, 1204.83
% INFO    : Updated Thermal Rating: on line 10383-10331 : Rate B, Rate C - 0.0, 0.0 -> 285.46, 285.46
% INFO    : Updated Thermal Rating: on line 10383-10331 : Rate B, Rate C - 0.0, 0.0 -> 285.46, 285.46
% INFO    : Updated Thermal Rating: on line 10383-10331 : Rate B, Rate C - 0.0, 0.0 -> 285.46, 285.46
% INFO    : Updated Thermal Rating: on transformer 10334-10333 : Rate B, Rate C - 0.0, 0.0 -> 509.39, 509.39
% INFO    : Updated Thermal Rating: on line 10333-10427 : Rate B, Rate C - 0.0, 0.0 -> 1137.85, 1137.85
% INFO    : Updated Thermal Rating: on line 10459-10333 : Rate B, Rate C - 0.0, 0.0 -> 1110.9, 1110.9
% INFO    : Updated Thermal Rating: on transformer 10334-10337 : Rate B, Rate C - 0.0, 0.0 -> 108.33, 108.33
% INFO    : Updated Thermal Rating: on line 10334-10339 : Rate B, Rate C - 0.0, 0.0 -> 207.73, 207.73
% INFO    : Updated Thermal Rating: on transformer 10335-10337 : Rate B, Rate C - 0.0, 0.0 -> 54.16, 54.16
% INFO    : Updated Thermal Rating: on transformer 10336-10337 : Rate B, Rate C - 0.0, 0.0 -> 54.16, 54.16
% INFO    : Updated Thermal Rating: on line 10338-10431 : Rate B, Rate C - 0.0, 0.0 -> 242.22, 242.22
% INFO    : Updated Thermal Rating: on line 10446-10338 : Rate B, Rate C - 0.0, 0.0 -> 266.69, 266.69
% INFO    : Updated Thermal Rating: on line 10339-10401 : Rate B, Rate C - 0.0, 0.0 -> 238.41, 238.41
% INFO    : Updated Thermal Rating: on line 10357-10341 : Rate B, Rate C - 0.0, 0.0 -> 247.72, 247.72
% INFO    : Updated Thermal Rating: on line 10345-10435 : Rate B, Rate C - 0.0, 0.0 -> 235.04, 235.04
% INFO    : Updated Thermal Rating: on transformer 10346-10349 : Rate B, Rate C - 0.0, 0.0 -> 589.75, 589.75
% INFO    : Updated Thermal Rating: on transformer 10347-10349 : Rate B, Rate C - 0.0, 0.0 -> 467.64, 467.64
% INFO    : Updated Thermal Rating: on transformer 10347-10352 : Rate B, Rate C - 0.0, 0.0 -> 108.26, 108.26
% INFO    : Updated Thermal Rating: on line 10347-10422 : Rate B, Rate C - 0.0, 0.0 -> 223.13, 223.13
% INFO    : Updated Thermal Rating: on line 10347-10436 : Rate B, Rate C - 0.0, 0.0 -> 245.79, 245.79
% INFO    : Updated Thermal Rating: on transformer 10348-10349 : Rate B, Rate C - 0.0, 0.0 -> 122.11, 122.11
% INFO    : Updated Thermal Rating: on transformer 10350-10352 : Rate B, Rate C - 0.0, 0.0 -> 54.13, 54.13
% INFO    : Updated Thermal Rating: on transformer 10351-10352 : Rate B, Rate C - 0.0, 0.0 -> 54.13, 54.13
% INFO    : Updated Thermal Rating: on line 10414-10353 : Rate B, Rate C - 0.0, 0.0 -> 1237.11, 1237.11
% INFO    : Updated Thermal Rating: on line 10353-10468 : Rate B, Rate C - 0.0, 0.0 -> 1118.63, 1118.63
% INFO    : Updated Thermal Rating: on line 10354-10452 : Rate B, Rate C - 0.0, 0.0 -> 210.0, 210.0
% INFO    : Updated Thermal Rating: on line 10354-10461 : Rate B, Rate C - 0.0, 0.0 -> 219.79, 219.79
% INFO    : Updated Thermal Rating: on line 10391-10355 : Rate B, Rate C - 0.0, 0.0 -> 201.85, 201.85
% INFO    : Updated Thermal Rating: on line 10355-10454 : Rate B, Rate C - 0.0, 0.0 -> 213.37, 213.37
% INFO    : Updated Thermal Rating: on line 10411-10356 : Rate B, Rate C - 0.0, 0.0 -> 400.0, 400.0
% INFO    : Updated Thermal Rating: on transformer 10357-10360 : Rate B, Rate C - 0.0, 0.0 -> 231.62, 231.62
% INFO    : Updated Thermal Rating: on line 10357-10368 : Rate B, Rate C - 0.0, 0.0 -> 253.22, 253.22
% INFO    : Updated Thermal Rating: on line 10357-10401 : Rate B, Rate C - 0.0, 0.0 -> 255.16, 255.16
% INFO    : Updated Thermal Rating: on line 10357-10473 : Rate B, Rate C - 0.0, 0.0 -> 226.1, 226.1
% INFO    : Updated Thermal Rating: on transformer 10358-10360 : Rate B, Rate C - 0.0, 0.0 -> 115.81, 115.81
% INFO    : Updated Thermal Rating: on transformer 10359-10360 : Rate B, Rate C - 0.0, 0.0 -> 115.81, 115.81
% INFO    : Updated Thermal Rating: on line 10361-10364 : Rate B, Rate C - 0.0, 0.0 -> 241.83, 241.83
% INFO    : Updated Thermal Rating: on line 10415-10362 : Rate B, Rate C - 0.0, 0.0 -> 251.79, 251.79
% INFO    : Updated Thermal Rating: on line 10367-10364 : Rate B, Rate C - 0.0, 0.0 -> 220.13, 220.13
% INFO    : Updated Thermal Rating: on line 10736-10365 : Rate B, Rate C - 0.0, 0.0 -> 277.36, 277.36
% INFO    : Updated Thermal Rating: on line 10736-10365 : Rate B, Rate C - 0.0, 0.0 -> 277.36, 277.36
% INFO    : Updated Thermal Rating: on transformer 10370-10369 : Rate B, Rate C - 0.0, 0.0 -> 552.87, 552.87
% INFO    : Updated Thermal Rating: on line 10728-10369 : Rate B, Rate C - 0.0, 0.0 -> 1145.78, 1145.78
% INFO    : Updated Thermal Rating: on line 10369-10893 : Rate B, Rate C - 0.0, 0.0 -> 1319.14, 1319.14
% INFO    : Updated Thermal Rating: on line 10398-10370 : Rate B, Rate C - 0.0, 0.0 -> 261.64, 261.64
% INFO    : Updated Thermal Rating: on line 10370-10439 : Rate B, Rate C - 0.0, 0.0 -> 234.09, 234.09
% INFO    : Updated Thermal Rating: on line 10473-10370 : Rate B, Rate C - 0.0, 0.0 -> 248.06, 248.06
% INFO    : Updated Thermal Rating: on line 10373-10415 : Rate B, Rate C - 0.0, 0.0 -> 211.47, 211.47
% INFO    : Updated Thermal Rating: on line 10374-10407 : Rate B, Rate C - 0.0, 0.0 -> 212.97, 212.97
% INFO    : Updated Thermal Rating: on line 10409-10375 : Rate B, Rate C - 0.0, 0.0 -> 213.52, 213.52
% INFO    : Updated Thermal Rating: on line 10375-10447 : Rate B, Rate C - 0.0, 0.0 -> 240.0, 240.0
% INFO    : Updated Thermal Rating: on line 10377-10406 : Rate B, Rate C - 0.0, 0.0 -> 159.62, 159.62
% INFO    : Updated Thermal Rating: on line 10377-10464 : Rate B, Rate C - 0.0, 0.0 -> 233.6, 233.6
% INFO    : Updated Thermal Rating: on line 13359-10378 : Rate B, Rate C - 0.0, 0.0 -> 213.38, 213.38
% INFO    : Updated Thermal Rating: on line 10380-10471 : Rate B, Rate C - 0.0, 0.0 -> 189.03, 189.03
% INFO    : Updated Thermal Rating: on line 10439-10382 : Rate B, Rate C - 0.0, 0.0 -> 212.28, 212.28
% INFO    : Updated Thermal Rating: on line 10441-10382 : Rate B, Rate C - 0.0, 0.0 -> 174.7, 174.7
% INFO    : Updated Thermal Rating: on line 10383-10436 : Rate B, Rate C - 0.0, 0.0 -> 288.47, 288.47
% INFO    : Updated Thermal Rating: on line 10398-10388 : Rate B, Rate C - 0.0, 0.0 -> 243.35, 243.35
% INFO    : Updated Thermal Rating: on line 10390-10449 : Rate B, Rate C - 0.0, 0.0 -> 188.23, 188.23
% INFO    : Updated Thermal Rating: on line 10390-10463 : Rate B, Rate C - 0.0, 0.0 -> 214.33, 214.33
% INFO    : Updated Thermal Rating: on line 10410-10391 : Rate B, Rate C - 0.0, 0.0 -> 199.13, 199.13
% INFO    : Updated Thermal Rating: on line 10391-10465 : Rate B, Rate C - 0.0, 0.0 -> 210.8, 210.8
% INFO    : Updated Thermal Rating: on line 10415-10393 : Rate B, Rate C - 0.0, 0.0 -> 270.32, 270.32
% INFO    : Updated Thermal Rating: on line 10416-10393 : Rate B, Rate C - 0.0, 0.0 -> 240.0, 240.0
% INFO    : Updated Thermal Rating: on line 10449-10394 : Rate B, Rate C - 0.0, 0.0 -> 267.11, 267.11
% INFO    : Updated Thermal Rating: on line 10394-10461 : Rate B, Rate C - 0.0, 0.0 -> 251.44, 251.44
% INFO    : Updated Thermal Rating: on line 10395-10420 : Rate B, Rate C - 0.0, 0.0 -> 229.47, 229.47
% INFO    : Updated Thermal Rating: on line 10395-10428 : Rate B, Rate C - 0.0, 0.0 -> 270.74, 270.74
% INFO    : Updated Thermal Rating: on line 10396-10409 : Rate B, Rate C - 0.0, 0.0 -> 293.55, 293.55
% INFO    : Updated Thermal Rating: on line 10396-10409 : Rate B, Rate C - 0.0, 0.0 -> 293.55, 293.55
% INFO    : Updated Thermal Rating: on line 10396-10409 : Rate B, Rate C - 0.0, 0.0 -> 293.55, 293.55
% INFO    : Updated Thermal Rating: on line 10396-10409 : Rate B, Rate C - 0.0, 0.0 -> 293.55, 293.55
% INFO    : Updated Thermal Rating: on line 10460-10396 : Rate B, Rate C - 0.0, 0.0 -> 303.18, 303.18
% INFO    : Updated Thermal Rating: on line 10460-10396 : Rate B, Rate C - 0.0, 0.0 -> 303.18, 303.18
% INFO    : Updated Thermal Rating: on line 10460-10396 : Rate B, Rate C - 0.0, 0.0 -> 303.18, 303.18
% INFO    : Updated Thermal Rating: on line 10460-10396 : Rate B, Rate C - 0.0, 0.0 -> 303.18, 303.18
% INFO    : Updated Thermal Rating: on line 10406-10431 : Rate B, Rate C - 0.0, 0.0 -> 213.5, 213.5
% INFO    : Updated Thermal Rating: on line 10407-10437 : Rate B, Rate C - 0.0, 0.0 -> 237.17, 237.17
% INFO    : Updated Thermal Rating: on line 10408-10409 : Rate B, Rate C - 0.0, 0.0 -> 290.78, 290.78
% INFO    : Updated Thermal Rating: on line 10410-10452 : Rate B, Rate C - 0.0, 0.0 -> 239.94, 239.94
% INFO    : Updated Thermal Rating: on line 10411-10428 : Rate B, Rate C - 0.0, 0.0 -> 400.0, 400.0
% INFO    : Updated Thermal Rating: on line 10466-10412 : Rate B, Rate C - 0.0, 0.0 -> 219.92, 219.92
% INFO    : Updated Thermal Rating: on line 10412-10729 : Rate B, Rate C - 0.0, 0.0 -> 257.34, 257.34
% INFO    : Updated Thermal Rating: on transformer 10415-10414 : Rate B, Rate C - 0.0, 0.0 -> 537.76, 537.76
% INFO    : Updated Thermal Rating: on line 10735-10414 : Rate B, Rate C - 0.0, 0.0 -> 1312.55, 1312.55
% INFO    : Updated Thermal Rating: on line 10414-10838 : Rate B, Rate C - 0.0, 0.0 -> 1170.38, 1170.38
% INFO    : Updated Thermal Rating: on line 10416-10475 : Rate B, Rate C - 0.0, 0.0 -> 224.59, 224.59
% INFO    : Updated Thermal Rating: on line 10417-10463 : Rate B, Rate C - 0.0, 0.0 -> 253.18, 253.18
% INFO    : Updated Thermal Rating: on line 10418-10490 : Rate B, Rate C - 0.0, 0.0 -> 226.92, 226.92
% INFO    : Updated Thermal Rating: on line 10421-10420 : Rate B, Rate C - 0.0, 0.0 -> 243.2, 243.2
% INFO    : Updated Thermal Rating: on line 10420-10460 : Rate B, Rate C - 0.0, 0.0 -> 413.86, 413.86
% INFO    : Updated Thermal Rating: on line 10477-10421 : Rate B, Rate C - 0.0, 0.0 -> 215.31, 215.31
% INFO    : Updated Thermal Rating: on line 10450-10424 : Rate B, Rate C - 0.0, 0.0 -> 280.44, 280.44
% INFO    : Updated Thermal Rating: on line 10450-10424 : Rate B, Rate C - 0.0, 0.0 -> 280.44, 280.44
% INFO    : Updated Thermal Rating: on line 10424-10452 : Rate B, Rate C - 0.0, 0.0 -> 257.24, 257.24
% INFO    : Updated Thermal Rating: on line 10488-10426 : Rate B, Rate C - 0.0, 0.0 -> 210.89, 210.89
% INFO    : Updated Thermal Rating: on line 10426-10489 : Rate B, Rate C - 0.0, 0.0 -> 215.36, 215.36
% INFO    : Updated Thermal Rating: on transformer 10428-10427 : Rate B, Rate C - 0.0, 0.0 -> 483.76, 483.76
% INFO    : Updated Thermal Rating: on line 10427-10728 : Rate B, Rate C - 0.0, 0.0 -> 1263.14, 1263.14
% INFO    : Updated Thermal Rating: on line 10428-10447 : Rate B, Rate C - 0.0, 0.0 -> 316.94, 316.94
% INFO    : Updated Thermal Rating: on transformer 10433-10432 : Rate B, Rate C - 0.0, 0.0 -> 509.57, 509.57
% INFO    : Updated Thermal Rating: on line 10432-10462 : Rate B, Rate C - 0.0, 0.0 -> 1372.69, 1372.69
% INFO    : Updated Thermal Rating: on line 10432-10701 : Rate B, Rate C - 0.0, 0.0 -> 1337.31, 1337.31
% INFO    : Updated Thermal Rating: on line 10432-10735 : Rate B, Rate C - 0.0, 0.0 -> 1263.59, 1263.59
% INFO    : Updated Thermal Rating: on line 10434-10433 : Rate B, Rate C - 0.0, 0.0 -> 276.83, 276.83
% INFO    : Updated Thermal Rating: on line 10498-10433 : Rate B, Rate C - 0.0, 0.0 -> 188.28, 188.28
% INFO    : Updated Thermal Rating: on line 10434-10475 : Rate B, Rate C - 0.0, 0.0 -> 265.37, 265.37
% INFO    : Updated Thermal Rating: on line 10999-10435 : Rate B, Rate C - 0.0, 0.0 -> 249.99, 249.99
% INFO    : Updated Thermal Rating: on line 10436-10437 : Rate B, Rate C - 0.0, 0.0 -> 301.41, 301.41
% INFO    : Updated Thermal Rating: on line 10437-10454 : Rate B, Rate C - 0.0, 0.0 -> 219.74, 219.74
% INFO    : Updated Thermal Rating: on line 10441-10440 : Rate B, Rate C - 0.0, 0.0 -> 216.15, 216.15
% INFO    : Updated Thermal Rating: on line 10471-10440 : Rate B, Rate C - 0.0, 0.0 -> 252.43, 252.43
% INFO    : Updated Thermal Rating: on line 10441-10495 : Rate B, Rate C - 0.0, 0.0 -> 203.9, 203.9
% INFO    : Updated Thermal Rating: on line 10456-10443 : Rate B, Rate C - 0.0, 0.0 -> 208.97, 208.97
% INFO    : Updated Thermal Rating: on line 10443-10471 : Rate B, Rate C - 0.0, 0.0 -> 226.18, 226.18
% INFO    : Updated Thermal Rating: on line 10495-10443 : Rate B, Rate C - 0.0, 0.0 -> 239.91, 239.91
% INFO    : Updated Thermal Rating: on line 10443-10759 : Rate B, Rate C - 0.0, 0.0 -> 269.11, 269.11
% INFO    : Updated Thermal Rating: on line 10446-10458 : Rate B, Rate C - 0.0, 0.0 -> 336.64, 336.64
% INFO    : Updated Thermal Rating: on line 10449-10463 : Rate B, Rate C - 0.0, 0.0 -> 275.82, 275.82
% INFO    : Updated Thermal Rating: on line 10463-10450 : Rate B, Rate C - 0.0, 0.0 -> 292.48, 292.48
% INFO    : Updated Thermal Rating: on line 10463-10450 : Rate B, Rate C - 0.0, 0.0 -> 292.48, 292.48
% INFO    : Updated Thermal Rating: on line 10463-10450 : Rate B, Rate C - 0.0, 0.0 -> 292.48, 292.48
% INFO    : Updated Thermal Rating: on line 10490-10450 : Rate B, Rate C - 0.0, 0.0 -> 254.2, 254.2
% INFO    : Updated Thermal Rating: on line 10452-10483 : Rate B, Rate C - 0.0, 0.0 -> 212.55, 212.55
% INFO    : Updated Thermal Rating: on line 10456-11037 : Rate B, Rate C - 0.0, 0.0 -> 247.61, 247.61
% INFO    : Updated Thermal Rating: on line 11037-10457 : Rate B, Rate C - 0.0, 0.0 -> 213.66, 213.66
% INFO    : Updated Thermal Rating: on line 10458-10460 : Rate B, Rate C - 0.0, 0.0 -> 283.12, 283.12
% INFO    : Updated Thermal Rating: on line 10458-10460 : Rate B, Rate C - 0.0, 0.0 -> 283.12, 283.12
% INFO    : Updated Thermal Rating: on line 10458-10460 : Rate B, Rate C - 0.0, 0.0 -> 283.12, 283.12
% INFO    : Updated Thermal Rating: on transformer 10460-10459 : Rate B, Rate C - 0.0, 0.0 -> 650.11, 650.11
% INFO    : Updated Thermal Rating: on transformer 10460-10459 : Rate B, Rate C - 0.0, 0.0 -> 650.11, 650.11
% INFO    : Updated Thermal Rating: on transformer 10460-10459 : Rate B, Rate C - 0.0, 0.0 -> 800.0, 800.0
% INFO    : Updated Thermal Rating: on transformer 10460-10459 : Rate B, Rate C - 0.0, 0.0 -> 650.11, 650.11
% INFO    : Updated Thermal Rating: on line 10468-10459 : Rate B, Rate C - 0.0, 0.0 -> 1031.53, 1031.53
% INFO    : Updated Thermal Rating: on line 10459-10728 : Rate B, Rate C - 0.0, 0.0 -> 1226.5, 1226.5
% INFO    : Updated Thermal Rating: on line 10459-10893 : Rate B, Rate C - 0.0, 0.0 -> 1337.32, 1337.32
% INFO    : Updated Thermal Rating: on line 10459-11075 : Rate B, Rate C - 0.0, 0.0 -> 1472.07, 1472.07
% INFO    : Updated Thermal Rating: on transformer 10463-10462 : Rate B, Rate C - 0.0, 0.0 -> 641.96, 641.96
% INFO    : Updated Thermal Rating: on transformer 10463-10462 : Rate B, Rate C - 0.0, 0.0 -> 641.96, 641.96
% INFO    : Updated Thermal Rating: on transformer 10463-10462 : Rate B, Rate C - 0.0, 0.0 -> 641.96, 641.96
% INFO    : Updated Thermal Rating: on line 10462-10468 : Rate B, Rate C - 0.0, 0.0 -> 1062.79, 1062.79
% INFO    : Updated Thermal Rating: on line 10463-10486 : Rate B, Rate C - 0.0, 0.0 -> 250.94, 250.94
% INFO    : Updated Thermal Rating: on line 10464-10469 : Rate B, Rate C - 0.0, 0.0 -> 255.34, 255.34
% INFO    : Updated Thermal Rating: on line 10469-10465 : Rate B, Rate C - 0.0, 0.0 -> 240.18, 240.18
% INFO    : Updated Thermal Rating: on line 10466-10502 : Rate B, Rate C - 0.0, 0.0 -> 185.2, 185.2
% INFO    : Updated Thermal Rating: on transformer 10469-10468 : Rate B, Rate C - 0.0, 0.0 -> 501.69, 501.69
% INFO    : Updated Thermal Rating: on line 10468-10708 : Rate B, Rate C - 0.0, 0.0 -> 1533.44, 1533.44
% INFO    : Updated Thermal Rating: on line 10496-10471 : Rate B, Rate C - 0.0, 0.0 -> 250.2, 250.2
% INFO    : Updated Thermal Rating: on line 13668-10476 : Rate B, Rate C - 0.0, 0.0 -> 257.31, 257.31
% INFO    : Updated Thermal Rating: on line 10484-10477 : Rate B, Rate C - 0.0, 0.0 -> 207.63, 207.63
% INFO    : Updated Thermal Rating: on line 10505-10477 : Rate B, Rate C - 0.0, 0.0 -> 204.89, 204.89
% INFO    : Updated Thermal Rating: on line 10480-10481 : Rate B, Rate C - 0.0, 0.0 -> 227.98, 227.98
% INFO    : Updated Thermal Rating: on line 10480-10952 : Rate B, Rate C - 0.0, 0.0 -> 246.69, 246.69
% INFO    : Updated Thermal Rating: on line 10484-10481 : Rate B, Rate C - 0.0, 0.0 -> 204.16, 204.16
% INFO    : Updated Thermal Rating: on line 10483-10485 : Rate B, Rate C - 0.0, 0.0 -> 193.95, 193.95
% INFO    : Updated Thermal Rating: on line 10483-10866 : Rate B, Rate C - 0.0, 0.0 -> 239.25, 239.25
% INFO    : Updated Thermal Rating: on line 10486-10485 : Rate B, Rate C - 0.0, 0.0 -> 235.51, 235.51
% INFO    : Updated Thermal Rating: on line 10485-10492 : Rate B, Rate C - 0.0, 0.0 -> 189.37, 189.37
% INFO    : Updated Thermal Rating: on line 10487-10492 : Rate B, Rate C - 0.0, 0.0 -> 225.53, 225.53
% INFO    : Updated Thermal Rating: on line 10487-10502 : Rate B, Rate C - 0.0, 0.0 -> 181.39, 181.39
% INFO    : Updated Thermal Rating: on line 10487-10801 : Rate B, Rate C - 0.0, 0.0 -> 248.32, 248.32
% INFO    : Updated Thermal Rating: on line 10504-10488 : Rate B, Rate C - 0.0, 0.0 -> 238.95, 238.95
% INFO    : Updated Thermal Rating: on line 10493-13368 : Rate B, Rate C - 0.0, 0.0 -> 189.6, 189.6
% INFO    : Updated Thermal Rating: on line 10493-13376 : Rate B, Rate C - 0.0, 0.0 -> 231.36, 231.36
% INFO    : Updated Thermal Rating: on line 13664-10493 : Rate B, Rate C - 0.0, 0.0 -> 216.25, 216.25
% INFO    : Updated Thermal Rating: on line 10496-10805 : Rate B, Rate C - 0.0, 0.0 -> 268.95, 268.95
% INFO    : Updated Thermal Rating: on transformer 10498-10501 : Rate B, Rate C - 0.0, 0.0 -> 275.23, 275.23
% INFO    : Updated Thermal Rating: on line 10967-10498 : Rate B, Rate C - 0.0, 0.0 -> 222.53, 222.53
% INFO    : Updated Thermal Rating: on transformer 10499-10501 : Rate B, Rate C - 0.0, 0.0 -> 137.62, 137.62
% INFO    : Updated Thermal Rating: on transformer 10500-10501 : Rate B, Rate C - 0.0, 0.0 -> 137.62, 137.62
% INFO    : Updated Thermal Rating: on line 10503-10510 : Rate B, Rate C - 0.0, 0.0 -> 180.63, 180.63
% INFO    : Updated Thermal Rating: on line 10503-10512 : Rate B, Rate C - 0.0, 0.0 -> 218.71, 218.71
% INFO    : Updated Thermal Rating: on line 10512-10504 : Rate B, Rate C - 0.0, 0.0 -> 186.12, 186.12
% INFO    : Updated Thermal Rating: on line 10504-10729 : Rate B, Rate C - 0.0, 0.0 -> 259.97, 259.97
% INFO    : Updated Thermal Rating: on line 10926-10505 : Rate B, Rate C - 0.0, 0.0 -> 218.02, 218.02
% INFO    : Updated Thermal Rating: on line 10506-10525 : Rate B, Rate C - 0.0, 0.0 -> 237.64, 237.64
% INFO    : Updated Thermal Rating: on line 10926-10506 : Rate B, Rate C - 0.0, 0.0 -> 220.32, 220.32
% INFO    : Updated Thermal Rating: on line 10510-10926 : Rate B, Rate C - 0.0, 0.0 -> 209.48, 209.48
% INFO    : Updated Thermal Rating: on line 10516-10512 : Rate B, Rate C - 0.0, 0.0 -> 225.3, 225.3
% INFO    : Updated Thermal Rating: on line 10516-10514 : Rate B, Rate C - 0.0, 0.0 -> 233.73, 233.73
% INFO    : Updated Thermal Rating: on line 10514-10518 : Rate B, Rate C - 0.0, 0.0 -> 245.73, 245.73
% INFO    : Updated Thermal Rating: on line 10515-10538 : Rate B, Rate C - 0.0, 0.0 -> 271.66, 271.66
% INFO    : Updated Thermal Rating: on line 10515-10801 : Rate B, Rate C - 0.0, 0.0 -> 260.02, 260.02
% INFO    : Updated Thermal Rating: on line 10517-13380 : Rate B, Rate C - 0.0, 0.0 -> 188.17, 188.17
% INFO    : Updated Thermal Rating: on line 13401-10517 : Rate B, Rate C - 0.0, 0.0 -> 192.03, 192.03
% INFO    : Updated Thermal Rating: on line 10518-10556 : Rate B, Rate C - 0.0, 0.0 -> 248.7, 248.7
% INFO    : Updated Thermal Rating: on line 10531-10519 : Rate B, Rate C - 0.0, 0.0 -> 197.19, 197.19
% INFO    : Updated Thermal Rating: on line 10519-10967 : Rate B, Rate C - 0.0, 0.0 -> 171.91, 171.91
% INFO    : Updated Thermal Rating: on line 13401-10522 : Rate B, Rate C - 0.0, 0.0 -> 256.77, 256.77
% INFO    : Updated Thermal Rating: on line 10522-13517 : Rate B, Rate C - 0.0, 0.0 -> 261.54, 261.54
% INFO    : Updated Thermal Rating: on line 10523-10527 : Rate B, Rate C - 0.0, 0.0 -> 226.46, 226.46
% INFO    : Updated Thermal Rating: on line 10523-10967 : Rate B, Rate C - 0.0, 0.0 -> 198.54, 198.54
% INFO    : Updated Thermal Rating: on line 10698-10524 : Rate B, Rate C - 0.0, 0.0 -> 257.98, 257.98
% INFO    : Updated Thermal Rating: on line 10524-10952 : Rate B, Rate C - 0.0, 0.0 -> 248.53, 248.53
% INFO    : Updated Thermal Rating: on line 10525-10538 : Rate B, Rate C - 0.0, 0.0 -> 249.68, 249.68
% INFO    : Updated Thermal Rating: on line 10526-10705 : Rate B, Rate C - 0.0, 0.0 -> 191.67, 191.67
% INFO    : Updated Thermal Rating: on line 13498-10526 : Rate B, Rate C - 0.0, 0.0 -> 179.1, 179.1
% INFO    : Updated Thermal Rating: on line 10527-10566 : Rate B, Rate C - 0.0, 0.0 -> 230.66, 230.66
% INFO    : Updated Thermal Rating: on line 10529-10535 : Rate B, Rate C - 0.0, 0.0 -> 202.44, 202.44
% INFO    : Updated Thermal Rating: on line 10529-10745 : Rate B, Rate C - 0.0, 0.0 -> 241.67, 241.67
% INFO    : Updated Thermal Rating: on line 10531-10530 : Rate B, Rate C - 0.0, 0.0 -> 230.97, 230.97
% INFO    : Updated Thermal Rating: on line 10535-10530 : Rate B, Rate C - 0.0, 0.0 -> 249.58, 249.58
% INFO    : Updated Thermal Rating: on line 10530-10542 : Rate B, Rate C - 0.0, 0.0 -> 193.11, 193.11
% INFO    : Updated Thermal Rating: on line 10535-10532 : Rate B, Rate C - 0.0, 0.0 -> 228.47, 228.47
% INFO    : Updated Thermal Rating: on line 10536-10532 : Rate B, Rate C - 0.0, 0.0 -> 180.15, 180.15
% INFO    : Updated Thermal Rating: on transformer 10535-10534 : Rate B, Rate C - 0.0, 0.0 -> 462.35, 462.35
% INFO    : Updated Thermal Rating: on line 10534-10681 : Rate B, Rate C - 0.0, 0.0 -> 1167.28, 1167.28
% INFO    : Updated Thermal Rating: on line 10536-10557 : Rate B, Rate C - 0.0, 0.0 -> 221.46, 221.46
% INFO    : Updated Thermal Rating: on line 10709-10538 : Rate B, Rate C - 0.0, 0.0 -> 281.93, 281.93
% INFO    : Updated Thermal Rating: on line 10709-10538 : Rate B, Rate C - 0.0, 0.0 -> 281.93, 281.93
% INFO    : Updated Thermal Rating: on line 10709-10538 : Rate B, Rate C - 0.0, 0.0 -> 281.93, 281.93
% INFO    : Updated Thermal Rating: on line 10541-10540 : Rate B, Rate C - 0.0, 0.0 -> 228.74, 228.74
% INFO    : Updated Thermal Rating: on line 10540-10544 : Rate B, Rate C - 0.0, 0.0 -> 197.75, 197.75
% INFO    : Updated Thermal Rating: on line 10980-10541 : Rate B, Rate C - 0.0, 0.0 -> 250.19, 250.19
% INFO    : Updated Thermal Rating: on line 10542-10544 : Rate B, Rate C - 0.0, 0.0 -> 225.99, 225.99
% INFO    : Updated Thermal Rating: on line 10544-10569 : Rate B, Rate C - 0.0, 0.0 -> 239.53, 239.53
% INFO    : Updated Thermal Rating: on line 10556-10546 : Rate B, Rate C - 0.0, 0.0 -> 236.62, 236.62
% INFO    : Updated Thermal Rating: on line 10546-10873 : Rate B, Rate C - 0.0, 0.0 -> 245.52, 245.52
% INFO    : Updated Thermal Rating: on line 10550-10548 : Rate B, Rate C - 0.0, 0.0 -> 179.67, 179.67
% INFO    : Updated Thermal Rating: on line 10548-10562 : Rate B, Rate C - 0.0, 0.0 -> 223.84, 223.84
% INFO    : Updated Thermal Rating: on line 10550-10980 : Rate B, Rate C - 0.0, 0.0 -> 229.01, 229.01
% INFO    : Updated Thermal Rating: on line 10553-10556 : Rate B, Rate C - 0.0, 0.0 -> 212.23, 212.23
% INFO    : Updated Thermal Rating: on line 10579-10553 : Rate B, Rate C - 0.0, 0.0 -> 215.42, 215.42
% INFO    : Updated Thermal Rating: on line 10554-10566 : Rate B, Rate C - 0.0, 0.0 -> 199.59, 199.59
% INFO    : Updated Thermal Rating: on line 10554-11068 : Rate B, Rate C - 0.0, 0.0 -> 225.23, 225.23
% INFO    : Updated Thermal Rating: on line 10557-10682 : Rate B, Rate C - 0.0, 0.0 -> 249.72, 249.72
% INFO    : Updated Thermal Rating: on line 10559-10558 : Rate B, Rate C - 0.0, 0.0 -> 199.61, 199.61
% INFO    : Updated Thermal Rating: on line 10719-10558 : Rate B, Rate C - 0.0, 0.0 -> 205.66, 205.66
% INFO    : Updated Thermal Rating: on line 10559-10578 : Rate B, Rate C - 0.0, 0.0 -> 227.41, 227.41
% INFO    : Updated Thermal Rating: on line 10562-10719 : Rate B, Rate C - 0.0, 0.0 -> 228.91, 228.91
% INFO    : Updated Thermal Rating: on line 10873-10565 : Rate B, Rate C - 0.0, 0.0 -> 232.48, 232.48
% INFO    : Updated Thermal Rating: on line 11076-10565 : Rate B, Rate C - 0.0, 0.0 -> 242.6, 242.6
% INFO    : Updated Thermal Rating: on line 10566-13410 : Rate B, Rate C - 0.0, 0.0 -> 226.99, 226.99
% INFO    : Updated Thermal Rating: on line 10575-10568 : Rate B, Rate C - 0.0, 0.0 -> 215.41, 215.41
% INFO    : Updated Thermal Rating: on line 13410-10568 : Rate B, Rate C - 0.0, 0.0 -> 148.07, 148.07
% INFO    : Updated Thermal Rating: on line 10576-10569 : Rate B, Rate C - 0.0, 0.0 -> 207.04, 207.04
% INFO    : Updated Thermal Rating: on line 10569-10587 : Rate B, Rate C - 0.0, 0.0 -> 242.02, 242.02
% INFO    : Updated Thermal Rating: on line 10571-10579 : Rate B, Rate C - 0.0, 0.0 -> 225.44, 225.44
% INFO    : Updated Thermal Rating: on line 10749-10571 : Rate B, Rate C - 0.0, 0.0 -> 234.44, 234.44
% INFO    : Updated Thermal Rating: on line 10572-10577 : Rate B, Rate C - 0.0, 0.0 -> 179.11, 179.11
% INFO    : Updated Thermal Rating: on line 10572-10907 : Rate B, Rate C - 0.0, 0.0 -> 199.07, 199.07
% INFO    : Updated Thermal Rating: on line 10575-10581 : Rate B, Rate C - 0.0, 0.0 -> 188.88, 188.88
% INFO    : Updated Thermal Rating: on line 10575-13676 : Rate B, Rate C - 0.0, 0.0 -> 243.34, 243.34
% INFO    : Updated Thermal Rating: on line 10576-10682 : Rate B, Rate C - 0.0, 0.0 -> 214.87, 214.87
% INFO    : Updated Thermal Rating: on line 10810-10577 : Rate B, Rate C - 0.0, 0.0 -> 231.53, 231.53
% INFO    : Updated Thermal Rating: on line 10578-10582 : Rate B, Rate C - 0.0, 0.0 -> 213.48, 213.48
% INFO    : Updated Thermal Rating: on line 10578-11047 : Rate B, Rate C - 0.0, 0.0 -> 223.29, 223.29
% INFO    : Updated Thermal Rating: on line 10589-10581 : Rate B, Rate C - 0.0, 0.0 -> 195.21, 195.21
% INFO    : Updated Thermal Rating: on line 10900-10582 : Rate B, Rate C - 0.0, 0.0 -> 225.0, 225.0
% INFO    : Updated Thermal Rating: on line 10583-10589 : Rate B, Rate C - 0.0, 0.0 -> 202.33, 202.33
% INFO    : Updated Thermal Rating: on line 10583-10810 : Rate B, Rate C - 0.0, 0.0 -> 227.1, 227.1
% INFO    : Updated Thermal Rating: on line 10587-10585 : Rate B, Rate C - 0.0, 0.0 -> 224.48, 224.48
% INFO    : Updated Thermal Rating: on line 10585-10606 : Rate B, Rate C - 0.0, 0.0 -> 168.26, 168.26
% INFO    : Updated Thermal Rating: on transformer 10587-10586 : Rate B, Rate C - 0.0, 0.0 -> 424.51, 424.51
% INFO    : Updated Thermal Rating: on line 10586-10899 : Rate B, Rate C - 0.0, 0.0 -> 1161.1, 1161.1
% INFO    : Updated Thermal Rating: on line 10590-10589 : Rate B, Rate C - 0.0, 0.0 -> 182.62, 182.62
% INFO    : Updated Thermal Rating: on line 10589-11062 : Rate B, Rate C - 0.0, 0.0 -> 159.54, 159.54
% INFO    : Updated Thermal Rating: on line 10589-13472 : Rate B, Rate C - 0.0, 0.0 -> 227.71, 227.71
% INFO    : Updated Thermal Rating: on line 10590-10810 : Rate B, Rate C - 0.0, 0.0 -> 209.51, 209.51
% INFO    : Updated Thermal Rating: on line 10593-10605 : Rate B, Rate C - 0.0, 0.0 -> 155.0, 155.0
% INFO    : Updated Thermal Rating: on line 13414-10593 : Rate B, Rate C - 0.0, 0.0 -> 194.15, 194.15
% INFO    : Updated Thermal Rating: on line 10593-13418 : Rate B, Rate C - 0.0, 0.0 -> 201.51, 201.51
% INFO    : Updated Thermal Rating: on line 10594-10601 : Rate B, Rate C - 0.0, 0.0 -> 219.42, 219.42
% INFO    : Updated Thermal Rating: on line 10594-10975 : Rate B, Rate C - 0.0, 0.0 -> 237.63, 237.63
% INFO    : Updated Thermal Rating: on line 10595-10597 : Rate B, Rate C - 0.0, 0.0 -> 195.22, 195.22
% INFO    : Updated Thermal Rating: on line 10611-10595 : Rate B, Rate C - 0.0, 0.0 -> 211.85, 211.85
% INFO    : Updated Thermal Rating: on line 10595-10900 : Rate B, Rate C - 0.0, 0.0 -> 187.16, 187.16
% INFO    : Updated Thermal Rating: on line 10597-10598 : Rate B, Rate C - 0.0, 0.0 -> 168.35, 168.35
% INFO    : Updated Thermal Rating: on line 10615-10598 : Rate B, Rate C - 0.0, 0.0 -> 196.65, 196.65
% INFO    : Updated Thermal Rating: on line 10599-10600 : Rate B, Rate C - 0.0, 0.0 -> 208.57, 208.57
% INFO    : Updated Thermal Rating: on line 10810-10599 : Rate B, Rate C - 0.0, 0.0 -> 212.97, 212.97
% INFO    : Updated Thermal Rating: on line 10600-10606 : Rate B, Rate C - 0.0, 0.0 -> 193.31, 193.31
% INFO    : Updated Thermal Rating: on line 10614-10600 : Rate B, Rate C - 0.0, 0.0 -> 210.89, 210.89
% INFO    : Updated Thermal Rating: on line 10601-10846 : Rate B, Rate C - 0.0, 0.0 -> 201.86, 201.86
% INFO    : Updated Thermal Rating: on line 10603-10613 : Rate B, Rate C - 0.0, 0.0 -> 225.51, 225.51
% INFO    : Updated Thermal Rating: on line 10603-11062 : Rate B, Rate C - 0.0, 0.0 -> 189.83, 189.83
% INFO    : Updated Thermal Rating: on line 10604-10605 : Rate B, Rate C - 0.0, 0.0 -> 215.72, 215.72
% INFO    : Updated Thermal Rating: on line 11064-10604 : Rate B, Rate C - 0.0, 0.0 -> 241.75, 241.75
% INFO    : Updated Thermal Rating: on line 10846-10608 : Rate B, Rate C - 0.0, 0.0 -> 222.06, 222.06
% INFO    : Updated Thermal Rating: on line 10608-10943 : Rate B, Rate C - 0.0, 0.0 -> 220.77, 220.77
% INFO    : Updated Thermal Rating: on line 10609-10810 : Rate B, Rate C - 0.0, 0.0 -> 225.27, 225.27
% INFO    : Updated Thermal Rating: on line 10609-10846 : Rate B, Rate C - 0.0, 0.0 -> 216.54, 216.54
% INFO    : Updated Thermal Rating: on line 11013-10611 : Rate B, Rate C - 0.0, 0.0 -> 226.12, 226.12
% INFO    : Updated Thermal Rating: on line 10846-10613 : Rate B, Rate C - 0.0, 0.0 -> 231.8, 231.8
% INFO    : Updated Thermal Rating: on line 10614-10943 : Rate B, Rate C - 0.0, 0.0 -> 222.23, 222.23
% INFO    : Updated Thermal Rating: on line 10615-11013 : Rate B, Rate C - 0.0, 0.0 -> 208.64, 208.64
% INFO    : Updated Thermal Rating: on line 10617-13439 : Rate B, Rate C - 0.0, 0.0 -> 200.58, 200.58
% INFO    : Updated Thermal Rating: on line 10617-13573 : Rate B, Rate C - 0.0, 0.0 -> 222.13, 222.13
% INFO    : Updated Thermal Rating: on line 10618-10876 : Rate B, Rate C - 0.0, 0.0 -> 213.56, 213.56
% INFO    : Updated Thermal Rating: on line 10618-10968 : Rate B, Rate C - 0.0, 0.0 -> 208.44, 208.44
% INFO    : Updated Thermal Rating: on line 11013-10619 : Rate B, Rate C - 0.0, 0.0 -> 183.06, 183.06
% INFO    : Updated Thermal Rating: on line 10619-11055 : Rate B, Rate C - 0.0, 0.0 -> 192.41, 192.41
% INFO    : Updated Thermal Rating: on line 10627-10623 : Rate B, Rate C - 0.0, 0.0 -> 229.78, 229.78
% INFO    : Updated Thermal Rating: on line 10623-10818 : Rate B, Rate C - 0.0, 0.0 -> 241.53, 241.53
% INFO    : Updated Thermal Rating: on line 10624-10659 : Rate B, Rate C - 0.0, 0.0 -> 218.06, 218.06
% INFO    : Updated Thermal Rating: on line 10624-11057 : Rate B, Rate C - 0.0, 0.0 -> 228.84, 228.84
% INFO    : Updated Thermal Rating: on line 10626-10868 : Rate B, Rate C - 0.0, 0.0 -> 215.11, 215.11
% INFO    : Updated Thermal Rating: on line 10626-11055 : Rate B, Rate C - 0.0, 0.0 -> 225.19, 225.19
% INFO    : Updated Thermal Rating: on line 10627-10629 : Rate B, Rate C - 0.0, 0.0 -> 203.44, 203.44
% INFO    : Updated Thermal Rating: on line 10628-10630 : Rate B, Rate C - 0.0, 0.0 -> 161.72, 161.72
% INFO    : Updated Thermal Rating: on line 10633-10628 : Rate B, Rate C - 0.0, 0.0 -> 154.34, 154.34
% INFO    : Updated Thermal Rating: on line 10628-10676 : Rate B, Rate C - 0.0, 0.0 -> 224.09, 224.09
% INFO    : Updated Thermal Rating: on line 10629-10634 : Rate B, Rate C - 0.0, 0.0 -> 161.58, 161.58
% INFO    : Updated Thermal Rating: on line 10630-10790 : Rate B, Rate C - 0.0, 0.0 -> 222.08, 222.08
% INFO    : Updated Thermal Rating: on line 10632-10636 : Rate B, Rate C - 0.0, 0.0 -> 234.7, 234.7
% INFO    : Updated Thermal Rating: on line 10971-10632 : Rate B, Rate C - 0.0, 0.0 -> 249.65, 249.65
% INFO    : Updated Thermal Rating: on line 10633-10868 : Rate B, Rate C - 0.0, 0.0 -> 222.8, 222.8
% INFO    : Updated Thermal Rating: on line 10971-10634 : Rate B, Rate C - 0.0, 0.0 -> 219.13, 219.13
% INFO    : Updated Thermal Rating: on line 10636-10635 : Rate B, Rate C - 0.0, 0.0 -> 219.58, 219.58
% INFO    : Updated Thermal Rating: on line 10635-10647 : Rate B, Rate C - 0.0, 0.0 -> 202.37, 202.37
% INFO    : Updated Thermal Rating: on line 10650-10636 : Rate B, Rate C - 0.0, 0.0 -> 218.25, 218.25
% INFO    : Updated Thermal Rating: on line 10644-10638 : Rate B, Rate C - 0.0, 0.0 -> 186.01, 186.01
% INFO    : Updated Thermal Rating: on line 10638-10648 : Rate B, Rate C - 0.0, 0.0 -> 221.81, 221.81
% INFO    : Updated Thermal Rating: on line 10779-10638 : Rate B, Rate C - 0.0, 0.0 -> 166.25, 166.25
% INFO    : Updated Thermal Rating: on line 10640-10641 : Rate B, Rate C - 0.0, 0.0 -> 224.01, 224.01
% INFO    : Updated Thermal Rating: on line 10640-10665 : Rate B, Rate C - 0.0, 0.0 -> 181.15, 181.15
% INFO    : Updated Thermal Rating: on line 10641-10665 : Rate B, Rate C - 0.0, 0.0 -> 228.3, 228.3
% INFO    : Updated Thermal Rating: on line 10871-10641 : Rate B, Rate C - 0.0, 0.0 -> 266.99, 266.99
% INFO    : Updated Thermal Rating: on line 10968-10644 : Rate B, Rate C - 0.0, 0.0 -> 207.62, 207.62
% INFO    : Updated Thermal Rating: on line 10645-10826 : Rate B, Rate C - 0.0, 0.0 -> 209.27, 209.27
% INFO    : Updated Thermal Rating: on line 74011-10645 : Rate B, Rate C - 0.0, 0.0 -> 197.52, 197.52
% INFO    : Updated Thermal Rating: on line 10652-10647 : Rate B, Rate C - 0.0, 0.0 -> 232.33, 232.33
% INFO    : Updated Thermal Rating: on line 10656-10648 : Rate B, Rate C - 0.0, 0.0 -> 180.89, 180.89
% INFO    : Updated Thermal Rating: on line 10648-10662 : Rate B, Rate C - 0.0, 0.0 -> 253.87, 253.87
% INFO    : Updated Thermal Rating: on line 10651-10649 : Rate B, Rate C - 0.0, 0.0 -> 212.48, 212.48
% INFO    : Updated Thermal Rating: on line 10649-10662 : Rate B, Rate C - 0.0, 0.0 -> 239.14, 239.14
% INFO    : Updated Thermal Rating: on line 10871-10650 : Rate B, Rate C - 0.0, 0.0 -> 243.49, 243.49
% INFO    : Updated Thermal Rating: on line 10651-10779 : Rate B, Rate C - 0.0, 0.0 -> 203.6, 203.6
% INFO    : Updated Thermal Rating: on line 10652-10658 : Rate B, Rate C - 0.0, 0.0 -> 222.38, 222.38
% INFO    : Updated Thermal Rating: on line 10652-74021 : Rate B, Rate C - 0.0, 0.0 -> 214.61, 214.61
% INFO    : Updated Thermal Rating: on line 10662-10654 : Rate B, Rate C - 0.0, 0.0 -> 275.94, 275.94
% INFO    : Updated Thermal Rating: on line 10654-10671 : Rate B, Rate C - 0.0, 0.0 -> 217.98, 217.98
% INFO    : Updated Thermal Rating: on line 10654-74002 : Rate B, Rate C - 0.0, 0.0 -> 238.21, 238.21
% INFO    : Updated Thermal Rating: on line 10656-10662 : Rate B, Rate C - 0.0, 0.0 -> 216.62, 216.62
% INFO    : Updated Thermal Rating: on line 10657-10665 : Rate B, Rate C - 0.0, 0.0 -> 171.41, 171.41
% INFO    : Updated Thermal Rating: on line 10657-10671 : Rate B, Rate C - 0.0, 0.0 -> 222.5, 222.5
% INFO    : Updated Thermal Rating: on line 10666-10658 : Rate B, Rate C - 0.0, 0.0 -> 229.88, 229.88
% INFO    : Updated Thermal Rating: on line 10659-74014 : Rate B, Rate C - 0.0, 0.0 -> 195.82, 195.82
% INFO    : Updated Thermal Rating: on line 10660-10679 : Rate B, Rate C - 0.0, 0.0 -> 202.59, 202.59
% INFO    : Updated Thermal Rating: on line 10660-10871 : Rate B, Rate C - 0.0, 0.0 -> 205.79, 205.79
% INFO    : Updated Thermal Rating: on transformer 10662-10661 : Rate B, Rate C - 0.0, 0.0 -> 521.12, 521.12
% INFO    : Updated Thermal Rating: on line 10970-10661 : Rate B, Rate C - 0.0, 0.0 -> 1100.0, 1100.0
% INFO    : Updated Thermal Rating: on line 10793-10663 : Rate B, Rate C - 0.0, 0.0 -> 1038.29, 1038.29
% INFO    : Updated Thermal Rating: on line 10663-74234 : Rate B, Rate C - 0.0, 0.0 -> 1220.24, 1220.24
% INFO    : Updated Thermal Rating: on line 10666-74300 : Rate B, Rate C - 0.0, 0.0 -> 236.89, 236.89
% INFO    : Updated Thermal Rating: on line 10674-10668 : Rate B, Rate C - 0.0, 0.0 -> 179.21, 179.21
% INFO    : Updated Thermal Rating: on line 10668-10678 : Rate B, Rate C - 0.0, 0.0 -> 236.5, 236.5
% INFO    : Updated Thermal Rating: on line 10669-10826 : Rate B, Rate C - 0.0, 0.0 -> 223.36, 223.36
% INFO    : Updated Thermal Rating: on line 74011-10669 : Rate B, Rate C - 0.0, 0.0 -> 182.95, 182.95
% INFO    : Updated Thermal Rating: on line 10670-10826 : Rate B, Rate C - 0.0, 0.0 -> 229.65, 229.65
% INFO    : Updated Thermal Rating: on line 10670-74027 : Rate B, Rate C - 0.0, 0.0 -> 189.01, 189.01
% INFO    : Updated Thermal Rating: on line 10671-74025 : Rate B, Rate C - 0.0, 0.0 -> 216.0, 216.0
% INFO    : Updated Thermal Rating: on line 10672-74300 : Rate B, Rate C - 0.0, 0.0 -> 212.82, 212.82
% INFO    : Updated Thermal Rating: on line 10672-77184 : Rate B, Rate C - 0.0, 0.0 -> 229.49, 229.49
% INFO    : Updated Thermal Rating: on line 10679-10673 : Rate B, Rate C - 0.0, 0.0 -> 196.17, 196.17
% INFO    : Updated Thermal Rating: on line 74006-10673 : Rate B, Rate C - 0.0, 0.0 -> 226.13, 226.13
% INFO    : Updated Thermal Rating: on line 10674-10679 : Rate B, Rate C - 0.0, 0.0 -> 189.78, 189.78
% INFO    : Updated Thermal Rating: on line 10676-10790 : Rate B, Rate C - 0.0, 0.0 -> 234.74, 234.74
% INFO    : Updated Thermal Rating: on line 10676-74003 : Rate B, Rate C - 0.0, 0.0 -> 201.11, 201.11
% INFO    : Updated Thermal Rating: on line 10678-74241 : Rate B, Rate C - 0.0, 0.0 -> 248.71, 248.71
% INFO    : Updated Thermal Rating: on line 10679-74024 : Rate B, Rate C - 0.0, 0.0 -> 211.06, 211.06
% INFO    : Updated Thermal Rating: on transformer 10681-10680 : Rate B, Rate C - 0.0, 0.0 -> 1409.3, 1409.3
% INFO    : Updated Thermal Rating: on transformer 10680-10683 : Rate B, Rate C - 0.0, 0.0 -> 1374.96, 1374.96
% INFO    : Updated Thermal Rating: on transformer 10680-10684 : Rate B, Rate C - 0.0, 0.0 -> 1371.62, 1371.62
% INFO    : Updated Thermal Rating: on transformer 10680-10685 : Rate B, Rate C - 0.0, 0.0 -> 1369.65, 1369.65
% INFO    : Updated Thermal Rating: on transformer 10680-10686 : Rate B, Rate C - 0.0, 0.0 -> 1369.55, 1369.55
% INFO    : Updated Thermal Rating: on transformer 10680-10687 : Rate B, Rate C - 0.0, 0.0 -> 1369.41, 1369.41
% INFO    : Updated Thermal Rating: on transformer 10680-10688 : Rate B, Rate C - 0.0, 0.0 -> 1368.2, 1368.2
% INFO    : Updated Thermal Rating: on line 10680-10812 : Rate B, Rate C - 0.0, 0.0 -> 4069.09, 4069.09
% INFO    : Updated Thermal Rating: on line 10680-10905 : Rate B, Rate C - 0.0, 0.0 -> 3916.79, 3916.79
% INFO    : Updated Thermal Rating: on line 11000-10680 : Rate B, Rate C - 0.0, 0.0 -> 4131.05, 4131.05
% INFO    : Updated Thermal Rating: on transformer 10682-10681 : Rate B, Rate C - 0.0, 0.0 -> 427.61, 427.61
% INFO    : Updated Thermal Rating: on transformer 10681-10689 : Rate B, Rate C - 0.0, 0.0 -> 246.76, 246.76
% INFO    : Updated Thermal Rating: on line 10681-10915 : Rate B, Rate C - 0.0, 0.0 -> 1037.07, 1037.07
% INFO    : Updated Thermal Rating: on transformer 10690-10691 : Rate B, Rate C - 0.0, 0.0 -> 128.57, 128.57
% INFO    : Updated Thermal Rating: on line 10690-10984 : Rate B, Rate C - 0.0, 0.0 -> 207.33, 207.33
% INFO    : Updated Thermal Rating: on line 10690-11068 : Rate B, Rate C - 0.0, 0.0 -> 215.94, 215.94
% INFO    : Updated Thermal Rating: on transformer 10693-10696 : Rate B, Rate C - 0.0, 0.0 -> 305.93, 305.93
% INFO    : Updated Thermal Rating: on line 10693-10863 : Rate B, Rate C - 0.0, 0.0 -> 167.02, 167.02
% INFO    : Updated Thermal Rating: on transformer 10694-10696 : Rate B, Rate C - 0.0, 0.0 -> 152.97, 152.97
% INFO    : Updated Thermal Rating: on transformer 10695-10696 : Rate B, Rate C - 0.0, 0.0 -> 152.97, 152.97
% INFO    : Updated Thermal Rating: on transformer 10698-10697 : Rate B, Rate C - 0.0, 0.0 -> 411.67, 411.67
% INFO    : Updated Thermal Rating: on transformer 10697-10699 : Rate B, Rate C - 0.0, 0.0 -> 420.33, 420.33
% INFO    : Updated Thermal Rating: on line 10701-10718 : Rate B, Rate C - 0.0, 0.0 -> 1199.55, 1199.55
% INFO    : Updated Thermal Rating: on line 10701-10979 : Rate B, Rate C - 0.0, 0.0 -> 1197.59, 1197.59
% INFO    : Updated Thermal Rating: on transformer 10702-10703 : Rate B, Rate C - 0.0, 0.0 -> 177.19, 177.19
% INFO    : Updated Thermal Rating: on line 10705-11002 : Rate B, Rate C - 0.0, 0.0 -> 138.48, 138.48
% INFO    : Updated Thermal Rating: on line 10705-13380 : Rate B, Rate C - 0.0, 0.0 -> 266.68, 266.68
% INFO    : Updated Thermal Rating: on transformer 10708-10707 : Rate B, Rate C - 0.0, 0.0 -> 1500.23, 1500.23
% INFO    : Updated Thermal Rating: on transformer 10707-10710 : Rate B, Rate C - 0.0, 0.0 -> 1518.59, 1518.59
% INFO    : Updated Thermal Rating: on transformer 10707-10711 : Rate B, Rate C - 0.0, 0.0 -> 1517.03, 1517.03
% INFO    : Updated Thermal Rating: on transformer 10707-10712 : Rate B, Rate C - 0.0, 0.0 -> 1515.27, 1515.27
% INFO    : Updated Thermal Rating: on transformer 10707-10713 : Rate B, Rate C - 0.0, 0.0 -> 1513.23, 1513.23
% INFO    : Updated Thermal Rating: on transformer 10707-10714 : Rate B, Rate C - 0.0, 0.0 -> 1509.97, 1509.97
% INFO    : Updated Thermal Rating: on transformer 10707-10715 : Rate B, Rate C - 0.0, 0.0 -> 1505.34, 1505.34
% INFO    : Updated Thermal Rating: on transformer 10709-10708 : Rate B, Rate C - 0.0, 0.0 -> 522.31, 522.31
% INFO    : Updated Thermal Rating: on line 10718-10708 : Rate B, Rate C - 0.0, 0.0 -> 1094.29, 1094.29
% INFO    : Updated Thermal Rating: on line 11075-10708 : Rate B, Rate C - 0.0, 0.0 -> 1258.58, 1258.58
% INFO    : Updated Thermal Rating: on line 10716-10717 : Rate B, Rate C - 0.0, 0.0 -> 4009.72, 4009.72
% INFO    : Updated Thermal Rating: on line 10716-10734 : Rate B, Rate C - 0.0, 0.0 -> 4230.58, 4230.58
% INFO    : Updated Thermal Rating: on line 10716-11011 : Rate B, Rate C - 0.0, 0.0 -> 4243.33, 4243.33
% INFO    : Updated Thermal Rating: on transformer 10718-10717 : Rate B, Rate C - 0.0, 0.0 -> 1453.13, 1453.13
% INFO    : Updated Thermal Rating: on transformer 10717-10722 : Rate B, Rate C - 0.0, 0.0 -> 1223.71, 1223.71
% INFO    : Updated Thermal Rating: on transformer 10717-10723 : Rate B, Rate C - 0.0, 0.0 -> 1223.22, 1223.22
% INFO    : Updated Thermal Rating: on transformer 10717-10724 : Rate B, Rate C - 0.0, 0.0 -> 1221.95, 1221.95
% INFO    : Updated Thermal Rating: on transformer 10717-10725 : Rate B, Rate C - 0.0, 0.0 -> 1216.91, 1216.91
% INFO    : Updated Thermal Rating: on transformer 10717-10726 : Rate B, Rate C - 0.0, 0.0 -> 1216.82, 1216.82
% INFO    : Updated Thermal Rating: on transformer 10717-10727 : Rate B, Rate C - 0.0, 0.0 -> 1216.07, 1216.07
% INFO    : Updated Thermal Rating: on line 10717-10861 : Rate B, Rate C - 0.0, 0.0 -> 4141.28, 4141.28
% INFO    : Updated Thermal Rating: on line 10717-10892 : Rate B, Rate C - 0.0, 0.0 -> 4081.31, 4081.31
% INFO    : Updated Thermal Rating: on line 10905-10717 : Rate B, Rate C - 0.0, 0.0 -> 3936.47, 3936.47
% INFO    : Updated Thermal Rating: on line 10717-11074 : Rate B, Rate C - 0.0, 0.0 -> 4192.26, 4192.26
% INFO    : Updated Thermal Rating: on transformer 10718-10721 : Rate B, Rate C - 0.0, 0.0 -> 468.05, 468.05
% INFO    : Updated Thermal Rating: on transformer 10719-10721 : Rate B, Rate C - 0.0, 0.0 -> 393.05, 393.05
% INFO    : Updated Thermal Rating: on transformer 10720-10721 : Rate B, Rate C - 0.0, 0.0 -> 75.0, 75.0
% INFO    : Updated Thermal Rating: on transformer 10729-10728 : Rate B, Rate C - 0.0, 0.0 -> 472.2, 472.2
% INFO    : Updated Thermal Rating: on line 10728-10748 : Rate B, Rate C - 0.0, 0.0 -> 1373.72, 1373.72
% INFO    : Updated Thermal Rating: on line 10769-10728 : Rate B, Rate C - 0.0, 0.0 -> 1335.66, 1335.66
% INFO    : Updated Thermal Rating: on transformer 10730-10733 : Rate B, Rate C - 0.0, 0.0 -> 547.05, 547.05
% INFO    : Updated Thermal Rating: on transformer 10731-10733 : Rate B, Rate C - 0.0, 0.0 -> 422.05, 422.05
% INFO    : Updated Thermal Rating: on line 11010-10731 : Rate B, Rate C - 0.0, 0.0 -> 210.97, 210.97
% INFO    : Updated Thermal Rating: on transformer 10732-10733 : Rate B, Rate C - 0.0, 0.0 -> 125.0, 125.0
% INFO    : Updated Thermal Rating: on transformer 10735-10734 : Rate B, Rate C - 0.0, 0.0 -> 1777.25, 1777.25
% INFO    : Updated Thermal Rating: on transformer 10735-10734 : Rate B, Rate C - 0.0, 0.0 -> 1777.25, 1777.25
% INFO    : Updated Thermal Rating: on transformer 10735-10734 : Rate B, Rate C - 0.0, 0.0 -> 1777.25, 1777.25
% INFO    : Updated Thermal Rating: on transformer 10734-10737 : Rate B, Rate C - 0.0, 0.0 -> 1367.63, 1367.63
% INFO    : Updated Thermal Rating: on transformer 10734-10738 : Rate B, Rate C - 0.0, 0.0 -> 1366.92, 1366.92
% INFO    : Updated Thermal Rating: on line 10734-10861 : Rate B, Rate C - 0.0, 0.0 -> 4058.84, 4058.84
% INFO    : Updated Thermal Rating: on transformer 10736-10735 : Rate B, Rate C - 0.0, 0.0 -> 635.96, 635.96
% INFO    : Updated Thermal Rating: on transformer 10736-10735 : Rate B, Rate C - 0.0, 0.0 -> 635.96, 635.96
% INFO    : Updated Thermal Rating: on transformer 10736-10735 : Rate B, Rate C - 0.0, 0.0 -> 635.96, 635.96
% INFO    : Updated Thermal Rating: on line 10735-10838 : Rate B, Rate C - 0.0, 0.0 -> 1391.4, 1391.4
% INFO    : Updated Thermal Rating: on line 10837-10736 : Rate B, Rate C - 0.0, 0.0 -> 313.07, 313.07
% INFO    : Updated Thermal Rating: on transformer 10740-10739 : Rate B, Rate C - 0.0, 0.0 -> 1461.79, 1461.79
% INFO    : Updated Thermal Rating: on transformer 10739-10742 : Rate B, Rate C - 0.0, 0.0 -> 1100.75, 1100.75
% INFO    : Updated Thermal Rating: on transformer 10739-10743 : Rate B, Rate C - 0.0, 0.0 -> 1092.82, 1092.82
% INFO    : Updated Thermal Rating: on transformer 10739-10744 : Rate B, Rate C - 0.0, 0.0 -> 1088.73, 1088.73
% INFO    : Updated Thermal Rating: on line 13666-10739 : Rate B, Rate C - 0.0, 0.0 -> 3975.91, 3975.91
% INFO    : Updated Thermal Rating: on transformer 10741-10740 : Rate B, Rate C - 0.0, 0.0 -> 443.91, 443.91
% INFO    : Updated Thermal Rating: on line 10813-10740 : Rate B, Rate C - 0.0, 0.0 -> 1330.97, 1330.97
% INFO    : Updated Thermal Rating: on line 10862-10740 : Rate B, Rate C - 0.0, 0.0 -> 1129.14, 1129.14
% INFO    : Updated Thermal Rating: on line 10741-10935 : Rate B, Rate C - 0.0, 0.0 -> 239.1, 239.1
% INFO    : Updated Thermal Rating: on transformer 10745-10746 : Rate B, Rate C - 0.0, 0.0 -> 117.0, 117.0
% INFO    : Updated Thermal Rating: on line 10907-10745 : Rate B, Rate C - 0.0, 0.0 -> 182.56, 182.56
% INFO    : Updated Thermal Rating: on transformer 10748-10747 : Rate B, Rate C - 0.0, 0.0 -> 1568.88, 1568.88
% INFO    : Updated Thermal Rating: on transformer 10747-10750 : Rate B, Rate C - 0.0, 0.0 -> 1751.97, 1751.97
% INFO    : Updated Thermal Rating: on transformer 10747-10751 : Rate B, Rate C - 0.0, 0.0 -> 1746.69, 1746.69
% INFO    : Updated Thermal Rating: on transformer 10747-10752 : Rate B, Rate C - 0.0, 0.0 -> 1744.98, 1744.98
% INFO    : Updated Thermal Rating: on transformer 10747-10753 : Rate B, Rate C - 0.0, 0.0 -> 1744.39, 1744.39
% INFO    : Updated Thermal Rating: on transformer 10747-10754 : Rate B, Rate C - 0.0, 0.0 -> 1741.07, 1741.07
% INFO    : Updated Thermal Rating: on transformer 10747-10755 : Rate B, Rate C - 0.0, 0.0 -> 1741.0, 1741.0
% INFO    : Updated Thermal Rating: on line 10747-10916 : Rate B, Rate C - 0.0, 0.0 -> 4211.49, 4211.49
% INFO    : Updated Thermal Rating: on line 11011-10747 : Rate B, Rate C - 0.0, 0.0 -> 4182.56, 4182.56
% INFO    : Updated Thermal Rating: on line 10747-11074 : Rate B, Rate C - 0.0, 0.0 -> 3989.97, 3989.97
% INFO    : Updated Thermal Rating: on transformer 10749-10748 : Rate B, Rate C - 0.0, 0.0 -> 383.66, 383.66
% INFO    : Updated Thermal Rating: on line 10748-11075 : Rate B, Rate C - 0.0, 0.0 -> 1221.53, 1221.53
% INFO    : Updated Thermal Rating: on transformer 10757-10756 : Rate B, Rate C - 0.0, 0.0 -> 342.9, 342.9
% INFO    : Updated Thermal Rating: on line 10862-10756 : Rate B, Rate C - 0.0, 0.0 -> 1149.78, 1149.78
% INFO    : Updated Thermal Rating: on line 10928-10756 : Rate B, Rate C - 0.0, 0.0 -> 1177.14, 1177.14
% INFO    : Updated Thermal Rating: on transformer 10759-10758 : Rate B, Rate C - 0.0, 0.0 -> 445.0, 445.0
% INFO    : Updated Thermal Rating: on line 10769-10758 : Rate B, Rate C - 0.0, 0.0 -> 1170.86, 1170.86
% INFO    : Updated Thermal Rating: on line 10758-10917 : Rate B, Rate C - 0.0, 0.0 -> 1235.83, 1235.83
% INFO    : Updated Thermal Rating: on transformer 10761-10760 : Rate B, Rate C - 0.0, 0.0 -> 492.83, 492.83
% INFO    : Updated Thermal Rating: on line 10761-13335 : Rate B, Rate C - 0.0, 0.0 -> 222.55, 222.55
% INFO    : Updated Thermal Rating: on line 10761-13350 : Rate B, Rate C - 0.0, 0.0 -> 242.12, 242.12
% INFO    : Updated Thermal Rating: on line 13302-10762 : Rate B, Rate C - 0.0, 0.0 -> 1369.2, 1369.2
% INFO    : Updated Thermal Rating: on line 13340-10762 : Rate B, Rate C - 0.0, 0.0 -> 1198.32, 1198.32
% INFO    : Updated Thermal Rating: on line 10762-13621 : Rate B, Rate C - 0.0, 0.0 -> 1390.95, 1390.95
% INFO    : Updated Thermal Rating: on line 10762-13667 : Rate B, Rate C - 0.0, 0.0 -> 1305.33, 1305.33
% INFO    : Updated Thermal Rating: on transformer 10767-10766 : Rate B, Rate C - 0.0, 0.0 -> 349.08, 349.08
% INFO    : Updated Thermal Rating: on transformer 10766-10768 : Rate B, Rate C - 0.0, 0.0 -> 582.49, 582.49
% INFO    : Updated Thermal Rating: on line 10766-11056 : Rate B, Rate C - 0.0, 0.0 -> 1103.19, 1103.19
% INFO    : Updated Thermal Rating: on line 13438-10766 : Rate B, Rate C - 0.0, 0.0 -> 1221.54, 1221.54
% INFO    : Updated Thermal Rating: on line 13432-10767 : Rate B, Rate C - 0.0, 0.0 -> 216.62, 216.62
% INFO    : Updated Thermal Rating: on transformer 10770-10769 : Rate B, Rate C - 0.0, 0.0 -> 387.62, 387.62
% INFO    : Updated Thermal Rating: on transformer 10769-10771 : Rate B, Rate C - 0.0, 0.0 -> 338.29, 338.29
% INFO    : Updated Thermal Rating: on transformer 10769-10772 : Rate B, Rate C - 0.0, 0.0 -> 336.68, 336.68
% INFO    : Updated Thermal Rating: on transformer 10769-10773 : Rate B, Rate C - 0.0, 0.0 -> 335.58, 335.58
% INFO    : Updated Thermal Rating: on transformer 10769-10774 : Rate B, Rate C - 0.0, 0.0 -> 332.79, 332.79
% INFO    : Updated Thermal Rating: on line 10917-10769 : Rate B, Rate C - 0.0, 0.0 -> 1376.23, 1376.23
% INFO    : Updated Thermal Rating: on line 11037-10770 : Rate B, Rate C - 0.0, 0.0 -> 239.88, 239.88
% INFO    : Updated Thermal Rating: on transformer 10775-10776 : Rate B, Rate C - 0.0, 0.0 -> 84.98, 84.98
% INFO    : Updated Thermal Rating: on line 10777-10894 : Rate B, Rate C - 0.0, 0.0 -> 231.68, 231.68
% INFO    : Updated Thermal Rating: on transformer 10781-10782 : Rate B, Rate C - 0.0, 0.0 -> 70.82, 70.82
% INFO    : Updated Thermal Rating: on transformer 10781-10783 : Rate B, Rate C - 0.0, 0.0 -> 29.87, 29.87
% INFO    : Updated Thermal Rating: on line 11036-10781 : Rate B, Rate C - 0.0, 0.0 -> 217.96, 217.96
% INFO    : Updated Thermal Rating: on transformer 10785-10784 : Rate B, Rate C - 0.0, 0.0 -> 469.32, 469.32
% INFO    : Updated Thermal Rating: on line 10786-11034 : Rate B, Rate C - 0.0, 0.0 -> 1127.73, 1127.73
% INFO    : Updated Thermal Rating: on line 10893-10788 : Rate B, Rate C - 0.0, 0.0 -> 995.83, 995.83
% INFO    : Updated Thermal Rating: on transformer 10790-10789 : Rate B, Rate C - 0.0, 0.0 -> 409.3, 409.3
% INFO    : Updated Thermal Rating: on transformer 10789-10791 : Rate B, Rate C - 0.0, 0.0 -> 432.39, 432.39
% INFO    : Updated Thermal Rating: on line 10825-10793 : Rate B, Rate C - 0.0, 0.0 -> 1030.17, 1030.17
% INFO    : Updated Thermal Rating: on transformer 10795-10794 : Rate B, Rate C - 0.0, 0.0 -> 400.14, 400.14
% INFO    : Updated Thermal Rating: on transformer 10794-10796 : Rate B, Rate C - 0.0, 0.0 -> 325.83, 325.83
% INFO    : Updated Thermal Rating: on transformer 10794-10797 : Rate B, Rate C - 0.0, 0.0 -> 403.19, 403.19
% INFO    : Updated Thermal Rating: on transformer 10795-10798 : Rate B, Rate C - 0.0, 0.0 -> 75.8, 75.8
% INFO    : Updated Thermal Rating: on line 10893-10799 : Rate B, Rate C - 0.0, 0.0 -> 1295.51, 1295.51
% INFO    : Updated Thermal Rating: on line 10800-10933 : Rate B, Rate C - 0.0, 0.0 -> 241.12, 241.12
% INFO    : Updated Thermal Rating: on line 10800-13458 : Rate B, Rate C - 0.0, 0.0 -> 219.01, 219.01
% INFO    : Updated Thermal Rating: on line 13517-10800 : Rate B, Rate C - 0.0, 0.0 -> 227.08, 227.08
% INFO    : Updated Thermal Rating: on transformer 10801-10804 : Rate B, Rate C - 0.0, 0.0 -> 166.94, 166.94
% INFO    : Updated Thermal Rating: on line 10801-10866 : Rate B, Rate C - 0.0, 0.0 -> 224.39, 224.39
% INFO    : Updated Thermal Rating: on transformer 10802-10804 : Rate B, Rate C - 0.0, 0.0 -> 83.47, 83.47
% INFO    : Updated Thermal Rating: on transformer 10803-10804 : Rate B, Rate C - 0.0, 0.0 -> 83.47, 83.47
% INFO    : Updated Thermal Rating: on transformer 10805-10806 : Rate B, Rate C - 0.0, 0.0 -> 118.56, 118.56
% INFO    : Updated Thermal Rating: on transformer 10805-10807 : Rate B, Rate C - 0.0, 0.0 -> 118.56, 118.56
% INFO    : Updated Thermal Rating: on line 10918-10805 : Rate B, Rate C - 0.0, 0.0 -> 212.05, 212.05
% INFO    : Updated Thermal Rating: on transformer 10809-10808 : Rate B, Rate C - 0.0, 0.0 -> 1314.67, 1314.67
% INFO    : Updated Thermal Rating: on transformer 10808-10811 : Rate B, Rate C - 0.0, 0.0 -> 1955.01, 1955.01
% INFO    : Updated Thermal Rating: on transformer 10810-10809 : Rate B, Rate C - 0.0, 0.0 -> 470.0, 470.0
% INFO    : Updated Thermal Rating: on line 10809-10974 : Rate B, Rate C - 0.0, 0.0 -> 1061.96, 1061.96
% INFO    : Updated Thermal Rating: on line 10810-10943 : Rate B, Rate C - 0.0, 0.0 -> 236.49, 236.49
% INFO    : Updated Thermal Rating: on line 10812-13470 : Rate B, Rate C - 0.0, 0.0 -> 4021.34, 4021.34
% INFO    : Updated Thermal Rating: on transformer 10813-10816 : Rate B, Rate C - 0.0, 0.0 -> 568.17, 568.17
% INFO    : Updated Thermal Rating: on line 10813-10953 : Rate B, Rate C - 0.0, 0.0 -> 1108.81, 1108.81
% INFO    : Updated Thermal Rating: on transformer 10814-10816 : Rate B, Rate C - 0.0, 0.0 -> 415.0, 415.0
% INFO    : Updated Thermal Rating: on transformer 10815-10816 : Rate B, Rate C - 0.0, 0.0 -> 153.17, 153.17
% INFO    : Updated Thermal Rating: on transformer 10818-10817 : Rate B, Rate C - 0.0, 0.0 -> 387.51, 387.51
% INFO    : Updated Thermal Rating: on line 10819-11026 : Rate B, Rate C - 0.0, 0.0 -> 1092.86, 1092.86
% INFO    : Updated Thermal Rating: on line 11039-10819 : Rate B, Rate C - 0.0, 0.0 -> 1108.55, 1108.55
% INFO    : Updated Thermal Rating: on transformer 10820-10821 : Rate B, Rate C - 0.0, 0.0 -> 196.56, 196.56
% INFO    : Updated Thermal Rating: on line 13410-10823 : Rate B, Rate C - 0.0, 0.0 -> 194.47, 194.47
% INFO    : Updated Thermal Rating: on line 13591-10823 : Rate B, Rate C - 0.0, 0.0 -> 194.39, 194.39
% INFO    : Updated Thermal Rating: on transformer 10824-10828 : Rate B, Rate C - 0.0, 0.0 -> 1306.5, 1306.5
% INFO    : Updated Thermal Rating: on transformer 10824-10829 : Rate B, Rate C - 0.0, 0.0 -> 1343.94, 1343.94
% INFO    : Updated Thermal Rating: on transformer 10824-10830 : Rate B, Rate C - 0.0, 0.0 -> 1343.06, 1343.06
% INFO    : Updated Thermal Rating: on transformer 10824-10831 : Rate B, Rate C - 0.0, 0.0 -> 1342.71, 1342.71
% INFO    : Updated Thermal Rating: on transformer 10824-10832 : Rate B, Rate C - 0.0, 0.0 -> 1342.43, 1342.43
% INFO    : Updated Thermal Rating: on transformer 10824-10833 : Rate B, Rate C - 0.0, 0.0 -> 1340.6, 1340.6
% INFO    : Updated Thermal Rating: on transformer 10824-10834 : Rate B, Rate C - 0.0, 0.0 -> 1339.14, 1339.14
% INFO    : Updated Thermal Rating: on transformer 10826-10825 : Rate B, Rate C - 0.0, 0.0 -> 426.83, 426.83
% INFO    : Updated Thermal Rating: on transformer 10825-10828 : Rate B, Rate C - 0.0, 0.0 -> 1274.35, 1274.35
% INFO    : Updated Thermal Rating: on line 10961-10825 : Rate B, Rate C - 0.0, 0.0 -> 1037.31, 1037.31
% INFO    : Updated Thermal Rating: on line 10825-74217 : Rate B, Rate C - 0.0, 0.0 -> 1077.54, 1077.54
% INFO    : Updated Thermal Rating: on transformer 10827-10828 : Rate B, Rate C - 0.0, 0.0 -> 32.15, 32.15
% INFO    : Updated Thermal Rating: on line 10885-10835 : Rate B, Rate C - 0.0, 0.0 -> 3955.79, 3955.79
% INFO    : Updated Thermal Rating: on line 13594-10835 : Rate B, Rate C - 0.0, 0.0 -> 4016.61, 4016.61
% INFO    : Updated Thermal Rating: on transformer 10838-10841 : Rate B, Rate C - 0.0, 0.0 -> 574.02, 574.02
% INFO    : Updated Thermal Rating: on transformer 10839-10841 : Rate B, Rate C - 0.0, 0.0 -> 524.02, 524.02
% INFO    : Updated Thermal Rating: on transformer 10840-10841 : Rate B, Rate C - 0.0, 0.0 -> 50.0, 50.0
% INFO    : Updated Thermal Rating: on transformer 10843-10842 : Rate B, Rate C - 0.0, 0.0 -> 455.96, 455.96
% INFO    : Updated Thermal Rating: on line 10842-10862 : Rate B, Rate C - 0.0, 0.0 -> 1150.68, 1150.68
% INFO    : Updated Thermal Rating: on line 10999-10843 : Rate B, Rate C - 0.0, 0.0 -> 225.37, 225.37
% INFO    : Updated Thermal Rating: on transformer 10845-10844 : Rate B, Rate C - 0.0, 0.0 -> 1315.28, 1315.28
% INFO    : Updated Thermal Rating: on transformer 10844-10847 : Rate B, Rate C - 0.0, 0.0 -> 1213.67, 1213.67
% INFO    : Updated Thermal Rating: on transformer 10844-10848 : Rate B, Rate C - 0.0, 0.0 -> 1213.15, 1213.15
% INFO    : Updated Thermal Rating: on transformer 10844-10849 : Rate B, Rate C - 0.0, 0.0 -> 1212.68, 1212.68
% INFO    : Updated Thermal Rating: on transformer 10844-10850 : Rate B, Rate C - 0.0, 0.0 -> 1207.77, 1207.77
% INFO    : Updated Thermal Rating: on transformer 10844-10851 : Rate B, Rate C - 0.0, 0.0 -> 1207.05, 1207.05
% INFO    : Updated Thermal Rating: on transformer 10844-10852 : Rate B, Rate C - 0.0, 0.0 -> 1206.24, 1206.24
% INFO    : Updated Thermal Rating: on transformer 10844-10853 : Rate B, Rate C - 0.0, 0.0 -> 830.92, 830.92
% INFO    : Updated Thermal Rating: on transformer 10846-10845 : Rate B, Rate C - 0.0, 0.0 -> 415.43, 415.43
% INFO    : Updated Thermal Rating: on line 13465-10846 : Rate B, Rate C - 0.0, 0.0 -> 219.1, 219.1
% INFO    : Updated Thermal Rating: on line 10942-10854 : Rate B, Rate C - 0.0, 0.0 -> 1113.29, 1113.29
% INFO    : Updated Thermal Rating: on line 10854-10974 : Rate B, Rate C - 0.0, 0.0 -> 1107.82, 1107.82
% INFO    : Updated Thermal Rating: on line 10855-10941 : Rate B, Rate C - 0.0, 0.0 -> 4116.08, 4116.08
% INFO    : Updated Thermal Rating: on line 13470-10855 : Rate B, Rate C - 0.0, 0.0 -> 4200.91, 4200.91
% INFO    : Updated Thermal Rating: on transformer 10857-10856 : Rate B, Rate C - 0.0, 0.0 -> 1492.63, 1492.63
% INFO    : Updated Thermal Rating: on transformer 10856-10859 : Rate B, Rate C - 0.0, 0.0 -> 1823.06, 1823.06
% INFO    : Updated Thermal Rating: on transformer 10856-10860 : Rate B, Rate C - 0.0, 0.0 -> 1808.93, 1808.93
% INFO    : Updated Thermal Rating: on transformer 10858-10857 : Rate B, Rate C - 0.0, 0.0 -> 470.04, 470.04
% INFO    : Updated Thermal Rating: on line 10857-10928 : Rate B, Rate C - 0.0, 0.0 -> 1312.36, 1312.36
% INFO    : Updated Thermal Rating: on line 10986-10861 : Rate B, Rate C - 0.0, 0.0 -> 3963.52, 3963.52
% INFO    : Updated Thermal Rating: on transformer 10863-10862 : Rate B, Rate C - 0.0, 0.0 -> 400.2, 400.2
% INFO    : Updated Thermal Rating: on transformer 10862-10864 : Rate B, Rate C - 0.0, 0.0 -> 487.52, 487.52
% INFO    : Updated Thermal Rating: on transformer 10862-10865 : Rate B, Rate C - 0.0, 0.0 -> 486.71, 486.71
% INFO    : Updated Thermal Rating: on transformer 10866-10867 : Rate B, Rate C - 0.0, 0.0 -> 65.04, 65.04
% INFO    : Updated Thermal Rating: on transformer 10868-10869 : Rate B, Rate C - 0.0, 0.0 -> 37.34, 37.34
% INFO    : Updated Thermal Rating: on transformer 10871-10870 : Rate B, Rate C - 0.0, 0.0 -> 500.55, 500.55
% INFO    : Updated Thermal Rating: on transformer 10870-10872 : Rate B, Rate C - 0.0, 0.0 -> 372.8, 372.8
% INFO    : Updated Thermal Rating: on line 10970-10870 : Rate B, Rate C - 0.0, 0.0 -> 1109.68, 1109.68
% INFO    : Updated Thermal Rating: on line 10870-74207 : Rate B, Rate C - 0.0, 0.0 -> 1074.88, 1074.88
% INFO    : Updated Thermal Rating: on transformer 10874-10878 : Rate B, Rate C - 0.0, 0.0 -> 1382.94, 1382.94
% INFO    : Updated Thermal Rating: on transformer 10874-10879 : Rate B, Rate C - 0.0, 0.0 -> 1338.48, 1338.48
% INFO    : Updated Thermal Rating: on transformer 10874-10880 : Rate B, Rate C - 0.0, 0.0 -> 1336.22, 1336.22
% INFO    : Updated Thermal Rating: on transformer 10874-10881 : Rate B, Rate C - 0.0, 0.0 -> 1335.83, 1335.83
% INFO    : Updated Thermal Rating: on transformer 10874-10882 : Rate B, Rate C - 0.0, 0.0 -> 1333.57, 1333.57
% INFO    : Updated Thermal Rating: on transformer 10874-10883 : Rate B, Rate C - 0.0, 0.0 -> 1332.77, 1332.77
% INFO    : Updated Thermal Rating: on transformer 10874-10884 : Rate B, Rate C - 0.0, 0.0 -> 1332.61, 1332.61
% INFO    : Updated Thermal Rating: on transformer 10876-10875 : Rate B, Rate C - 0.0, 0.0 -> 296.78, 296.78
% INFO    : Updated Thermal Rating: on transformer 10875-10878 : Rate B, Rate C - 0.0, 0.0 -> 1357.94, 1357.94
% INFO    : Updated Thermal Rating: on line 10942-10875 : Rate B, Rate C - 0.0, 0.0 -> 1123.87, 1123.87
% INFO    : Updated Thermal Rating: on line 10876-10962 : Rate B, Rate C - 0.0, 0.0 -> 206.72, 206.72
% INFO    : Updated Thermal Rating: on transformer 10877-10878 : Rate B, Rate C - 0.0, 0.0 -> 25.0, 25.0
% INFO    : Updated Thermal Rating: on line 10885-10941 : Rate B, Rate C - 0.0, 0.0 -> 3996.81, 3996.81
% INFO    : Updated Thermal Rating: on transformer 10888-10887 : Rate B, Rate C - 0.0, 0.0 -> 407.69, 407.69
% INFO    : Updated Thermal Rating: on transformer 10887-10889 : Rate B, Rate C - 0.0, 0.0 -> 403.35, 403.35
% INFO    : Updated Thermal Rating: on transformer 10887-10890 : Rate B, Rate C - 0.0, 0.0 -> 320.01, 320.01
% INFO    : Updated Thermal Rating: on line 11034-10891 : Rate B, Rate C - 0.0, 0.0 -> 993.89, 993.89
% INFO    : Updated Thermal Rating: on transformer 10893-10892 : Rate B, Rate C - 0.0, 0.0 -> 1618.31, 1618.31
% INFO    : Updated Thermal Rating: on transformer 10893-10892 : Rate B, Rate C - 0.0, 0.0 -> 1618.31, 1618.31
% INFO    : Updated Thermal Rating: on transformer 10893-10892 : Rate B, Rate C - 0.0, 0.0 -> 1618.31, 1618.31
% INFO    : Updated Thermal Rating: on transformer 10892-10895 : Rate B, Rate C - 0.0, 0.0 -> 1150.24, 1150.24
% INFO    : Updated Thermal Rating: on transformer 10892-10896 : Rate B, Rate C - 0.0, 0.0 -> 1147.62, 1147.62
% INFO    : Updated Thermal Rating: on transformer 10892-10897 : Rate B, Rate C - 0.0, 0.0 -> 1144.94, 1144.94
% INFO    : Updated Thermal Rating: on transformer 10892-10898 : Rate B, Rate C - 0.0, 0.0 -> 1143.44, 1143.44
% INFO    : Updated Thermal Rating: on line 10892-10916 : Rate B, Rate C - 0.0, 0.0 -> 4073.52, 4073.52
% INFO    : Updated Thermal Rating: on transformer 10894-10893 : Rate B, Rate C - 0.0, 0.0 -> 483.05, 483.05
% INFO    : Updated Thermal Rating: on transformer 10900-10899 : Rate B, Rate C - 0.0, 0.0 -> 346.8, 346.8
% INFO    : Updated Thermal Rating: on transformer 10899-10902 : Rate B, Rate C - 0.0, 0.0 -> 325.84, 325.84
% INFO    : Updated Thermal Rating: on line 11026-10899 : Rate B, Rate C - 0.0, 0.0 -> 1193.39, 1193.39
% INFO    : Updated Thermal Rating: on transformer 10900-10901 : Rate B, Rate C - 0.0, 0.0 -> 80.12, 80.12
% INFO    : Updated Thermal Rating: on line 10900-11047 : Rate B, Rate C - 0.0, 0.0 -> 204.75, 204.75
% INFO    : Updated Thermal Rating: on transformer 10903-10904 : Rate B, Rate C - 0.0, 0.0 -> 91.9, 91.9
% INFO    : Updated Thermal Rating: on line 10903-10933 : Rate B, Rate C - 0.0, 0.0 -> 228.35, 228.35
% INFO    : Updated Thermal Rating: on line 10903-10984 : Rate B, Rate C - 0.0, 0.0 -> 195.96, 195.96
% INFO    : Updated Thermal Rating: on transformer 10906-10905 : Rate B, Rate C - 0.0, 0.0 -> 1400.45, 1400.45
% INFO    : Updated Thermal Rating: on transformer 10905-10908 : Rate B, Rate C - 0.0, 0.0 -> 1393.06, 1393.06
% INFO    : Updated Thermal Rating: on transformer 10905-10909 : Rate B, Rate C - 0.0, 0.0 -> 1390.94, 1390.94
% INFO    : Updated Thermal Rating: on transformer 10905-10910 : Rate B, Rate C - 0.0, 0.0 -> 1389.36, 1389.36
% INFO    : Updated Thermal Rating: on transformer 10905-10911 : Rate B, Rate C - 0.0, 0.0 -> 1388.65, 1388.65
% INFO    : Updated Thermal Rating: on transformer 10905-10912 : Rate B, Rate C - 0.0, 0.0 -> 1385.24, 1385.24
% INFO    : Updated Thermal Rating: on transformer 10905-10913 : Rate B, Rate C - 0.0, 0.0 -> 1384.0, 1384.0
% INFO    : Updated Thermal Rating: on transformer 10905-10914 : Rate B, Rate C - 0.0, 0.0 -> 826.69, 826.69
% INFO    : Updated Thermal Rating: on transformer 10907-10906 : Rate B, Rate C - 0.0, 0.0 -> 322.59, 322.59
% INFO    : Updated Thermal Rating: on line 10915-10979 : Rate B, Rate C - 0.0, 0.0 -> 1161.73, 1161.73
% INFO    : Updated Thermal Rating: on transformer 10917-10916 : Rate B, Rate C - 0.0, 0.0 -> 1569.35, 1569.35
% INFO    : Updated Thermal Rating: on transformer 10916-10919 : Rate B, Rate C - 0.0, 0.0 -> 1241.69, 1241.69
% INFO    : Updated Thermal Rating: on transformer 10916-10920 : Rate B, Rate C - 0.0, 0.0 -> 1238.06, 1238.06
% INFO    : Updated Thermal Rating: on transformer 10916-10921 : Rate B, Rate C - 0.0, 0.0 -> 1237.33, 1237.33
% INFO    : Updated Thermal Rating: on transformer 10916-10922 : Rate B, Rate C - 0.0, 0.0 -> 1236.84, 1236.84
% INFO    : Updated Thermal Rating: on transformer 10918-10917 : Rate B, Rate C - 0.0, 0.0 -> 338.72, 338.72
% INFO    : Updated Thermal Rating: on line 11028-10923 : Rate B, Rate C - 0.0, 0.0 -> 203.83, 203.83
% INFO    : Updated Thermal Rating: on transformer 10924-10925 : Rate B, Rate C - 0.0, 0.0 -> 58.96, 58.96
% INFO    : Updated Thermal Rating: on transformer 10929-10928 : Rate B, Rate C - 0.0, 0.0 -> 439.89, 439.89
% INFO    : Updated Thermal Rating: on transformer 10928-10930 : Rate B, Rate C - 0.0, 0.0 -> 552.45, 552.45
% INFO    : Updated Thermal Rating: on transformer 10928-10931 : Rate B, Rate C - 0.0, 0.0 -> 549.1, 549.1
% INFO    : Updated Thermal Rating: on transformer 10928-10932 : Rate B, Rate C - 0.0, 0.0 -> 548.58, 548.58
% INFO    : Updated Thermal Rating: on line 10958-10933 : Rate B, Rate C - 0.0, 0.0 -> 336.31, 336.31
% INFO    : Updated Thermal Rating: on line 13498-10933 : Rate B, Rate C - 0.0, 0.0 -> 207.26, 207.26
% INFO    : Updated Thermal Rating: on transformer 10937-10938 : Rate B, Rate C - 0.0, 0.0 -> 27.49, 27.49
% INFO    : Updated Thermal Rating: on transformer 10937-10939 : Rate B, Rate C - 0.0, 0.0 -> 9.75, 9.75
% INFO    : Updated Thermal Rating: on transformer 10937-10940 : Rate B, Rate C - 0.0, 0.0 -> 9.75, 9.75
% INFO    : Updated Thermal Rating: on line 10937-10988 : Rate B, Rate C - 0.0, 0.0 -> 195.02, 195.02
% INFO    : Updated Thermal Rating: on transformer 10942-10941 : Rate B, Rate C - 0.0, 0.0 -> 1347.89, 1347.89
% INFO    : Updated Thermal Rating: on transformer 10941-10944 : Rate B, Rate C - 0.0, 0.0 -> 1330.72, 1330.72
% INFO    : Updated Thermal Rating: on transformer 10941-10945 : Rate B, Rate C - 0.0, 0.0 -> 1327.92, 1327.92
% INFO    : Updated Thermal Rating: on transformer 10941-10946 : Rate B, Rate C - 0.0, 0.0 -> 1324.1, 1324.1
% INFO    : Updated Thermal Rating: on transformer 10941-10947 : Rate B, Rate C - 0.0, 0.0 -> 1322.94, 1322.94
% INFO    : Updated Thermal Rating: on transformer 10941-10948 : Rate B, Rate C - 0.0, 0.0 -> 1322.62, 1322.62
% INFO    : Updated Thermal Rating: on transformer 10941-10949 : Rate B, Rate C - 0.0, 0.0 -> 1322.61, 1322.61
% INFO    : Updated Thermal Rating: on transformer 10943-10942 : Rate B, Rate C - 0.0, 0.0 -> 432.54, 432.54
% INFO    : Updated Thermal Rating: on line 13430-10943 : Rate B, Rate C - 0.0, 0.0 -> 194.64, 194.64
% INFO    : Updated Thermal Rating: on transformer 10950-10951 : Rate B, Rate C - 0.0, 0.0 -> 72.95, 72.95
% INFO    : Updated Thermal Rating: on transformer 10954-10953 : Rate B, Rate C - 0.0, 0.0 -> 450.63, 450.63
% INFO    : Updated Thermal Rating: on transformer 10953-10955 : Rate B, Rate C - 0.0, 0.0 -> 390.0, 390.0
% INFO    : Updated Thermal Rating: on transformer 10953-10956 : Rate B, Rate C - 0.0, 0.0 -> 388.47, 388.47
% INFO    : Updated Thermal Rating: on line 10953-11048 : Rate B, Rate C - 0.0, 0.0 -> 1221.08, 1221.08
% INFO    : Updated Thermal Rating: on line 10953-11070 : Rate B, Rate C - 0.0, 0.0 -> 1225.38, 1225.38
% INFO    : Updated Thermal Rating: on transformer 10958-10957 : Rate B, Rate C - 0.0, 0.0 -> 437.61, 437.61
% INFO    : Updated Thermal Rating: on transformer 10957-10959 : Rate B, Rate C - 0.0, 0.0 -> 577.8, 577.8
% INFO    : Updated Thermal Rating: on line 10958-13401 : Rate B, Rate C - 0.0, 0.0 -> 300.89, 300.89
% INFO    : Updated Thermal Rating: on line 10958-13401 : Rate B, Rate C - 0.0, 0.0 -> 300.89, 300.89
% INFO    : Updated Thermal Rating: on line 10958-13401 : Rate B, Rate C - 0.0, 0.0 -> 300.89, 300.89
% INFO    : Updated Thermal Rating: on line 10958-13401 : Rate B, Rate C - 0.0, 0.0 -> 300.89, 300.89
% INFO    : Updated Thermal Rating: on line 10958-13485 : Rate B, Rate C - 0.0, 0.0 -> 291.38, 291.38
% INFO    : Updated Thermal Rating: on line 10958-13485 : Rate B, Rate C - 0.0, 0.0 -> 291.38, 291.38
% INFO    : Updated Thermal Rating: on line 10958-13485 : Rate B, Rate C - 0.0, 0.0 -> 291.38, 291.38
% INFO    : Updated Thermal Rating: on line 10960-11067 : Rate B, Rate C - 0.0, 0.0 -> 1194.55, 1194.55
% INFO    : Updated Thermal Rating: on line 10960-13516 : Rate B, Rate C - 0.0, 0.0 -> 1235.08, 1235.08
% INFO    : Updated Thermal Rating: on line 10960-13667 : Rate B, Rate C - 0.0, 0.0 -> 1433.54, 1433.54
% INFO    : Updated Thermal Rating: on transformer 10961-10964 : Rate B, Rate C - 0.0, 0.0 -> 496.51, 496.51
% INFO    : Updated Thermal Rating: on transformer 10961-10965 : Rate B, Rate C - 0.0, 0.0 -> 597.63, 597.63
% INFO    : Updated Thermal Rating: on line 10961-11056 : Rate B, Rate C - 0.0, 0.0 -> 1094.35, 1094.35
% INFO    : Updated Thermal Rating: on transformer 10962-10964 : Rate B, Rate C - 0.0, 0.0 -> 346.51, 346.51
% INFO    : Updated Thermal Rating: on line 11051-10962 : Rate B, Rate C - 0.0, 0.0 -> 200.58, 200.58
% INFO    : Updated Thermal Rating: on transformer 10963-10964 : Rate B, Rate C - 0.0, 0.0 -> 150.0, 150.0
% INFO    : Updated Thermal Rating: on transformer 10968-10969 : Rate B, Rate C - 0.0, 0.0 -> 60.49, 60.49
% INFO    : Updated Thermal Rating: on transformer 10971-10970 : Rate B, Rate C - 0.0, 0.0 -> 421.32, 421.32
% INFO    : Updated Thermal Rating: on line 11012-10970 : Rate B, Rate C - 0.0, 0.0 -> 1100.0, 1100.0
% INFO    : Updated Thermal Rating: on line 10970-74234 : Rate B, Rate C - 0.0, 0.0 -> 1201.43, 1201.43
% INFO    : Updated Thermal Rating: on transformer 10971-10972 : Rate B, Rate C - 0.0, 0.0 -> 68.55, 68.55
% INFO    : Updated Thermal Rating: on transformer 10971-10973 : Rate B, Rate C - 0.0, 0.0 -> 68.52, 68.52
% INFO    : Updated Thermal Rating: on line 11055-10971 : Rate B, Rate C - 0.0, 0.0 -> 218.62, 218.62
% INFO    : Updated Thermal Rating: on transformer 10974-10977 : Rate B, Rate C - 0.0, 0.0 -> 483.1, 483.1
% INFO    : Updated Thermal Rating: on transformer 10974-10978 : Rate B, Rate C - 0.0, 0.0 -> 412.78, 412.78
% INFO    : Updated Thermal Rating: on line 11066-10974 : Rate B, Rate C - 0.0, 0.0 -> 1128.81, 1128.81
% INFO    : Updated Thermal Rating: on line 10974-13507 : Rate B, Rate C - 0.0, 0.0 -> 1178.54, 1178.54
% INFO    : Updated Thermal Rating: on transformer 10975-10977 : Rate B, Rate C - 0.0, 0.0 -> 383.1, 383.1
% INFO    : Updated Thermal Rating: on transformer 10976-10977 : Rate B, Rate C - 0.0, 0.0 -> 100.0, 100.0
% INFO    : Updated Thermal Rating: on transformer 10980-10979 : Rate B, Rate C - 0.0, 0.0 -> 444.75, 444.75
% INFO    : Updated Thermal Rating: on transformer 10979-10981 : Rate B, Rate C - 0.0, 0.0 -> 471.1, 471.1
% INFO    : Updated Thermal Rating: on transformer 10979-10982 : Rate B, Rate C - 0.0, 0.0 -> 470.55, 470.55
% INFO    : Updated Thermal Rating: on transformer 10984-10983 : Rate B, Rate C - 0.0, 0.0 -> 281.19, 281.19
% INFO    : Updated Thermal Rating: on transformer 10983-10985 : Rate B, Rate C - 0.0, 0.0 -> 519.94, 519.94
% INFO    : Updated Thermal Rating: on line 11067-10983 : Rate B, Rate C - 0.0, 0.0 -> 1014.8, 1014.8
% INFO    : Updated Thermal Rating: on line 10983-13505 : Rate B, Rate C - 0.0, 0.0 -> 1208.24, 1208.24
% INFO    : Updated Thermal Rating: on transformer 10987-10986 : Rate B, Rate C - 0.0, 0.0 -> 1559.03, 1559.03
% INFO    : Updated Thermal Rating: on transformer 10986-10989 : Rate B, Rate C - 0.0, 0.0 -> 1521.68, 1521.68
% INFO    : Updated Thermal Rating: on transformer 10986-10990 : Rate B, Rate C - 0.0, 0.0 -> 1521.48, 1521.48
% INFO    : Updated Thermal Rating: on transformer 10986-10991 : Rate B, Rate C - 0.0, 0.0 -> 1520.0, 1520.0
% INFO    : Updated Thermal Rating: on transformer 10988-10987 : Rate B, Rate C - 0.0, 0.0 -> 478.1, 478.1
% INFO    : Updated Thermal Rating: on transformer 10992-10993 : Rate B, Rate C - 0.0, 0.0 -> 75.63, 75.63
% INFO    : Updated Thermal Rating: on transformer 10992-10994 : Rate B, Rate C - 0.0, 0.0 -> 38.68, 38.68
% INFO    : Updated Thermal Rating: on transformer 10992-10995 : Rate B, Rate C - 0.0, 0.0 -> 38.58, 38.58
% INFO    : Updated Thermal Rating: on line 11040-10996 : Rate B, Rate C - 0.0, 0.0 -> 194.61, 194.61
% INFO    : Updated Thermal Rating: on line 10996-74052 : Rate B, Rate C - 0.0, 0.0 -> 187.25, 187.25
% INFO    : Updated Thermal Rating: on transformer 10997-10998 : Rate B, Rate C - 0.0, 0.0 -> 90.96, 90.96
% INFO    : Updated Thermal Rating: on transformer 11001-11000 : Rate B, Rate C - 0.0, 0.0 -> 1321.68, 1321.68
% INFO    : Updated Thermal Rating: on transformer 11000-11005 : Rate B, Rate C - 0.0, 0.0 -> 1348.47, 1348.47
% INFO    : Updated Thermal Rating: on transformer 11000-11006 : Rate B, Rate C - 0.0, 0.0 -> 1347.93, 1347.93
% INFO    : Updated Thermal Rating: on line 11000-13470 : Rate B, Rate C - 0.0, 0.0 -> 4166.28, 4166.28
% INFO    : Updated Thermal Rating: on line 11000-13631 : Rate B, Rate C - 0.0, 0.0 -> 4171.2, 4171.2
% INFO    : Updated Thermal Rating: on line 11000-13666 : Rate B, Rate C - 0.0, 0.0 -> 4163.81, 4163.81
% INFO    : Updated Thermal Rating: on transformer 11001-11004 : Rate B, Rate C - 0.0, 0.0 -> 308.29, 308.29
% INFO    : Updated Thermal Rating: on line 11001-13484 : Rate B, Rate C - 0.0, 0.0 -> 1205.62, 1205.62
% INFO    : Updated Thermal Rating: on line 13505-11001 : Rate B, Rate C - 0.0, 0.0 -> 1187.05, 1187.05
% INFO    : Updated Thermal Rating: on transformer 11002-11004 : Rate B, Rate C - 0.0, 0.0 -> 183.29, 183.29
% INFO    : Updated Thermal Rating: on transformer 11003-11004 : Rate B, Rate C - 0.0, 0.0 -> 125.0, 125.0
% INFO    : Updated Thermal Rating: on transformer 11007-11008 : Rate B, Rate C - 0.0, 0.0 -> 41.36, 41.36
% INFO    : Updated Thermal Rating: on transformer 11007-11009 : Rate B, Rate C - 0.0, 0.0 -> 67.92, 67.92
% INFO    : Updated Thermal Rating: on transformer 11012-11011 : Rate B, Rate C - 0.0, 0.0 -> 1456.46, 1456.46
% INFO    : Updated Thermal Rating: on transformer 11011-11014 : Rate B, Rate C - 0.0, 0.0 -> 1896.11, 1896.11
% INFO    : Updated Thermal Rating: on transformer 11011-11015 : Rate B, Rate C - 0.0, 0.0 -> 1867.48, 1867.48
% INFO    : Updated Thermal Rating: on transformer 11011-11016 : Rate B, Rate C - 0.0, 0.0 -> 1864.62, 1864.62
% INFO    : Updated Thermal Rating: on transformer 11011-11017 : Rate B, Rate C - 0.0, 0.0 -> 1862.67, 1862.67
% INFO    : Updated Thermal Rating: on transformer 11011-11018 : Rate B, Rate C - 0.0, 0.0 -> 1860.99, 1860.99
% INFO    : Updated Thermal Rating: on transformer 11011-11019 : Rate B, Rate C - 0.0, 0.0 -> 1858.12, 1858.12
% INFO    : Updated Thermal Rating: on transformer 11011-11020 : Rate B, Rate C - 0.0, 0.0 -> 1056.86, 1056.86
% INFO    : Updated Thermal Rating: on transformer 11011-11021 : Rate B, Rate C - 0.0, 0.0 -> 1045.97, 1045.97
% INFO    : Updated Thermal Rating: on transformer 11011-11022 : Rate B, Rate C - 0.0, 0.0 -> 1045.58, 1045.58
% INFO    : Updated Thermal Rating: on transformer 11011-11023 : Rate B, Rate C - 0.0, 0.0 -> 1041.64, 1041.64
% INFO    : Updated Thermal Rating: on transformer 11011-11024 : Rate B, Rate C - 0.0, 0.0 -> 1041.17, 1041.17
% INFO    : Updated Thermal Rating: on transformer 11011-11025 : Rate B, Rate C - 0.0, 0.0 -> 1036.0, 1036.0
% INFO    : Updated Thermal Rating: on line 11011-11038 : Rate B, Rate C - 0.0, 0.0 -> 3971.97, 3971.97
% INFO    : Updated Thermal Rating: on line 11011-11074 : Rate B, Rate C - 0.0, 0.0 -> 4161.76, 4161.76
% INFO    : Updated Thermal Rating: on transformer 11013-11012 : Rate B, Rate C - 0.0, 0.0 -> 395.62, 395.62
% INFO    : Updated Thermal Rating: on line 11026-11075 : Rate B, Rate C - 0.0, 0.0 -> 1158.65, 1158.65
% INFO    : Updated Thermal Rating: on transformer 11027-11030 : Rate B, Rate C - 0.0, 0.0 -> 583.46, 583.46
% INFO    : Updated Thermal Rating: on transformer 11027-11031 : Rate B, Rate C - 0.0, 0.0 -> 412.25, 412.25
% INFO    : Updated Thermal Rating: on transformer 11027-11032 : Rate B, Rate C - 0.0, 0.0 -> 411.78, 411.78
% INFO    : Updated Thermal Rating: on transformer 11027-11033 : Rate B, Rate C - 0.0, 0.0 -> 410.47, 410.47
% INFO    : Updated Thermal Rating: on transformer 11028-11030 : Rate B, Rate C - 0.0, 0.0 -> 433.46, 433.46
% INFO    : Updated Thermal Rating: on transformer 11029-11030 : Rate B, Rate C - 0.0, 0.0 -> 150.0, 150.0
% INFO    : Updated Thermal Rating: on line 11036-11071 : Rate B, Rate C - 0.0, 0.0 -> 198.6, 198.6
% INFO    : Updated Thermal Rating: on transformer 11039-11038 : Rate B, Rate C - 0.0, 0.0 -> 1284.87, 1284.87
% INFO    : Updated Thermal Rating: on transformer 11038-11041 : Rate B, Rate C - 0.0, 0.0 -> 1420.29, 1420.29
% INFO    : Updated Thermal Rating: on transformer 11038-11042 : Rate B, Rate C - 0.0, 0.0 -> 1419.73, 1419.73
% INFO    : Updated Thermal Rating: on transformer 11038-11043 : Rate B, Rate C - 0.0, 0.0 -> 1417.37, 1417.37
% INFO    : Updated Thermal Rating: on transformer 11038-11044 : Rate B, Rate C - 0.0, 0.0 -> 1412.36, 1412.36
% INFO    : Updated Thermal Rating: on transformer 11038-11045 : Rate B, Rate C - 0.0, 0.0 -> 1410.91, 1410.91
% INFO    : Updated Thermal Rating: on transformer 11038-11046 : Rate B, Rate C - 0.0, 0.0 -> 1409.22, 1409.22
% INFO    : Updated Thermal Rating: on transformer 11040-11039 : Rate B, Rate C - 0.0, 0.0 -> 293.86, 293.86
% INFO    : Updated Thermal Rating: on line 74267-11040 : Rate B, Rate C - 0.0, 0.0 -> 156.94, 156.94
% INFO    : Updated Thermal Rating: on transformer 11049-11048 : Rate B, Rate C - 0.0, 0.0 -> 582.29, 582.29
% INFO    : Updated Thermal Rating: on transformer 11049-11048 : Rate B, Rate C - 0.0, 0.0 -> 582.29, 582.29
% INFO    : Updated Thermal Rating: on transformer 11048-11050 : Rate B, Rate C - 0.0, 0.0 -> 574.96, 574.96
% INFO    : Updated Thermal Rating: on line 13180-11048 : Rate B, Rate C - 0.0, 0.0 -> 1129.8, 1129.8
% INFO    : Updated Thermal Rating: on line 11048-13302 : Rate B, Rate C - 0.0, 0.0 -> 1217.22, 1217.22
% INFO    : Updated Thermal Rating: on line 11048-13648 : Rate B, Rate C - 0.0, 0.0 -> 1256.23, 1256.23
% INFO    : Updated Thermal Rating: on line 11049-13123 : Rate B, Rate C - 0.0, 0.0 -> 221.35, 221.35
% INFO    : Updated Thermal Rating: on line 11049-13155 : Rate B, Rate C - 0.0, 0.0 -> 244.29, 244.29
% INFO    : Updated Thermal Rating: on line 13249-11049 : Rate B, Rate C - 0.0, 0.0 -> 275.1, 275.1
% INFO    : Updated Thermal Rating: on line 13249-11049 : Rate B, Rate C - 0.0, 0.0 -> 275.1, 275.1
% INFO    : Updated Thermal Rating: on line 13249-11049 : Rate B, Rate C - 0.0, 0.0 -> 275.1, 275.1
% INFO    : Updated Thermal Rating: on line 13292-11049 : Rate B, Rate C - 0.0, 0.0 -> 230.24, 230.24
% INFO    : Updated Thermal Rating: on transformer 11051-11052 : Rate B, Rate C - 0.0, 0.0 -> 108.17, 108.17
% INFO    : Updated Thermal Rating: on transformer 11051-11053 : Rate B, Rate C - 0.0, 0.0 -> 107.69, 107.69
% INFO    : Updated Thermal Rating: on line 11051-13427 : Rate B, Rate C - 0.0, 0.0 -> 262.91, 262.91
% INFO    : Updated Thermal Rating: on transformer 11056-11059 : Rate B, Rate C - 0.0, 0.0 -> 396.24, 396.24
% INFO    : Updated Thermal Rating: on transformer 11056-11060 : Rate B, Rate C - 0.0, 0.0 -> 431.96, 431.96
% INFO    : Updated Thermal Rating: on transformer 11056-11061 : Rate B, Rate C - 0.0, 0.0 -> 431.59, 431.59
% INFO    : Updated Thermal Rating: on transformer 11057-11059 : Rate B, Rate C - 0.0, 0.0 -> 371.24, 371.24
% INFO    : Updated Thermal Rating: on transformer 11058-11059 : Rate B, Rate C - 0.0, 0.0 -> 25.0, 25.0
% INFO    : Updated Thermal Rating: on transformer 11064-11063 : Rate B, Rate C - 0.0, 0.0 -> 388.31, 388.31
% INFO    : Updated Thermal Rating: on transformer 11063-11065 : Rate B, Rate C - 0.0, 0.0 -> 511.97, 511.97
% INFO    : Updated Thermal Rating: on line 13464-11066 : Rate B, Rate C - 0.0, 0.0 -> 1077.46, 1077.46
% INFO    : Updated Thermal Rating: on transformer 11068-11067 : Rate B, Rate C - 0.0, 0.0 -> 328.7, 328.7
% INFO    : Updated Thermal Rating: on transformer 11067-11069 : Rate B, Rate C - 0.0, 0.0 -> 527.31, 527.31
% INFO    : Updated Thermal Rating: on line 11068-13467 : Rate B, Rate C - 0.0, 0.0 -> 196.66, 196.66
% INFO    : Updated Thermal Rating: on line 13569-11068 : Rate B, Rate C - 0.0, 0.0 -> 202.24, 202.24
% INFO    : Updated Thermal Rating: on transformer 11071-11070 : Rate B, Rate C - 0.0, 0.0 -> 467.15, 467.15
% INFO    : Updated Thermal Rating: on transformer 11070-11072 : Rate B, Rate C - 0.0, 0.0 -> 503.43, 503.43
% INFO    : Updated Thermal Rating: on transformer 11070-11073 : Rate B, Rate C - 0.0, 0.0 -> 503.35, 503.35
% INFO    : Updated Thermal Rating: on line 13648-11070 : Rate B, Rate C - 0.0, 0.0 -> 1062.35, 1062.35
% INFO    : Updated Thermal Rating: on line 13689-11070 : Rate B, Rate C - 0.0, 0.0 -> 1079.4, 1079.4
% INFO    : Updated Thermal Rating: on transformer 11075-11074 : Rate B, Rate C - 0.0, 0.0 -> 1511.36, 1511.36
% INFO    : Updated Thermal Rating: on transformer 11074-11077 : Rate B, Rate C - 0.0, 0.0 -> 1290.81, 1290.81
% INFO    : Updated Thermal Rating: on transformer 11074-11078 : Rate B, Rate C - 0.0, 0.0 -> 1287.52, 1287.52
% INFO    : Updated Thermal Rating: on transformer 11074-11079 : Rate B, Rate C - 0.0, 0.0 -> 1285.45, 1285.45
% INFO    : Updated Thermal Rating: on transformer 11074-11080 : Rate B, Rate C - 0.0, 0.0 -> 1283.99, 1283.99
% INFO    : Updated Thermal Rating: on transformer 11074-11081 : Rate B, Rate C - 0.0, 0.0 -> 1282.85, 1282.85
% INFO    : Updated Thermal Rating: on transformer 11074-11082 : Rate B, Rate C - 0.0, 0.0 -> 1282.3, 1282.3
% INFO    : Updated Thermal Rating: on transformer 11076-11075 : Rate B, Rate C - 0.0, 0.0 -> 392.58, 392.58
% INFO    : Updated Thermal Rating: on line 13001-13000 : Rate B, Rate C - 0.0, 0.0 -> 223.41, 223.41
% INFO    : Updated Thermal Rating: on line 13000-13007 : Rate B, Rate C - 0.0, 0.0 -> 234.99, 234.99
% INFO    : Updated Thermal Rating: on line 13001-13002 : Rate B, Rate C - 0.0, 0.0 -> 218.76, 218.76
% INFO    : Updated Thermal Rating: on line 13002-13005 : Rate B, Rate C - 0.0, 0.0 -> 209.42, 209.42
% INFO    : Updated Thermal Rating: on line 13011-13004 : Rate B, Rate C - 0.0, 0.0 -> 193.53, 193.53
% INFO    : Updated Thermal Rating: on line 13024-13004 : Rate B, Rate C - 0.0, 0.0 -> 197.54, 197.54
% INFO    : Updated Thermal Rating: on line 13005-20006 : Rate B, Rate C - 0.0, 0.0 -> 228.45, 228.45
% INFO    : Updated Thermal Rating: on line 13005-20008 : Rate B, Rate C - 0.0, 0.0 -> 222.76, 222.76
% INFO    : Updated Thermal Rating: on line 13007-13010 : Rate B, Rate C - 0.0, 0.0 -> 260.87, 260.87
% INFO    : Updated Thermal Rating: on line 13007-13016 : Rate B, Rate C - 0.0, 0.0 -> 211.45, 211.45
% INFO    : Updated Thermal Rating: on transformer 13010-13009 : Rate B, Rate C - 0.0, 0.0 -> 482.03, 482.03
% INFO    : Updated Thermal Rating: on line 13076-13009 : Rate B, Rate C - 0.0, 0.0 -> 1184.78, 1184.78
% INFO    : Updated Thermal Rating: on line 13011-13010 : Rate B, Rate C - 0.0, 0.0 -> 228.33, 228.33
% INFO    : Updated Thermal Rating: on line 13013-13020 : Rate B, Rate C - 0.0, 0.0 -> 240.45, 240.45
% INFO    : Updated Thermal Rating: on line 13013-13024 : Rate B, Rate C - 0.0, 0.0 -> 216.52, 216.52
% INFO    : Updated Thermal Rating: on line 13022-13015 : Rate B, Rate C - 0.0, 0.0 -> 187.21, 187.21
% INFO    : Updated Thermal Rating: on line 13015-13034 : Rate B, Rate C - 0.0, 0.0 -> 215.45, 215.45
% INFO    : Updated Thermal Rating: on line 13016-13038 : Rate B, Rate C - 0.0, 0.0 -> 194.43, 194.43
% INFO    : Updated Thermal Rating: on line 13021-13017 : Rate B, Rate C - 0.0, 0.0 -> 213.66, 213.66
% INFO    : Updated Thermal Rating: on line 13017-13022 : Rate B, Rate C - 0.0, 0.0 -> 170.17, 170.17
% INFO    : Updated Thermal Rating: on line 13019-13029 : Rate B, Rate C - 0.0, 0.0 -> 225.1, 225.1
% INFO    : Updated Thermal Rating: on line 13572-13020 : Rate B, Rate C - 0.0, 0.0 -> 250.98, 250.98
% INFO    : Updated Thermal Rating: on line 13026-13021 : Rate B, Rate C - 0.0, 0.0 -> 222.81, 222.81
% INFO    : Updated Thermal Rating: on line 13022-13572 : Rate B, Rate C - 0.0, 0.0 -> 186.14, 186.14
% INFO    : Updated Thermal Rating: on line 13034-13023 : Rate B, Rate C - 0.0, 0.0 -> 221.55, 221.55
% INFO    : Updated Thermal Rating: on line 13023-13115 : Rate B, Rate C - 0.0, 0.0 -> 228.03, 228.03
% INFO    : Updated Thermal Rating: on line 13028-13026 : Rate B, Rate C - 0.0, 0.0 -> 234.63, 234.63
% INFO    : Updated Thermal Rating: on line 13081-13028 : Rate B, Rate C - 0.0, 0.0 -> 221.31, 221.31
% INFO    : Updated Thermal Rating: on line 13512-13029 : Rate B, Rate C - 0.0, 0.0 -> 250.06, 250.06
% INFO    : Updated Thermal Rating: on line 13030-13154 : Rate B, Rate C - 0.0, 0.0 -> 222.17, 222.17
% INFO    : Updated Thermal Rating: on line 13030-13647 : Rate B, Rate C - 0.0, 0.0 -> 236.56, 236.56
% INFO    : Updated Thermal Rating: on line 13033-13048 : Rate B, Rate C - 0.0, 0.0 -> 223.66, 223.66
% INFO    : Updated Thermal Rating: on line 13033-13110 : Rate B, Rate C - 0.0, 0.0 -> 187.63, 187.63
% INFO    : Updated Thermal Rating: on line 13033-20015 : Rate B, Rate C - 0.0, 0.0 -> 214.78, 214.78
% INFO    : Updated Thermal Rating: on line 13034-13046 : Rate B, Rate C - 0.0, 0.0 -> 177.3, 177.3
% INFO    : Updated Thermal Rating: on line 13035-13059 : Rate B, Rate C - 0.0, 0.0 -> 219.39, 219.39
% INFO    : Updated Thermal Rating: on line 13035-13549 : Rate B, Rate C - 0.0, 0.0 -> 226.27, 226.27
% INFO    : Updated Thermal Rating: on line 13038-13036 : Rate B, Rate C - 0.0, 0.0 -> 195.4, 195.4
% INFO    : Updated Thermal Rating: on line 13070-13036 : Rate B, Rate C - 0.0, 0.0 -> 231.41, 231.41
% INFO    : Updated Thermal Rating: on line 13039-13079 : Rate B, Rate C - 0.0, 0.0 -> 200.36, 200.36
% INFO    : Updated Thermal Rating: on line 13039-13549 : Rate B, Rate C - 0.0, 0.0 -> 222.42, 222.42
% INFO    : Updated Thermal Rating: on line 13042-13062 : Rate B, Rate C - 0.0, 0.0 -> 203.02, 203.02
% INFO    : Updated Thermal Rating: on line 13572-13042 : Rate B, Rate C - 0.0, 0.0 -> 222.56, 222.56
% INFO    : Updated Thermal Rating: on line 13045-13060 : Rate B, Rate C - 0.0, 0.0 -> 210.52, 210.52
% INFO    : Updated Thermal Rating: on line 13079-13045 : Rate B, Rate C - 0.0, 0.0 -> 223.71, 223.71
% INFO    : Updated Thermal Rating: on line 13046-13138 : Rate B, Rate C - 0.0, 0.0 -> 204.63, 204.63
% INFO    : Updated Thermal Rating: on line 13048-13051 : Rate B, Rate C - 0.0, 0.0 -> 198.06, 198.06
% INFO    : Updated Thermal Rating: on line 13048-13059 : Rate B, Rate C - 0.0, 0.0 -> 235.16, 235.16
% INFO    : Updated Thermal Rating: on line 13051-13059 : Rate B, Rate C - 0.0, 0.0 -> 233.39, 233.39
% INFO    : Updated Thermal Rating: on line 13054-13052 : Rate B, Rate C - 0.0, 0.0 -> 208.44, 208.44
% INFO    : Updated Thermal Rating: on line 13083-13052 : Rate B, Rate C - 0.0, 0.0 -> 178.87, 178.87
% INFO    : Updated Thermal Rating: on line 13054-13162 : Rate B, Rate C - 0.0, 0.0 -> 218.48, 218.48
% INFO    : Updated Thermal Rating: on line 13068-13055 : Rate B, Rate C - 0.0, 0.0 -> 207.32, 207.32
% INFO    : Updated Thermal Rating: on line 13055-13092 : Rate B, Rate C - 0.0, 0.0 -> 241.18, 241.18
% INFO    : Updated Thermal Rating: on line 13057-13068 : Rate B, Rate C - 0.0, 0.0 -> 210.9, 210.9
% INFO    : Updated Thermal Rating: on line 13057-13087 : Rate B, Rate C - 0.0, 0.0 -> 231.24, 231.24
% INFO    : Updated Thermal Rating: on transformer 13059-13058 : Rate B, Rate C - 0.0, 0.0 -> 432.62, 432.62
% INFO    : Updated Thermal Rating: on line 13171-13058 : Rate B, Rate C - 0.0, 0.0 -> 1121.38, 1121.38
% INFO    : Updated Thermal Rating: on line 13058-13548 : Rate B, Rate C - 0.0, 0.0 -> 1300.81, 1300.81
% INFO    : Updated Thermal Rating: on line 13058-20005 : Rate B, Rate C - 0.0, 0.0 -> 1125.15, 1125.15
% INFO    : Updated Thermal Rating: on line 13059-13060 : Rate B, Rate C - 0.0, 0.0 -> 190.32, 190.32
% INFO    : Updated Thermal Rating: on line 13090-13059 : Rate B, Rate C - 0.0, 0.0 -> 185.93, 185.93
% INFO    : Updated Thermal Rating: on line 13080-13061 : Rate B, Rate C - 0.0, 0.0 -> 213.79, 213.79
% INFO    : Updated Thermal Rating: on line 13082-13061 : Rate B, Rate C - 0.0, 0.0 -> 222.88, 222.88
% INFO    : Updated Thermal Rating: on line 13069-13062 : Rate B, Rate C - 0.0, 0.0 -> 208.98, 208.98
% INFO    : Updated Thermal Rating: on line 13104-13064 : Rate B, Rate C - 0.0, 0.0 -> 176.52, 176.52
% INFO    : Updated Thermal Rating: on line 13064-13218 : Rate B, Rate C - 0.0, 0.0 -> 223.63, 223.63
% INFO    : Updated Thermal Rating: on line 13065-13104 : Rate B, Rate C - 0.0, 0.0 -> 220.45, 220.45
% INFO    : Updated Thermal Rating: on line 13065-13118 : Rate B, Rate C - 0.0, 0.0 -> 189.27, 189.27
% INFO    : Updated Thermal Rating: on line 13066-13075 : Rate B, Rate C - 0.0, 0.0 -> 197.34, 197.34
% INFO    : Updated Thermal Rating: on line 13066-13109 : Rate B, Rate C - 0.0, 0.0 -> 226.24, 226.24
% INFO    : Updated Thermal Rating: on line 13067-13143 : Rate B, Rate C - 0.0, 0.0 -> 239.21, 239.21
% INFO    : Updated Thermal Rating: on line 13647-13067 : Rate B, Rate C - 0.0, 0.0 -> 249.53, 249.53
% INFO    : Updated Thermal Rating: on line 13069-13099 : Rate B, Rate C - 0.0, 0.0 -> 245.9, 245.9
% INFO    : Updated Thermal Rating: on transformer 13070-13073 : Rate B, Rate C - 0.0, 0.0 -> 107.9, 107.9
% INFO    : Updated Thermal Rating: on line 13070-13080 : Rate B, Rate C - 0.0, 0.0 -> 171.96, 171.96
% INFO    : Updated Thermal Rating: on line 13070-13129 : Rate B, Rate C - 0.0, 0.0 -> 257.25, 257.25
% INFO    : Updated Thermal Rating: on transformer 13071-13073 : Rate B, Rate C - 0.0, 0.0 -> 53.95, 53.95
% INFO    : Updated Thermal Rating: on transformer 13072-13073 : Rate B, Rate C - 0.0, 0.0 -> 53.95, 53.95
% INFO    : Updated Thermal Rating: on line 13074-13096 : Rate B, Rate C - 0.0, 0.0 -> 247.03, 247.03
% INFO    : Updated Thermal Rating: on line 13075-13103 : Rate B, Rate C - 0.0, 0.0 -> 224.49, 224.49
% INFO    : Updated Thermal Rating: on transformer 13077-13076 : Rate B, Rate C - 0.0, 0.0 -> 409.62, 409.62
% INFO    : Updated Thermal Rating: on line 13562-13076 : Rate B, Rate C - 0.0, 0.0 -> 1255.28, 1255.28
% INFO    : Updated Thermal Rating: on line 13083-13077 : Rate B, Rate C - 0.0, 0.0 -> 220.3, 220.3
% INFO    : Updated Thermal Rating: on line 13549-13079 : Rate B, Rate C - 0.0, 0.0 -> 230.89, 230.89
% INFO    : Updated Thermal Rating: on line 13081-13157 : Rate B, Rate C - 0.0, 0.0 -> 233.42, 233.42
% INFO    : Updated Thermal Rating: on line 13082-13582 : Rate B, Rate C - 0.0, 0.0 -> 253.12, 253.12
% INFO    : Updated Thermal Rating: on line 13083-13113 : Rate B, Rate C - 0.0, 0.0 -> 177.38, 177.38
% INFO    : Updated Thermal Rating: on line 13096-13084 : Rate B, Rate C - 0.0, 0.0 -> 235.76, 235.76
% INFO    : Updated Thermal Rating: on line 13084-13115 : Rate B, Rate C - 0.0, 0.0 -> 190.24, 190.24
% INFO    : Updated Thermal Rating: on transformer 13086-13089 : Rate B, Rate C - 0.0, 0.0 -> 602.26, 602.26
% INFO    : Updated Thermal Rating: on line 13086-13136 : Rate B, Rate C - 0.0, 0.0 -> 1352.56, 1352.56
% INFO    : Updated Thermal Rating: on line 13571-13086 : Rate B, Rate C - 0.0, 0.0 -> 1135.36, 1135.36
% INFO    : Updated Thermal Rating: on transformer 13087-13089 : Rate B, Rate C - 0.0, 0.0 -> 552.26, 552.26
% INFO    : Updated Thermal Rating: on line 13099-13087 : Rate B, Rate C - 0.0, 0.0 -> 328.56, 328.56
% INFO    : Updated Thermal Rating: on transformer 13088-13089 : Rate B, Rate C - 0.0, 0.0 -> 50.0, 50.0
% INFO    : Updated Thermal Rating: on line 13107-13090 : Rate B, Rate C - 0.0, 0.0 -> 205.24, 205.24
% INFO    : Updated Thermal Rating: on line 13106-13092 : Rate B, Rate C - 0.0, 0.0 -> 254.09, 254.09
% INFO    : Updated Thermal Rating: on line 13093-13095 : Rate B, Rate C - 0.0, 0.0 -> 217.76, 217.76
% INFO    : Updated Thermal Rating: on line 13111-13093 : Rate B, Rate C - 0.0, 0.0 -> 241.66, 241.66
% INFO    : Updated Thermal Rating: on line 13095-13109 : Rate B, Rate C - 0.0, 0.0 -> 149.55, 149.55
% INFO    : Updated Thermal Rating: on line 13097-13098 : Rate B, Rate C - 0.0, 0.0 -> 190.01, 190.01
% INFO    : Updated Thermal Rating: on line 13097-13196 : Rate B, Rate C - 0.0, 0.0 -> 222.8, 222.8
% INFO    : Updated Thermal Rating: on line 13118-13098 : Rate B, Rate C - 0.0, 0.0 -> 202.0, 202.0
% INFO    : Updated Thermal Rating: on line 13099-13100 : Rate B, Rate C - 0.0, 0.0 -> 235.68, 235.68
% INFO    : Updated Thermal Rating: on line 13100-13117 : Rate B, Rate C - 0.0, 0.0 -> 206.07, 206.07
% INFO    : Updated Thermal Rating: on line 13100-13198 : Rate B, Rate C - 0.0, 0.0 -> 187.57, 187.57
% INFO    : Updated Thermal Rating: on line 13131-13101 : Rate B, Rate C - 0.0, 0.0 -> 195.24, 195.24
% INFO    : Updated Thermal Rating: on line 13563-13101 : Rate B, Rate C - 0.0, 0.0 -> 235.76, 235.76
% INFO    : Updated Thermal Rating: on line 13103-13563 : Rate B, Rate C - 0.0, 0.0 -> 251.84, 251.84
% INFO    : Updated Thermal Rating: on line 13104-13175 : Rate B, Rate C - 0.0, 0.0 -> 232.35, 232.35
% INFO    : Updated Thermal Rating: on line 13137-13105 : Rate B, Rate C - 0.0, 0.0 -> 234.77, 234.77
% INFO    : Updated Thermal Rating: on line 13105-13138 : Rate B, Rate C - 0.0, 0.0 -> 198.77, 198.77
% INFO    : Updated Thermal Rating: on line 13106-13121 : Rate B, Rate C - 0.0, 0.0 -> 237.24, 237.24
% INFO    : Updated Thermal Rating: on line 13106-13148 : Rate B, Rate C - 0.0, 0.0 -> 243.55, 243.55
% INFO    : Updated Thermal Rating: on line 13152-13107 : Rate B, Rate C - 0.0, 0.0 -> 215.93, 215.93
% INFO    : Updated Thermal Rating: on line 13131-13109 : Rate B, Rate C - 0.0, 0.0 -> 217.78, 217.78
% INFO    : Updated Thermal Rating: on line 13109-13189 : Rate B, Rate C - 0.0, 0.0 -> 218.48, 218.48
% INFO    : Updated Thermal Rating: on line 13110-13173 : Rate B, Rate C - 0.0, 0.0 -> 212.33, 212.33
% INFO    : Updated Thermal Rating: on line 13110-20028 : Rate B, Rate C - 0.0, 0.0 -> 133.25, 133.25
% INFO    : Updated Thermal Rating: on line 13111-13651 : Rate B, Rate C - 0.0, 0.0 -> 248.22, 248.22
% INFO    : Updated Thermal Rating: on line 13113-13135 : Rate B, Rate C - 0.0, 0.0 -> 212.75, 212.75
% INFO    : Updated Thermal Rating: on line 13115-13157 : Rate B, Rate C - 0.0, 0.0 -> 239.71, 239.71
% INFO    : Updated Thermal Rating: on line 13116-13130 : Rate B, Rate C - 0.0, 0.0 -> 190.92, 190.92
% INFO    : Updated Thermal Rating: on line 13116-13190 : Rate B, Rate C - 0.0, 0.0 -> 215.6, 215.6
% INFO    : Updated Thermal Rating: on line 13117-13128 : Rate B, Rate C - 0.0, 0.0 -> 190.0, 190.0
% INFO    : Updated Thermal Rating: on line 13165-13118 : Rate B, Rate C - 0.0, 0.0 -> 244.84, 244.84
% INFO    : Updated Thermal Rating: on line 13121-13137 : Rate B, Rate C - 0.0, 0.0 -> 262.06, 262.06
% INFO    : Updated Thermal Rating: on line 13204-13123 : Rate B, Rate C - 0.0, 0.0 -> 211.15, 211.15
% INFO    : Updated Thermal Rating: on transformer 13124-13127 : Rate B, Rate C - 0.0, 0.0 -> 259.38, 259.38
% INFO    : Updated Thermal Rating: on line 13124-13128 : Rate B, Rate C - 0.0, 0.0 -> 210.27, 210.27
% INFO    : Updated Thermal Rating: on line 13124-13163 : Rate B, Rate C - 0.0, 0.0 -> 199.27, 199.27
% INFO    : Updated Thermal Rating: on line 13124-13257 : Rate B, Rate C - 0.0, 0.0 -> 224.54, 224.54
% INFO    : Updated Thermal Rating: on transformer 13125-13127 : Rate B, Rate C - 0.0, 0.0 -> 129.69, 129.69
% INFO    : Updated Thermal Rating: on transformer 13126-13127 : Rate B, Rate C - 0.0, 0.0 -> 129.69, 129.69
% INFO    : Updated Thermal Rating: on line 13129-13657 : Rate B, Rate C - 0.0, 0.0 -> 260.08, 260.08
% INFO    : Updated Thermal Rating: on line 13130-13563 : Rate B, Rate C - 0.0, 0.0 -> 213.42, 213.42
% INFO    : Updated Thermal Rating: on transformer 13131-13134 : Rate B, Rate C - 0.0, 0.0 -> 107.59, 107.59
% INFO    : Updated Thermal Rating: on line 13563-13131 : Rate B, Rate C - 0.0, 0.0 -> 233.57, 233.57
% INFO    : Updated Thermal Rating: on transformer 13132-13134 : Rate B, Rate C - 0.0, 0.0 -> 53.8, 53.8
% INFO    : Updated Thermal Rating: on transformer 13133-13134 : Rate B, Rate C - 0.0, 0.0 -> 53.8, 53.8
% INFO    : Updated Thermal Rating: on line 13135-13563 : Rate B, Rate C - 0.0, 0.0 -> 201.94, 201.94
% INFO    : Updated Thermal Rating: on line 13135-13582 : Rate B, Rate C - 0.0, 0.0 -> 232.28, 232.28
% INFO    : Updated Thermal Rating: on transformer 13137-13136 : Rate B, Rate C - 0.0, 0.0 -> 518.21, 518.21
% INFO    : Updated Thermal Rating: on line 13136-13174 : Rate B, Rate C - 0.0, 0.0 -> 1261.13, 1261.13
% INFO    : Updated Thermal Rating: on line 13136-13264 : Rate B, Rate C - 0.0, 0.0 -> 1308.25, 1308.25
% INFO    : Updated Thermal Rating: on line 13184-13138 : Rate B, Rate C - 0.0, 0.0 -> 235.47, 235.47
% INFO    : Updated Thermal Rating: on line 13140-13141 : Rate B, Rate C - 0.0, 0.0 -> 206.79, 206.79
% INFO    : Updated Thermal Rating: on line 13146-13140 : Rate B, Rate C - 0.0, 0.0 -> 207.73, 207.73
% INFO    : Updated Thermal Rating: on line 13141-13244 : Rate B, Rate C - 0.0, 0.0 -> 232.48, 232.48
% INFO    : Updated Thermal Rating: on line 13143-13154 : Rate B, Rate C - 0.0, 0.0 -> 230.2, 230.2
% INFO    : Updated Thermal Rating: on line 13144-13157 : Rate B, Rate C - 0.0, 0.0 -> 192.11, 192.11
% INFO    : Updated Thermal Rating: on line 13175-13146 : Rate B, Rate C - 0.0, 0.0 -> 244.42, 244.42
% INFO    : Updated Thermal Rating: on line 13154-13147 : Rate B, Rate C - 0.0, 0.0 -> 234.3, 234.3
% INFO    : Updated Thermal Rating: on line 13148-13196 : Rate B, Rate C - 0.0, 0.0 -> 250.32, 250.32
% INFO    : Updated Thermal Rating: on line 13150-13172 : Rate B, Rate C - 0.0, 0.0 -> 262.63, 262.63
% INFO    : Updated Thermal Rating: on line 13173-13150 : Rate B, Rate C - 0.0, 0.0 -> 245.64, 245.64
% INFO    : Updated Thermal Rating: on line 13152-13632 : Rate B, Rate C - 0.0, 0.0 -> 237.26, 237.26
% INFO    : Updated Thermal Rating: on line 13157-13155 : Rate B, Rate C - 0.0, 0.0 -> 196.6, 196.6
% INFO    : Updated Thermal Rating: on transformer 13156-13159 : Rate B, Rate C - 0.0, 0.0 -> 633.74, 633.74
% INFO    : Updated Thermal Rating: on transformer 13157-13159 : Rate B, Rate C - 0.0, 0.0 -> 433.31, 433.31
% INFO    : Updated Thermal Rating: on line 13157-13182 : Rate B, Rate C - 0.0, 0.0 -> 231.45, 231.45
% INFO    : Updated Thermal Rating: on transformer 13158-13159 : Rate B, Rate C - 0.0, 0.0 -> 200.42, 200.42
% INFO    : Updated Thermal Rating: on line 13160-13180 : Rate B, Rate C - 0.0, 0.0 -> 1134.89, 1134.89
% INFO    : Updated Thermal Rating: on line 13162-13198 : Rate B, Rate C - 0.0, 0.0 -> 173.36, 173.36
% INFO    : Updated Thermal Rating: on line 13162-13651 : Rate B, Rate C - 0.0, 0.0 -> 230.03, 230.03
% INFO    : Updated Thermal Rating: on line 13163-13259 : Rate B, Rate C - 0.0, 0.0 -> 214.15, 214.15
% INFO    : Updated Thermal Rating: on line 13165-13227 : Rate B, Rate C - 0.0, 0.0 -> 265.29, 265.29
% INFO    : Updated Thermal Rating: on line 13170-13167 : Rate B, Rate C - 0.0, 0.0 -> 233.48, 233.48
% INFO    : Updated Thermal Rating: on line 13167-13227 : Rate B, Rate C - 0.0, 0.0 -> 260.02, 260.02
% INFO    : Updated Thermal Rating: on line 13168-13632 : Rate B, Rate C - 0.0, 0.0 -> 239.15, 239.15
% INFO    : Updated Thermal Rating: on line 13655-13168 : Rate B, Rate C - 0.0, 0.0 -> 252.53, 252.53
% INFO    : Updated Thermal Rating: on line 13184-13170 : Rate B, Rate C - 0.0, 0.0 -> 181.1, 181.1
% INFO    : Updated Thermal Rating: on transformer 13172-13171 : Rate B, Rate C - 0.0, 0.0 -> 417.02, 417.02
% INFO    : Updated Thermal Rating: on line 13171-20415 : Rate B, Rate C - 0.0, 0.0 -> 1100.0, 1100.0
% INFO    : Updated Thermal Rating: on line 13213-13172 : Rate B, Rate C - 0.0, 0.0 -> 342.8, 342.8
% INFO    : Updated Thermal Rating: on transformer 13175-13174 : Rate B, Rate C - 0.0, 0.0 -> 507.15, 507.15
% INFO    : Updated Thermal Rating: on line 13174-13233 : Rate B, Rate C - 0.0, 0.0 -> 1163.27, 1163.27
% INFO    : Updated Thermal Rating: on line 13174-13264 : Rate B, Rate C - 0.0, 0.0 -> 1310.5, 1310.5
% INFO    : Updated Thermal Rating: on line 13176-13218 : Rate B, Rate C - 0.0, 0.0 -> 204.46, 204.46
% INFO    : Updated Thermal Rating: on line 13221-13176 : Rate B, Rate C - 0.0, 0.0 -> 256.36, 256.36
% INFO    : Updated Thermal Rating: on line 13178-13230 : Rate B, Rate C - 0.0, 0.0 -> 241.68, 241.68
% INFO    : Updated Thermal Rating: on line 13178-13492 : Rate B, Rate C - 0.0, 0.0 -> 199.16, 199.16
% INFO    : Updated Thermal Rating: on transformer 13181-13180 : Rate B, Rate C - 0.0, 0.0 -> 472.58, 472.58
% INFO    : Updated Thermal Rating: on line 13181-13182 : Rate B, Rate C - 0.0, 0.0 -> 240.06, 240.06
% INFO    : Updated Thermal Rating: on line 13261-13181 : Rate B, Rate C - 0.0, 0.0 -> 218.18, 218.18
% INFO    : Updated Thermal Rating: on line 13184-13239 : Rate B, Rate C - 0.0, 0.0 -> 242.16, 242.16
% INFO    : Updated Thermal Rating: on line 13252-13187 : Rate B, Rate C - 0.0, 0.0 -> 228.47, 228.47
% INFO    : Updated Thermal Rating: on line 13187-13563 : Rate B, Rate C - 0.0, 0.0 -> 185.7, 185.7
% INFO    : Updated Thermal Rating: on line 13189-13532 : Rate B, Rate C - 0.0, 0.0 -> 248.69, 248.69
% INFO    : Updated Thermal Rating: on line 13190-13582 : Rate B, Rate C - 0.0, 0.0 -> 221.49, 221.49
% INFO    : Updated Thermal Rating: on line 13194-13196 : Rate B, Rate C - 0.0, 0.0 -> 259.38, 259.38
% INFO    : Updated Thermal Rating: on line 13227-13194 : Rate B, Rate C - 0.0, 0.0 -> 275.31, 275.31
% INFO    : Updated Thermal Rating: on line 13227-13194 : Rate B, Rate C - 0.0, 0.0 -> 275.31, 275.31
% INFO    : Updated Thermal Rating: on line 13227-13194 : Rate B, Rate C - 0.0, 0.0 -> 275.31, 275.31
% INFO    : Updated Thermal Rating: on line 13194-13237 : Rate B, Rate C - 0.0, 0.0 -> 228.56, 228.56
% INFO    : Updated Thermal Rating: on line 13194-13296 : Rate B, Rate C - 0.0, 0.0 -> 283.23, 283.23
% INFO    : Updated Thermal Rating: on line 13194-13296 : Rate B, Rate C - 0.0, 0.0 -> 283.23, 283.23
% INFO    : Updated Thermal Rating: on line 13194-13296 : Rate B, Rate C - 0.0, 0.0 -> 283.23, 283.23
% INFO    : Updated Thermal Rating: on line 13492-13196 : Rate B, Rate C - 0.0, 0.0 -> 233.39, 233.39
% INFO    : Updated Thermal Rating: on line 13198-13197 : Rate B, Rate C - 0.0, 0.0 -> 200.48, 200.48
% INFO    : Updated Thermal Rating: on line 13197-13252 : Rate B, Rate C - 0.0, 0.0 -> 180.82, 180.82
% INFO    : Updated Thermal Rating: on line 13651-13197 : Rate B, Rate C - 0.0, 0.0 -> 227.95, 227.95
% INFO    : Updated Thermal Rating: on line 13200-13201 : Rate B, Rate C - 0.0, 0.0 -> 250.31, 250.31
% INFO    : Updated Thermal Rating: on line 20416-13200 : Rate B, Rate C - 0.0, 0.0 -> 264.2, 264.2
% INFO    : Updated Thermal Rating: on line 13201-13213 : Rate B, Rate C - 0.0, 0.0 -> 243.0, 243.0
% INFO    : Updated Thermal Rating: on line 13202-13210 : Rate B, Rate C - 0.0, 0.0 -> 236.69, 236.69
% INFO    : Updated Thermal Rating: on line 13212-13202 : Rate B, Rate C - 0.0, 0.0 -> 232.88, 232.88
% INFO    : Updated Thermal Rating: on line 13202-13218 : Rate B, Rate C - 0.0, 0.0 -> 232.69, 232.69
% INFO    : Updated Thermal Rating: on line 13207-13242 : Rate B, Rate C - 0.0, 0.0 -> 233.19, 233.19
% INFO    : Updated Thermal Rating: on line 13256-13207 : Rate B, Rate C - 0.0, 0.0 -> 208.82, 208.82
% INFO    : Updated Thermal Rating: on line 13210-13260 : Rate B, Rate C - 0.0, 0.0 -> 255.39, 255.39
% INFO    : Updated Thermal Rating: on line 13212-13272 : Rate B, Rate C - 0.0, 0.0 -> 263.62, 263.62
% INFO    : Updated Thermal Rating: on line 13307-13213 : Rate B, Rate C - 0.0, 0.0 -> 208.6, 208.6
% INFO    : Updated Thermal Rating: on line 13214-13224 : Rate B, Rate C - 0.0, 0.0 -> 237.39, 237.39
% INFO    : Updated Thermal Rating: on line 13279-13214 : Rate B, Rate C - 0.0, 0.0 -> 217.85, 217.85
% INFO    : Updated Thermal Rating: on line 13632-13214 : Rate B, Rate C - 0.0, 0.0 -> 201.01, 201.01
% INFO    : Updated Thermal Rating: on line 13221-13241 : Rate B, Rate C - 0.0, 0.0 -> 263.5, 263.5
% INFO    : Updated Thermal Rating: on line 13221-13268 : Rate B, Rate C - 0.0, 0.0 -> 205.69, 205.69
% INFO    : Updated Thermal Rating: on line 13224-13655 : Rate B, Rate C - 0.0, 0.0 -> 246.86, 246.86
% INFO    : Updated Thermal Rating: on transformer 13229-13232 : Rate B, Rate C - 0.0, 0.0 -> 593.64, 593.64
% INFO    : Updated Thermal Rating: on transformer 13230-13232 : Rate B, Rate C - 0.0, 0.0 -> 420.79, 420.79
% INFO    : Updated Thermal Rating: on line 13230-13236 : Rate B, Rate C - 0.0, 0.0 -> 240.12, 240.12
% INFO    : Updated Thermal Rating: on line 13230-13250 : Rate B, Rate C - 0.0, 0.0 -> 250.88, 250.88
% INFO    : Updated Thermal Rating: on transformer 13231-13232 : Rate B, Rate C - 0.0, 0.0 -> 172.85, 172.85
% INFO    : Updated Thermal Rating: on line 13233-13264 : Rate B, Rate C - 0.0, 0.0 -> 1242.89, 1242.89
% INFO    : Updated Thermal Rating: on line 13244-13236 : Rate B, Rate C - 0.0, 0.0 -> 196.58, 196.58
% INFO    : Updated Thermal Rating: on line 13277-13237 : Rate B, Rate C - 0.0, 0.0 -> 190.75, 190.75
% INFO    : Updated Thermal Rating: on line 13237-13293 : Rate B, Rate C - 0.0, 0.0 -> 235.31, 235.31
% INFO    : Updated Thermal Rating: on line 13239-13344 : Rate B, Rate C - 0.0, 0.0 -> 249.95, 249.95
% INFO    : Updated Thermal Rating: on line 13241-13246 : Rate B, Rate C - 0.0, 0.0 -> 255.02, 255.02
% INFO    : Updated Thermal Rating: on line 13253-13241 : Rate B, Rate C - 0.0, 0.0 -> 239.07, 239.07
% INFO    : Updated Thermal Rating: on line 13242-13294 : Rate B, Rate C - 0.0, 0.0 -> 251.38, 251.38
% INFO    : Updated Thermal Rating: on line 13244-13262 : Rate B, Rate C - 0.0, 0.0 -> 239.62, 239.62
% INFO    : Updated Thermal Rating: on line 13246-13304 : Rate B, Rate C - 0.0, 0.0 -> 271.33, 271.33
% INFO    : Updated Thermal Rating: on line 13249-13253 : Rate B, Rate C - 0.0, 0.0 -> 262.88, 262.88
% INFO    : Updated Thermal Rating: on line 13260-13249 : Rate B, Rate C - 0.0, 0.0 -> 375.19, 375.19
% INFO    : Updated Thermal Rating: on line 13272-13250 : Rate B, Rate C - 0.0, 0.0 -> 275.71, 275.71
% INFO    : Updated Thermal Rating: on line 13272-13250 : Rate B, Rate C - 0.0, 0.0 -> 275.71, 275.71
% INFO    : Updated Thermal Rating: on line 13272-13250 : Rate B, Rate C - 0.0, 0.0 -> 275.71, 275.71
% INFO    : Updated Thermal Rating: on line 13250-13274 : Rate B, Rate C - 0.0, 0.0 -> 268.46, 268.46
% INFO    : Updated Thermal Rating: on line 13252-13651 : Rate B, Rate C - 0.0, 0.0 -> 252.19, 252.19
% INFO    : Updated Thermal Rating: on line 13261-13253 : Rate B, Rate C - 0.0, 0.0 -> 168.72, 168.72
% INFO    : Updated Thermal Rating: on line 13256-13268 : Rate B, Rate C - 0.0, 0.0 -> 210.66, 210.66
% INFO    : Updated Thermal Rating: on line 13257-13355 : Rate B, Rate C - 0.0, 0.0 -> 250.93, 250.93
% INFO    : Updated Thermal Rating: on line 13259-13313 : Rate B, Rate C - 0.0, 0.0 -> 236.77, 236.77
% INFO    : Updated Thermal Rating: on line 13301-13260 : Rate B, Rate C - 0.0, 0.0 -> 214.04, 214.04
% INFO    : Updated Thermal Rating: on line 13262-13274 : Rate B, Rate C - 0.0, 0.0 -> 263.42, 263.42
% INFO    : Updated Thermal Rating: on transformer 13264-13263 : Rate B, Rate C - 0.0, 0.0 -> 1663.77, 1663.77
% INFO    : Updated Thermal Rating: on transformer 13264-13263 : Rate B, Rate C - 0.0, 0.0 -> 1663.77, 1663.77
% INFO    : Updated Thermal Rating: on transformer 13264-13263 : Rate B, Rate C - 0.0, 0.0 -> 1663.77, 1663.77
% INFO    : Updated Thermal Rating: on line 13649-13263 : Rate B, Rate C - 0.0, 0.0 -> 3979.9, 3979.9
% INFO    : Updated Thermal Rating: on line 13263-13666 : Rate B, Rate C - 0.0, 0.0 -> 4246.52, 4246.52
% INFO    : Updated Thermal Rating: on transformer 13265-13264 : Rate B, Rate C - 0.0, 0.0 -> 490.32, 490.32
% INFO    : Updated Thermal Rating: on line 13264-13302 : Rate B, Rate C - 0.0, 0.0 -> 1260.23, 1260.23
% INFO    : Updated Thermal Rating: on line 13324-13264 : Rate B, Rate C - 0.0, 0.0 -> 1286.19, 1286.19
% INFO    : Updated Thermal Rating: on line 13295-13265 : Rate B, Rate C - 0.0, 0.0 -> 251.94, 251.94
% INFO    : Updated Thermal Rating: on line 13265-13318 : Rate B, Rate C - 0.0, 0.0 -> 209.98, 209.98
% INFO    : Updated Thermal Rating: on line 13268-13281 : Rate B, Rate C - 0.0, 0.0 -> 249.5, 249.5
% INFO    : Updated Thermal Rating: on line 13272-13304 : Rate B, Rate C - 0.0, 0.0 -> 285.17, 285.17
% INFO    : Updated Thermal Rating: on line 13272-13304 : Rate B, Rate C - 0.0, 0.0 -> 285.17, 285.17
% INFO    : Updated Thermal Rating: on line 13272-13304 : Rate B, Rate C - 0.0, 0.0 -> 285.17, 285.17
% INFO    : Updated Thermal Rating: on line 13273-13323 : Rate B, Rate C - 0.0, 0.0 -> 225.01, 225.01
% INFO    : Updated Thermal Rating: on line 13273-13325 : Rate B, Rate C - 0.0, 0.0 -> 210.47, 210.47
% INFO    : Updated Thermal Rating: on line 13273-13333 : Rate B, Rate C - 0.0, 0.0 -> 290.52, 290.52
% INFO    : Updated Thermal Rating: on line 13274-13284 : Rate B, Rate C - 0.0, 0.0 -> 202.59, 202.59
% INFO    : Updated Thermal Rating: on line 13284-13275 : Rate B, Rate C - 0.0, 0.0 -> 228.32, 228.32
% INFO    : Updated Thermal Rating: on line 13286-13275 : Rate B, Rate C - 0.0, 0.0 -> 247.18, 247.18
% INFO    : Updated Thermal Rating: on line 13277-13325 : Rate B, Rate C - 0.0, 0.0 -> 234.81, 234.81
% INFO    : Updated Thermal Rating: on line 13307-13279 : Rate B, Rate C - 0.0, 0.0 -> 248.54, 248.54
% INFO    : Updated Thermal Rating: on line 13279-13367 : Rate B, Rate C - 0.0, 0.0 -> 246.19, 246.19
% INFO    : Updated Thermal Rating: on line 13281-13304 : Rate B, Rate C - 0.0, 0.0 -> 269.43, 269.43
% INFO    : Updated Thermal Rating: on line 13286-13283 : Rate B, Rate C - 0.0, 0.0 -> 219.38, 219.38
% INFO    : Updated Thermal Rating: on line 13283-13294 : Rate B, Rate C - 0.0, 0.0 -> 183.02, 183.02
% INFO    : Updated Thermal Rating: on line 13283-13318 : Rate B, Rate C - 0.0, 0.0 -> 250.96, 250.96
% INFO    : Updated Thermal Rating: on line 13285-13289 : Rate B, Rate C - 0.0, 0.0 -> 274.29, 274.29
% INFO    : Updated Thermal Rating: on line 13285-13289 : Rate B, Rate C - 0.0, 0.0 -> 274.29, 274.29
% INFO    : Updated Thermal Rating: on line 13285-13301 : Rate B, Rate C - 0.0, 0.0 -> 220.99, 220.99
% INFO    : Updated Thermal Rating: on line 13286-13295 : Rate B, Rate C - 0.0, 0.0 -> 253.07, 253.07
% INFO    : Updated Thermal Rating: on line 13289-13297 : Rate B, Rate C - 0.0, 0.0 -> 230.03, 230.03
% INFO    : Updated Thermal Rating: on line 13303-13289 : Rate B, Rate C - 0.0, 0.0 -> 281.4, 281.4
% INFO    : Updated Thermal Rating: on line 13303-13289 : Rate B, Rate C - 0.0, 0.0 -> 281.4, 281.4
% INFO    : Updated Thermal Rating: on line 13303-13289 : Rate B, Rate C - 0.0, 0.0 -> 281.4, 281.4
% INFO    : Updated Thermal Rating: on line 13293-13294 : Rate B, Rate C - 0.0, 0.0 -> 259.97, 259.97
% INFO    : Updated Thermal Rating: on line 13294-13325 : Rate B, Rate C - 0.0, 0.0 -> 274.36, 274.36
% INFO    : Updated Thermal Rating: on line 13294-13325 : Rate B, Rate C - 0.0, 0.0 -> 274.36, 274.36
% INFO    : Updated Thermal Rating: on line 13294-13325 : Rate B, Rate C - 0.0, 0.0 -> 274.36, 274.36
% INFO    : Updated Thermal Rating: on line 13299-13295 : Rate B, Rate C - 0.0, 0.0 -> 216.94, 216.94
% INFO    : Updated Thermal Rating: on line 13295-13328 : Rate B, Rate C - 0.0, 0.0 -> 240.44, 240.44
% INFO    : Updated Thermal Rating: on line 13305-13296 : Rate B, Rate C - 0.0, 0.0 -> 225.3, 225.3
% INFO    : Updated Thermal Rating: on line 13333-13296 : Rate B, Rate C - 0.0, 0.0 -> 286.54, 286.54
% INFO    : Updated Thermal Rating: on line 13333-13296 : Rate B, Rate C - 0.0, 0.0 -> 286.54, 286.54
% INFO    : Updated Thermal Rating: on line 13333-13296 : Rate B, Rate C - 0.0, 0.0 -> 286.54, 286.54
% INFO    : Updated Thermal Rating: on line 13296-13351 : Rate B, Rate C - 0.0, 0.0 -> 233.55, 233.55
% INFO    : Updated Thermal Rating: on line 13297-13346 : Rate B, Rate C - 0.0, 0.0 -> 197.83, 197.83
% INFO    : Updated Thermal Rating: on line 13299-13322 : Rate B, Rate C - 0.0, 0.0 -> 135.78, 135.78
% INFO    : Updated Thermal Rating: on transformer 13303-13302 : Rate B, Rate C - 0.0, 0.0 -> 655.05, 655.05
% INFO    : Updated Thermal Rating: on transformer 13303-13302 : Rate B, Rate C - 0.0, 0.0 -> 655.05, 655.05
% INFO    : Updated Thermal Rating: on transformer 13303-13302 : Rate B, Rate C - 0.0, 0.0 -> 655.05, 655.05
% INFO    : Updated Thermal Rating: on transformer 13303-13302 : Rate B, Rate C - 0.0, 0.0 -> 655.05, 655.05
% INFO    : Updated Thermal Rating: on transformer 13303-13302 : Rate B, Rate C - 0.0, 0.0 -> 655.05, 655.05
% INFO    : Updated Thermal Rating: on line 13302-13667 : Rate B, Rate C - 0.0, 0.0 -> 1314.46, 1314.46
% INFO    : Updated Thermal Rating: on line 13303-13304 : Rate B, Rate C - 0.0, 0.0 -> 287.79, 287.79
% INFO    : Updated Thermal Rating: on line 13303-13304 : Rate B, Rate C - 0.0, 0.0 -> 287.79, 287.79
% INFO    : Updated Thermal Rating: on line 13303-13304 : Rate B, Rate C - 0.0, 0.0 -> 287.79, 287.79
% INFO    : Updated Thermal Rating: on line 13303-13304 : Rate B, Rate C - 0.0, 0.0 -> 287.79, 287.79
% INFO    : Updated Thermal Rating: on line 13303-13304 : Rate B, Rate C - 0.0, 0.0 -> 287.79, 287.79
% INFO    : Updated Thermal Rating: on line 13310-13303 : Rate B, Rate C - 0.0, 0.0 -> 276.59, 276.59
% INFO    : Updated Thermal Rating: on line 13310-13303 : Rate B, Rate C - 0.0, 0.0 -> 276.59, 276.59
% INFO    : Updated Thermal Rating: on line 13310-13303 : Rate B, Rate C - 0.0, 0.0 -> 276.59, 276.59
% INFO    : Updated Thermal Rating: on line 13303-13312 : Rate B, Rate C - 0.0, 0.0 -> 218.86, 218.86
% INFO    : Updated Thermal Rating: on line 13303-13337 : Rate B, Rate C - 0.0, 0.0 -> 236.31, 236.31
% INFO    : Updated Thermal Rating: on line 13304-13318 : Rate B, Rate C - 0.0, 0.0 -> 241.92, 241.92
% INFO    : Updated Thermal Rating: on line 13304-13328 : Rate B, Rate C - 0.0, 0.0 -> 223.28, 223.28
% INFO    : Updated Thermal Rating: on line 13344-13305 : Rate B, Rate C - 0.0, 0.0 -> 197.52, 197.52
% INFO    : Updated Thermal Rating: on line 13310-13330 : Rate B, Rate C - 0.0, 0.0 -> 253.39, 253.39
% INFO    : Updated Thermal Rating: on line 13338-13310 : Rate B, Rate C - 0.0, 0.0 -> 259.39, 259.39
% INFO    : Updated Thermal Rating: on line 13313-13579 : Rate B, Rate C - 0.0, 0.0 -> 257.48, 257.48
% INFO    : Updated Thermal Rating: on line 13318-13330 : Rate B, Rate C - 0.0, 0.0 -> 209.46, 209.46
% INFO    : Updated Thermal Rating: on line 13319-13323 : Rate B, Rate C - 0.0, 0.0 -> 196.96, 196.96
% INFO    : Updated Thermal Rating: on line 13319-13341 : Rate B, Rate C - 0.0, 0.0 -> 232.77, 232.77
% INFO    : Updated Thermal Rating: on line 13322-13351 : Rate B, Rate C - 0.0, 0.0 -> 224.24, 224.24
% INFO    : Updated Thermal Rating: on transformer 13324-13327 : Rate B, Rate C - 0.0, 0.0 -> 664.21, 664.21
% INFO    : Updated Thermal Rating: on transformer 13325-13327 : Rate B, Rate C - 0.0, 0.0 -> 564.21, 564.21
% INFO    : Updated Thermal Rating: on transformer 13326-13327 : Rate B, Rate C - 0.0, 0.0 -> 100.0, 100.0
% INFO    : Updated Thermal Rating: on line 13328-13338 : Rate B, Rate C - 0.0, 0.0 -> 232.11, 232.11
% INFO    : Updated Thermal Rating: on line 13330-13334 : Rate B, Rate C - 0.0, 0.0 -> 218.34, 218.34
% INFO    : Updated Thermal Rating: on line 13333-13351 : Rate B, Rate C - 0.0, 0.0 -> 237.32, 237.32
% INFO    : Updated Thermal Rating: on line 13333-13365 : Rate B, Rate C - 0.0, 0.0 -> 286.79, 286.79
% INFO    : Updated Thermal Rating: on line 13333-13365 : Rate B, Rate C - 0.0, 0.0 -> 286.79, 286.79
% INFO    : Updated Thermal Rating: on line 13333-13365 : Rate B, Rate C - 0.0, 0.0 -> 286.79, 286.79
% INFO    : Updated Thermal Rating: on line 13333-13365 : Rate B, Rate C - 0.0, 0.0 -> 286.79, 286.79
% INFO    : Updated Thermal Rating: on line 13334-13350 : Rate B, Rate C - 0.0, 0.0 -> 177.33, 177.33
% INFO    : Updated Thermal Rating: on line 13356-13335 : Rate B, Rate C - 0.0, 0.0 -> 177.51, 177.51
% INFO    : Updated Thermal Rating: on line 13337-13347 : Rate B, Rate C - 0.0, 0.0 -> 191.79, 191.79
% INFO    : Updated Thermal Rating: on transformer 13341-13340 : Rate B, Rate C - 0.0, 0.0 -> 456.28, 456.28
% INFO    : Updated Thermal Rating: on line 13351-13341 : Rate B, Rate C - 0.0, 0.0 -> 229.5, 229.5
% INFO    : Updated Thermal Rating: on line 13341-13356 : Rate B, Rate C - 0.0, 0.0 -> 228.82, 228.82
% INFO    : Updated Thermal Rating: on line 13344-13361 : Rate B, Rate C - 0.0, 0.0 -> 247.62, 247.62
% INFO    : Updated Thermal Rating: on line 13357-13346 : Rate B, Rate C - 0.0, 0.0 -> 228.91, 228.91
% INFO    : Updated Thermal Rating: on line 13346-13360 : Rate B, Rate C - 0.0, 0.0 -> 223.21, 223.21
% INFO    : Updated Thermal Rating: on line 13489-13355 : Rate B, Rate C - 0.0, 0.0 -> 259.53, 259.53
% INFO    : Updated Thermal Rating: on line 13365-13357 : Rate B, Rate C - 0.0, 0.0 -> 286.7, 286.7
% INFO    : Updated Thermal Rating: on line 13358-13513 : Rate B, Rate C - 0.0, 0.0 -> 206.72, 206.72
% INFO    : Updated Thermal Rating: on line 13532-13358 : Rate B, Rate C - 0.0, 0.0 -> 215.98, 215.98
% INFO    : Updated Thermal Rating: on line 13360-13359 : Rate B, Rate C - 0.0, 0.0 -> 195.28, 195.28
% INFO    : Updated Thermal Rating: on line 13361-13593 : Rate B, Rate C - 0.0, 0.0 -> 260.01, 260.01
% INFO    : Updated Thermal Rating: on line 13365-13401 : Rate B, Rate C - 0.0, 0.0 -> 287.37, 287.37
% INFO    : Updated Thermal Rating: on line 13365-13401 : Rate B, Rate C - 0.0, 0.0 -> 287.37, 287.37
% INFO    : Updated Thermal Rating: on line 13365-13401 : Rate B, Rate C - 0.0, 0.0 -> 287.37, 287.37
% INFO    : Updated Thermal Rating: on line 13365-13401 : Rate B, Rate C - 0.0, 0.0 -> 287.37, 287.37
% INFO    : Updated Thermal Rating: on line 13365-13401 : Rate B, Rate C - 0.0, 0.0 -> 287.37, 287.37
% INFO    : Updated Thermal Rating: on line 13367-13375 : Rate B, Rate C - 0.0, 0.0 -> 216.8, 216.8
% INFO    : Updated Thermal Rating: on line 13367-13460 : Rate B, Rate C - 0.0, 0.0 -> 253.98, 253.98
% INFO    : Updated Thermal Rating: on line 13454-13368 : Rate B, Rate C - 0.0, 0.0 -> 178.75, 178.75
% INFO    : Updated Thermal Rating: on line 13383-13370 : Rate B, Rate C - 0.0, 0.0 -> 193.89, 193.89
% INFO    : Updated Thermal Rating: on line 13384-13370 : Rate B, Rate C - 0.0, 0.0 -> 168.19, 168.19
% INFO    : Updated Thermal Rating: on line 13370-13522 : Rate B, Rate C - 0.0, 0.0 -> 226.07, 226.07
% INFO    : Updated Thermal Rating: on line 13372-13383 : Rate B, Rate C - 0.0, 0.0 -> 213.58, 213.58
% INFO    : Updated Thermal Rating: on line 13372-13556 : Rate B, Rate C - 0.0, 0.0 -> 236.09, 236.09
% INFO    : Updated Thermal Rating: on line 13375-13382 : Rate B, Rate C - 0.0, 0.0 -> 224.64, 224.64
% INFO    : Updated Thermal Rating: on transformer 13376-13379 : Rate B, Rate C - 0.0, 0.0 -> 107.17, 107.17
% INFO    : Updated Thermal Rating: on line 13380-13376 : Rate B, Rate C - 0.0, 0.0 -> 239.02, 239.02
% INFO    : Updated Thermal Rating: on transformer 13377-13379 : Rate B, Rate C - 0.0, 0.0 -> 53.59, 53.59
% INFO    : Updated Thermal Rating: on transformer 13378-13379 : Rate B, Rate C - 0.0, 0.0 -> 53.59, 53.59
% INFO    : Updated Thermal Rating: on line 13381-13382 : Rate B, Rate C - 0.0, 0.0 -> 243.71, 243.71
% INFO    : Updated Thermal Rating: on line 13381-13388 : Rate B, Rate C - 0.0, 0.0 -> 250.81, 250.81
% INFO    : Updated Thermal Rating: on line 13383-20271 : Rate B, Rate C - 0.0, 0.0 -> 177.89, 177.89
% INFO    : Updated Thermal Rating: on line 13383-20323 : Rate B, Rate C - 0.0, 0.0 -> 191.16, 191.16
% INFO    : Updated Thermal Rating: on line 13383-20475 : Rate B, Rate C - 0.0, 0.0 -> 189.84, 189.84
% INFO    : Updated Thermal Rating: on line 13383-20495 : Rate B, Rate C - 0.0, 0.0 -> 191.38, 191.38
% INFO    : Updated Thermal Rating: on line 13384-13408 : Rate B, Rate C - 0.0, 0.0 -> 189.56, 189.56
% INFO    : Updated Thermal Rating: on line 13385-13489 : Rate B, Rate C - 0.0, 0.0 -> 232.82, 232.82
% INFO    : Updated Thermal Rating: on line 13385-13663 : Rate B, Rate C - 0.0, 0.0 -> 237.66, 237.66
% INFO    : Updated Thermal Rating: on line 13387-13388 : Rate B, Rate C - 0.0, 0.0 -> 206.83, 206.83
% INFO    : Updated Thermal Rating: on line 13387-13392 : Rate B, Rate C - 0.0, 0.0 -> 235.95, 235.95
% INFO    : Updated Thermal Rating: on line 13387-13403 : Rate B, Rate C - 0.0, 0.0 -> 202.97, 202.97
% INFO    : Updated Thermal Rating: on line 13387-13406 : Rate B, Rate C - 0.0, 0.0 -> 218.64, 218.64
% INFO    : Updated Thermal Rating: on line 13388-13399 : Rate B, Rate C - 0.0, 0.0 -> 271.87, 271.87
% INFO    : Updated Thermal Rating: on line 13390-13394 : Rate B, Rate C - 0.0, 0.0 -> 276.56, 276.56
% INFO    : Updated Thermal Rating: on line 13390-13394 : Rate B, Rate C - 0.0, 0.0 -> 276.56, 276.56
% INFO    : Updated Thermal Rating: on line 13390-13394 : Rate B, Rate C - 0.0, 0.0 -> 276.56, 276.56
% INFO    : Updated Thermal Rating: on line 13402-13390 : Rate B, Rate C - 0.0, 0.0 -> 282.42, 282.42
% INFO    : Updated Thermal Rating: on line 13402-13390 : Rate B, Rate C - 0.0, 0.0 -> 282.42, 282.42
% INFO    : Updated Thermal Rating: on line 13402-13390 : Rate B, Rate C - 0.0, 0.0 -> 282.42, 282.42
% INFO    : Updated Thermal Rating: on line 13392-13394 : Rate B, Rate C - 0.0, 0.0 -> 260.83, 260.83
% INFO    : Updated Thermal Rating: on line 13394-13397 : Rate B, Rate C - 0.0, 0.0 -> 272.82, 272.82
% INFO    : Updated Thermal Rating: on transformer 13397-13396 : Rate B, Rate C - 0.0, 0.0 -> 521.64, 521.64
% INFO    : Updated Thermal Rating: on line 13399-13397 : Rate B, Rate C - 0.0, 0.0 -> 274.35, 274.35
% INFO    : Updated Thermal Rating: on line 13399-13397 : Rate B, Rate C - 0.0, 0.0 -> 274.35, 274.35
% INFO    : Updated Thermal Rating: on line 13398-13524 : Rate B, Rate C - 0.0, 0.0 -> 1139.9, 1139.9
% INFO    : Updated Thermal Rating: on line 13401-13622 : Rate B, Rate C - 0.0, 0.0 -> 400.97, 400.97
% INFO    : Updated Thermal Rating: on line 13403-13402 : Rate B, Rate C - 0.0, 0.0 -> 236.77, 236.77
% INFO    : Updated Thermal Rating: on line 13529-13402 : Rate B, Rate C - 0.0, 0.0 -> 286.5, 286.5
% INFO    : Updated Thermal Rating: on line 13529-13402 : Rate B, Rate C - 0.0, 0.0 -> 286.5, 286.5
% INFO    : Updated Thermal Rating: on line 13529-13402 : Rate B, Rate C - 0.0, 0.0 -> 286.5, 286.5
% INFO    : Updated Thermal Rating: on line 13408-13406 : Rate B, Rate C - 0.0, 0.0 -> 214.83, 214.83
% INFO    : Updated Thermal Rating: on line 20271-13408 : Rate B, Rate C - 0.0, 0.0 -> 178.92, 178.92
% INFO    : Updated Thermal Rating: on line 13410-13553 : Rate B, Rate C - 0.0, 0.0 -> 243.74, 243.74
% INFO    : Updated Thermal Rating: on line 13676-13411 : Rate B, Rate C - 0.0, 0.0 -> 210.71, 210.71
% INFO    : Updated Thermal Rating: on line 13411-13697 : Rate B, Rate C - 0.0, 0.0 -> 198.19, 198.19
% INFO    : Updated Thermal Rating: on line 13412-13615 : Rate B, Rate C - 0.0, 0.0 -> 177.63, 177.63
% INFO    : Updated Thermal Rating: on line 13414-13676 : Rate B, Rate C - 0.0, 0.0 -> 213.67, 213.67
% INFO    : Updated Thermal Rating: on line 13416-13426 : Rate B, Rate C - 0.0, 0.0 -> 204.03, 204.03
% INFO    : Updated Thermal Rating: on line 13508-13416 : Rate B, Rate C - 0.0, 0.0 -> 229.74, 229.74
% INFO    : Updated Thermal Rating: on line 13418-13538 : Rate B, Rate C - 0.0, 0.0 -> 229.14, 229.14
% INFO    : Updated Thermal Rating: on line 13419-13423 : Rate B, Rate C - 0.0, 0.0 -> 217.81, 217.81
% INFO    : Updated Thermal Rating: on line 13419-13425 : Rate B, Rate C - 0.0, 0.0 -> 230.68, 230.68
% INFO    : Updated Thermal Rating: on line 13423-74000 : Rate B, Rate C - 0.0, 0.0 -> 198.18, 198.18
% INFO    : Updated Thermal Rating: on line 13426-13425 : Rate B, Rate C - 0.0, 0.0 -> 209.62, 209.62
% INFO    : Updated Thermal Rating: on line 13425-13615 : Rate B, Rate C - 0.0, 0.0 -> 213.86, 213.86
% INFO    : Updated Thermal Rating: on line 13426-13573 : Rate B, Rate C - 0.0, 0.0 -> 231.27, 231.27
% INFO    : Updated Thermal Rating: on line 13427-13442 : Rate B, Rate C - 0.0, 0.0 -> 245.22, 245.22
% INFO    : Updated Thermal Rating: on line 13432-13430 : Rate B, Rate C - 0.0, 0.0 -> 234.44, 234.44
% INFO    : Updated Thermal Rating: on transformer 13431-13434 : Rate B, Rate C - 0.0, 0.0 -> 468.64, 468.64
% INFO    : Updated Thermal Rating: on transformer 13432-13434 : Rate B, Rate C - 0.0, 0.0 -> 393.64, 393.64
% INFO    : Updated Thermal Rating: on transformer 13432-13437 : Rate B, Rate C - 0.0, 0.0 -> 107.14, 107.14
% INFO    : Updated Thermal Rating: on transformer 13433-13434 : Rate B, Rate C - 0.0, 0.0 -> 75.0, 75.0
% INFO    : Updated Thermal Rating: on transformer 13435-13437 : Rate B, Rate C - 0.0, 0.0 -> 53.57, 53.57
% INFO    : Updated Thermal Rating: on transformer 13436-13437 : Rate B, Rate C - 0.0, 0.0 -> 53.57, 53.57
% INFO    : Updated Thermal Rating: on line 13643-13438 : Rate B, Rate C - 0.0, 0.0 -> 1167.89, 1167.89
% INFO    : Updated Thermal Rating: on line 13439-13440 : Rate B, Rate C - 0.0, 0.0 -> 208.48, 208.48
% INFO    : Updated Thermal Rating: on line 13440-13446 : Rate B, Rate C - 0.0, 0.0 -> 186.8, 186.8
% INFO    : Updated Thermal Rating: on line 13440-13607 : Rate B, Rate C - 0.0, 0.0 -> 220.2, 220.2
% INFO    : Updated Thermal Rating: on line 13441-13442 : Rate B, Rate C - 0.0, 0.0 -> 236.25, 236.25
% INFO    : Updated Thermal Rating: on line 13445-13441 : Rate B, Rate C - 0.0, 0.0 -> 253.18, 253.18
% INFO    : Updated Thermal Rating: on line 13482-13441 : Rate B, Rate C - 0.0, 0.0 -> 233.42, 233.42
% INFO    : Updated Thermal Rating: on line 13445-13688 : Rate B, Rate C - 0.0, 0.0 -> 212.92, 212.92
% INFO    : Updated Thermal Rating: on line 74000-13445 : Rate B, Rate C - 0.0, 0.0 -> 239.76, 239.76
% INFO    : Updated Thermal Rating: on line 13446-13449 : Rate B, Rate C - 0.0, 0.0 -> 210.84, 210.84
% INFO    : Updated Thermal Rating: on line 74013-13446 : Rate B, Rate C - 0.0, 0.0 -> 221.33, 221.33
% INFO    : Updated Thermal Rating: on transformer 13448-13447 : Rate B, Rate C - 0.0, 0.0 -> 449.04, 449.04
% INFO    : Updated Thermal Rating: on line 13447-74218 : Rate B, Rate C - 0.0, 0.0 -> 1213.15, 1213.15
% INFO    : Updated Thermal Rating: on line 13447-74250 : Rate B, Rate C - 0.0, 0.0 -> 1393.24, 1393.24
% INFO    : Updated Thermal Rating: on line 74330-13447 : Rate B, Rate C - 0.0, 0.0 -> 1155.33, 1155.33
% INFO    : Updated Thermal Rating: on line 13448-13688 : Rate B, Rate C - 0.0, 0.0 -> 234.85, 234.85
% INFO    : Updated Thermal Rating: on line 74004-13448 : Rate B, Rate C - 0.0, 0.0 -> 239.01, 239.01
% INFO    : Updated Thermal Rating: on line 13448-74012 : Rate B, Rate C - 0.0, 0.0 -> 247.62, 247.62
% INFO    : Updated Thermal Rating: on line 13448-74109 : Rate B, Rate C - 0.0, 0.0 -> 223.92, 223.92
% INFO    : Updated Thermal Rating: on line 13448-74327 : Rate B, Rate C - 0.0, 0.0 -> 252.32, 252.32
% INFO    : Updated Thermal Rating: on transformer 13449-13452 : Rate B, Rate C - 0.0, 0.0 -> 107.03, 107.03
% INFO    : Updated Thermal Rating: on line 13449-74115 : Rate B, Rate C - 0.0, 0.0 -> 207.09, 207.09
% INFO    : Updated Thermal Rating: on line 13449-74251 : Rate B, Rate C - 0.0, 0.0 -> 227.52, 227.52
% INFO    : Updated Thermal Rating: on transformer 13450-13452 : Rate B, Rate C - 0.0, 0.0 -> 53.52, 53.52
% INFO    : Updated Thermal Rating: on transformer 13451-13452 : Rate B, Rate C - 0.0, 0.0 -> 53.52, 53.52
% INFO    : Updated Thermal Rating: on transformer 13453-13456 : Rate B, Rate C - 0.0, 0.0 -> 409.12, 409.12
% INFO    : Updated Thermal Rating: on transformer 13454-13456 : Rate B, Rate C - 0.0, 0.0 -> 284.12, 284.12
% INFO    : Updated Thermal Rating: on line 13532-13454 : Rate B, Rate C - 0.0, 0.0 -> 257.63, 257.63
% INFO    : Updated Thermal Rating: on transformer 13455-13456 : Rate B, Rate C - 0.0, 0.0 -> 125.0, 125.0
% INFO    : Updated Thermal Rating: on line 13524-13457 : Rate B, Rate C - 0.0, 0.0 -> 1267.1, 1267.1
% INFO    : Updated Thermal Rating: on line 13457-13650 : Rate B, Rate C - 0.0, 0.0 -> 1256.0, 1256.0
% INFO    : Updated Thermal Rating: on line 13591-13458 : Rate B, Rate C - 0.0, 0.0 -> 230.01, 230.01
% INFO    : Updated Thermal Rating: on transformer 13460-13459 : Rate B, Rate C - 0.0, 0.0 -> 373.53, 373.53
% INFO    : Updated Thermal Rating: on line 13459-13555 : Rate B, Rate C - 0.0, 0.0 -> 1294.78, 1294.78
% INFO    : Updated Thermal Rating: on line 13459-20291 : Rate B, Rate C - 0.0, 0.0 -> 1214.22, 1214.22
% INFO    : Updated Thermal Rating: on line 20415-13459 : Rate B, Rate C - 0.0, 0.0 -> 1071.13, 1071.13
% INFO    : Updated Thermal Rating: on line 13460-20048 : Rate B, Rate C - 0.0, 0.0 -> 224.44, 224.44
% INFO    : Updated Thermal Rating: on line 13463-13647 : Rate B, Rate C - 0.0, 0.0 -> 244.93, 244.93
% INFO    : Updated Thermal Rating: on line 13463-13690 : Rate B, Rate C - 0.0, 0.0 -> 199.11, 199.11
% INFO    : Updated Thermal Rating: on transformer 13465-13464 : Rate B, Rate C - 0.0, 0.0 -> 350.42, 350.42
% INFO    : Updated Thermal Rating: on transformer 13464-13466 : Rate B, Rate C - 0.0, 0.0 -> 456.82, 456.82
% INFO    : Updated Thermal Rating: on line 13464-13643 : Rate B, Rate C - 0.0, 0.0 -> 1022.57, 1022.57
% INFO    : Updated Thermal Rating: on transformer 13467-13468 : Rate B, Rate C - 0.0, 0.0 -> 130.65, 130.65
% INFO    : Updated Thermal Rating: on line 13591-13467 : Rate B, Rate C - 0.0, 0.0 -> 261.61, 261.61
% INFO    : Updated Thermal Rating: on line 13617-13467 : Rate B, Rate C - 0.0, 0.0 -> 208.57, 208.57
% INFO    : Updated Thermal Rating: on transformer 13471-13470 : Rate B, Rate C - 0.0, 0.0 -> 1276.43, 1276.43
% INFO    : Updated Thermal Rating: on transformer 13470-13475 : Rate B, Rate C - 0.0, 0.0 -> 1379.97, 1379.97
% INFO    : Updated Thermal Rating: on transformer 13470-13476 : Rate B, Rate C - 0.0, 0.0 -> 1379.32, 1379.32
% INFO    : Updated Thermal Rating: on transformer 13470-13477 : Rate B, Rate C - 0.0, 0.0 -> 1378.05, 1378.05
% INFO    : Updated Thermal Rating: on transformer 13470-13478 : Rate B, Rate C - 0.0, 0.0 -> 1377.09, 1377.09
% INFO    : Updated Thermal Rating: on transformer 13470-13479 : Rate B, Rate C - 0.0, 0.0 -> 1375.54, 1375.54
% INFO    : Updated Thermal Rating: on transformer 13470-13480 : Rate B, Rate C - 0.0, 0.0 -> 1375.09, 1375.09
% INFO    : Updated Thermal Rating: on line 13470-13506 : Rate B, Rate C - 0.0, 0.0 -> 4000.04, 4000.04
% INFO    : Updated Thermal Rating: on line 13695-13470 : Rate B, Rate C - 0.0, 0.0 -> 4180.75, 4180.75
% INFO    : Updated Thermal Rating: on transformer 13471-13474 : Rate B, Rate C - 0.0, 0.0 -> 391.9, 391.9
% INFO    : Updated Thermal Rating: on line 13471-13537 : Rate B, Rate C - 0.0, 0.0 -> 1132.11, 1132.11
% INFO    : Updated Thermal Rating: on transformer 13472-13474 : Rate B, Rate C - 0.0, 0.0 -> 366.9, 366.9
% INFO    : Updated Thermal Rating: on transformer 13473-13474 : Rate B, Rate C - 0.0, 0.0 -> 25.0, 25.0
% INFO    : Updated Thermal Rating: on transformer 13482-13481 : Rate B, Rate C - 0.0, 0.0 -> 382.46, 382.46
% INFO    : Updated Thermal Rating: on transformer 13481-13483 : Rate B, Rate C - 0.0, 0.0 -> 418.28, 418.28
% INFO    : Updated Thermal Rating: on line 13643-13481 : Rate B, Rate C - 0.0, 0.0 -> 1174.88, 1174.88
% INFO    : Updated Thermal Rating: on line 13481-74250 : Rate B, Rate C - 0.0, 0.0 -> 1123.41, 1123.41
% INFO    : Updated Thermal Rating: on transformer 13485-13484 : Rate B, Rate C - 0.0, 0.0 -> 399.81, 399.81
% INFO    : Updated Thermal Rating: on transformer 13484-13486 : Rate B, Rate C - 0.0, 0.0 -> 478.61, 478.61
% INFO    : Updated Thermal Rating: on transformer 13484-13487 : Rate B, Rate C - 0.0, 0.0 -> 478.49, 478.49
% INFO    : Updated Thermal Rating: on line 13484-13505 : Rate B, Rate C - 0.0, 0.0 -> 1183.99, 1183.99
% INFO    : Updated Thermal Rating: on line 13484-13619 : Rate B, Rate C - 0.0, 0.0 -> 1194.89, 1194.89
% INFO    : Updated Thermal Rating: on line 13529-13485 : Rate B, Rate C - 0.0, 0.0 -> 242.84, 242.84
% INFO    : Updated Thermal Rating: on line 13485-13591 : Rate B, Rate C - 0.0, 0.0 -> 278.6, 278.6
% INFO    : Updated Thermal Rating: on line 13485-13591 : Rate B, Rate C - 0.0, 0.0 -> 278.6, 278.6
% INFO    : Updated Thermal Rating: on line 13485-13591 : Rate B, Rate C - 0.0, 0.0 -> 278.6, 278.6
% INFO    : Updated Thermal Rating: on transformer 13489-13488 : Rate B, Rate C - 0.0, 0.0 -> 358.79, 358.79
% INFO    : Updated Thermal Rating: on line 13491-13592 : Rate B, Rate C - 0.0, 0.0 -> 1249.95, 1249.95
% INFO    : Updated Thermal Rating: on line 13650-13491 : Rate B, Rate C - 0.0, 0.0 -> 1237.6, 1237.6
% INFO    : Updated Thermal Rating: on transformer 13492-13495 : Rate B, Rate C - 0.0, 0.0 -> 234.56, 234.56
% INFO    : Updated Thermal Rating: on transformer 13493-13495 : Rate B, Rate C - 0.0, 0.0 -> 117.28, 117.28
% INFO    : Updated Thermal Rating: on transformer 13494-13495 : Rate B, Rate C - 0.0, 0.0 -> 117.28, 117.28
% INFO    : Updated Thermal Rating: on transformer 13497-13496 : Rate B, Rate C - 0.0, 0.0 -> 1181.72, 1181.72
% INFO    : Updated Thermal Rating: on transformer 13496-13499 : Rate B, Rate C - 0.0, 0.0 -> 1738.67, 1738.67
% INFO    : Updated Thermal Rating: on transformer 13496-13500 : Rate B, Rate C - 0.0, 0.0 -> 1733.87, 1733.87
% INFO    : Updated Thermal Rating: on transformer 13496-13501 : Rate B, Rate C - 0.0, 0.0 -> 1733.72, 1733.72
% INFO    : Updated Thermal Rating: on transformer 13496-13502 : Rate B, Rate C - 0.0, 0.0 -> 1724.91, 1724.91
% INFO    : Updated Thermal Rating: on transformer 13496-13503 : Rate B, Rate C - 0.0, 0.0 -> 1724.62, 1724.62
% INFO    : Updated Thermal Rating: on transformer 13496-13504 : Rate B, Rate C - 0.0, 0.0 -> 1723.91, 1723.91
% INFO    : Updated Thermal Rating: on line 13496-13523 : Rate B, Rate C - 0.0, 0.0 -> 4233.6, 4233.6
% INFO    : Updated Thermal Rating: on line 13631-13496 : Rate B, Rate C - 0.0, 0.0 -> 4092.02, 4092.02
% INFO    : Updated Thermal Rating: on line 13496-13695 : Rate B, Rate C - 0.0, 0.0 -> 4094.2, 4094.2
% INFO    : Updated Thermal Rating: on transformer 13498-13497 : Rate B, Rate C - 0.0, 0.0 -> 339.62, 339.62
% INFO    : Updated Thermal Rating: on line 13516-13505 : Rate B, Rate C - 0.0, 0.0 -> 1217.0, 1217.0
% INFO    : Updated Thermal Rating: on line 13505-13621 : Rate B, Rate C - 0.0, 0.0 -> 1336.14, 1336.14
% INFO    : Updated Thermal Rating: on transformer 13507-13506 : Rate B, Rate C - 0.0, 0.0 -> 1430.34, 1430.34
% INFO    : Updated Thermal Rating: on transformer 13506-13509 : Rate B, Rate C - 0.0, 0.0 -> 1563.97, 1563.97
% INFO    : Updated Thermal Rating: on transformer 13506-13510 : Rate B, Rate C - 0.0, 0.0 -> 1562.09, 1562.09
% INFO    : Updated Thermal Rating: on transformer 13506-13511 : Rate B, Rate C - 0.0, 0.0 -> 1559.25, 1559.25
% INFO    : Updated Thermal Rating: on line 13695-13506 : Rate B, Rate C - 0.0, 0.0 -> 4217.11, 4217.11
% INFO    : Updated Thermal Rating: on transformer 13508-13507 : Rate B, Rate C - 0.0, 0.0 -> 375.38, 375.38
% INFO    : Updated Thermal Rating: on line 13537-13507 : Rate B, Rate C - 0.0, 0.0 -> 1164.43, 1164.43
% INFO    : Updated Thermal Rating: on line 13512-13647 : Rate B, Rate C - 0.0, 0.0 -> 243.13, 243.13
% INFO    : Updated Thermal Rating: on line 13513-13582 : Rate B, Rate C - 0.0, 0.0 -> 220.81, 220.81
% INFO    : Updated Thermal Rating: on transformer 13514-13515 : Rate B, Rate C - 0.0, 0.0 -> 89.93, 89.93
% INFO    : Updated Thermal Rating: on line 13635-13514 : Rate B, Rate C - 0.0, 0.0 -> 208.6, 208.6
% INFO    : Updated Thermal Rating: on line 13514-13683 : Rate B, Rate C - 0.0, 0.0 -> 190.62, 190.62
% INFO    : Updated Thermal Rating: on transformer 13517-13516 : Rate B, Rate C - 0.0, 0.0 -> 402.62, 402.62
% INFO    : Updated Thermal Rating: on transformer 13516-13518 : Rate B, Rate C - 0.0, 0.0 -> 483.85, 483.85
% INFO    : Updated Thermal Rating: on transformer 13516-13519 : Rate B, Rate C - 0.0, 0.0 -> 480.56, 480.56
% INFO    : Updated Thermal Rating: on transformer 13516-13520 : Rate B, Rate C - 0.0, 0.0 -> 479.72, 479.72
% INFO    : Updated Thermal Rating: on transformer 13516-13521 : Rate B, Rate C - 0.0, 0.0 -> 152.25, 152.25
% INFO    : Updated Thermal Rating: on line 13516-13619 : Rate B, Rate C - 0.0, 0.0 -> 1185.93, 1185.93
% INFO    : Updated Thermal Rating: on line 13660-13517 : Rate B, Rate C - 0.0, 0.0 -> 210.55, 210.55
% INFO    : Updated Thermal Rating: on line 13522-13556 : Rate B, Rate C - 0.0, 0.0 -> 186.11, 186.11
% INFO    : Updated Thermal Rating: on transformer 13524-13523 : Rate B, Rate C - 0.0, 0.0 -> 1486.02, 1486.02
% INFO    : Updated Thermal Rating: on transformer 13523-13526 : Rate B, Rate C - 0.0, 0.0 -> 1281.11, 1281.11
% INFO    : Updated Thermal Rating: on transformer 13523-13527 : Rate B, Rate C - 0.0, 0.0 -> 1280.43, 1280.43
% INFO    : Updated Thermal Rating: on transformer 13523-13528 : Rate B, Rate C - 0.0, 0.0 -> 1279.86, 1279.86
% INFO    : Updated Thermal Rating: on line 13523-13554 : Rate B, Rate C - 0.0, 0.0 -> 4347.66, 4347.66
% INFO    : Updated Thermal Rating: on line 13523-13554 : Rate B, Rate C - 0.0, 0.0 -> 4347.66, 4347.66
% INFO    : Updated Thermal Rating: on line 13523-13580 : Rate B, Rate C - 0.0, 0.0 -> 4286.35, 4286.35
% INFO    : Updated Thermal Rating: on line 13681-13523 : Rate B, Rate C - 0.0, 0.0 -> 4266.9, 4266.9
% INFO    : Updated Thermal Rating: on line 13523-13695 : Rate B, Rate C - 0.0, 0.0 -> 4255.5, 4255.5
% INFO    : Updated Thermal Rating: on transformer 13525-13524 : Rate B, Rate C - 0.0, 0.0 -> 322.26, 322.26
% INFO    : Updated Thermal Rating: on line 13525-13663 : Rate B, Rate C - 0.0, 0.0 -> 191.96, 191.96
% INFO    : Updated Thermal Rating: on transformer 13529-13530 : Rate B, Rate C - 0.0, 0.0 -> 140.4, 140.4
% INFO    : Updated Thermal Rating: on line 13529-13575 : Rate B, Rate C - 0.0, 0.0 -> 225.68, 225.68
% INFO    : Updated Thermal Rating: on line 13529-13635 : Rate B, Rate C - 0.0, 0.0 -> 263.52, 263.52
% INFO    : Updated Thermal Rating: on line 13529-13660 : Rate B, Rate C - 0.0, 0.0 -> 253.35, 253.35
% INFO    : Updated Thermal Rating: on transformer 13532-13535 : Rate B, Rate C - 0.0, 0.0 -> 186.52, 186.52
% INFO    : Updated Thermal Rating: on transformer 13533-13535 : Rate B, Rate C - 0.0, 0.0 -> 93.26, 93.26
% INFO    : Updated Thermal Rating: on transformer 13534-13535 : Rate B, Rate C - 0.0, 0.0 -> 93.26, 93.26
% INFO    : Updated Thermal Rating: on transformer 13538-13537 : Rate B, Rate C - 0.0, 0.0 -> 374.09, 374.09
% INFO    : Updated Thermal Rating: on transformer 13537-13539 : Rate B, Rate C - 0.0, 0.0 -> 496.53, 496.53
% INFO    : Updated Thermal Rating: on transformer 13537-13540 : Rate B, Rate C - 0.0, 0.0 -> 493.59, 493.59
% INFO    : Updated Thermal Rating: on transformer 13537-13541 : Rate B, Rate C - 0.0, 0.0 -> 493.47, 493.47
% INFO    : Updated Thermal Rating: on transformer 13537-13542 : Rate B, Rate C - 0.0, 0.0 -> 493.37, 493.37
% INFO    : Updated Thermal Rating: on line 13675-13537 : Rate B, Rate C - 0.0, 0.0 -> 1226.91, 1226.91
% INFO    : Updated Thermal Rating: on transformer 13543-13546 : Rate B, Rate C - 0.0, 0.0 -> 437.95, 437.95
% INFO    : Updated Thermal Rating: on transformer 13544-13546 : Rate B, Rate C - 0.0, 0.0 -> 362.64, 362.64
% INFO    : Updated Thermal Rating: on line 13544-74114 : Rate B, Rate C - 0.0, 0.0 -> 235.06, 235.06
% INFO    : Updated Thermal Rating: on line 74251-13544 : Rate B, Rate C - 0.0, 0.0 -> 205.77, 205.77
% INFO    : Updated Thermal Rating: on transformer 13545-13546 : Rate B, Rate C - 0.0, 0.0 -> 75.31, 75.31
% INFO    : Updated Thermal Rating: on line 13595-13547 : Rate B, Rate C - 0.0, 0.0 -> 1291.05, 1291.05
% INFO    : Updated Thermal Rating: on line 13547-74250 : Rate B, Rate C - 0.0, 0.0 -> 1090.82, 1090.82
% INFO    : Updated Thermal Rating: on line 13547-74330 : Rate B, Rate C - 0.0, 0.0 -> 1339.59, 1339.59
% INFO    : Updated Thermal Rating: on transformer 13549-13548 : Rate B, Rate C - 0.0, 0.0 -> 427.72, 427.72
% INFO    : Updated Thermal Rating: on line 13548-13588 : Rate B, Rate C - 0.0, 0.0 -> 1371.67, 1371.67
% INFO    : Updated Thermal Rating: on transformer 13550-13551 : Rate B, Rate C - 0.0, 0.0 -> 173.09, 173.09
% INFO    : Updated Thermal Rating: on transformer 13550-13552 : Rate B, Rate C - 0.0, 0.0 -> 173.09, 173.09
% INFO    : Updated Thermal Rating: on line 13553-13615 : Rate B, Rate C - 0.0, 0.0 -> 212.38, 212.38
% INFO    : Updated Thermal Rating: on line 13676-13553 : Rate B, Rate C - 0.0, 0.0 -> 273.08, 273.08
% INFO    : Updated Thermal Rating: on transformer 13555-13554 : Rate B, Rate C - 0.0, 0.0 -> 1480.84, 1480.84
% INFO    : Updated Thermal Rating: on transformer 13554-13559 : Rate B, Rate C - 0.0, 0.0 -> 1383.46, 1383.46
% INFO    : Updated Thermal Rating: on transformer 13554-13560 : Rate B, Rate C - 0.0, 0.0 -> 1381.04, 1381.04
% INFO    : Updated Thermal Rating: on transformer 13554-13561 : Rate B, Rate C - 0.0, 0.0 -> 1380.16, 1380.16
% INFO    : Updated Thermal Rating: on line 20321-13554 : Rate B, Rate C - 0.0, 0.0 -> 4332.88, 4332.88
% INFO    : Updated Thermal Rating: on line 20321-13554 : Rate B, Rate C - 0.0, 0.0 -> 4332.88, 4332.88
% INFO    : Updated Thermal Rating: on line 13554-20387 : Rate B, Rate C - 0.0, 0.0 -> 4202.74, 4202.74
% INFO    : Updated Thermal Rating: on transformer 13555-13558 : Rate B, Rate C - 0.0, 0.0 -> 478.33, 478.33
% INFO    : Updated Thermal Rating: on transformer 13556-13558 : Rate B, Rate C - 0.0, 0.0 -> 403.33, 403.33
% INFO    : Updated Thermal Rating: on line 13556-20156 : Rate B, Rate C - 0.0, 0.0 -> 214.22, 214.22
% INFO    : Updated Thermal Rating: on transformer 13557-13558 : Rate B, Rate C - 0.0, 0.0 -> 75.0, 75.0
% INFO    : Updated Thermal Rating: on transformer 13562-13565 : Rate B, Rate C - 0.0, 0.0 -> 651.06, 651.06
% INFO    : Updated Thermal Rating: on transformer 13562-13568 : Rate B, Rate C - 0.0, 0.0 -> 757.79, 757.79
% INFO    : Updated Thermal Rating: on line 13562-13588 : Rate B, Rate C - 0.0, 0.0 -> 1160.3, 1160.3
% INFO    : Updated Thermal Rating: on line 13650-13562 : Rate B, Rate C - 0.0, 0.0 -> 1317.24, 1317.24
% INFO    : Updated Thermal Rating: on transformer 13563-13565 : Rate B, Rate C - 0.0, 0.0 -> 526.06, 526.06
% INFO    : Updated Thermal Rating: on transformer 13564-13565 : Rate B, Rate C - 0.0, 0.0 -> 125.0, 125.0
% INFO    : Updated Thermal Rating: on transformer 13566-13568 : Rate B, Rate C - 0.0, 0.0 -> 378.89, 378.89
% INFO    : Updated Thermal Rating: on transformer 13567-13568 : Rate B, Rate C - 0.0, 0.0 -> 378.89, 378.89
% INFO    : Updated Thermal Rating: on transformer 13569-13570 : Rate B, Rate C - 0.0, 0.0 -> 126.1, 126.1
% INFO    : Updated Thermal Rating: on line 13569-13617 : Rate B, Rate C - 0.0, 0.0 -> 222.69, 222.69
% INFO    : Updated Thermal Rating: on transformer 13572-13571 : Rate B, Rate C - 0.0, 0.0 -> 433.04, 433.04
% INFO    : Updated Thermal Rating: on line 13573-13638 : Rate B, Rate C - 0.0, 0.0 -> 245.93, 245.93
% INFO    : Updated Thermal Rating: on line 13575-13591 : Rate B, Rate C - 0.0, 0.0 -> 199.64, 199.64
% INFO    : Updated Thermal Rating: on transformer 13576-13577 : Rate B, Rate C - 0.0, 0.0 -> 60.16, 60.16
% INFO    : Updated Thermal Rating: on transformer 13576-13578 : Rate B, Rate C - 0.0, 0.0 -> 71.52, 71.52
% INFO    : Updated Thermal Rating: on line 13579-13664 : Rate B, Rate C - 0.0, 0.0 -> 227.22, 227.22
% INFO    : Updated Thermal Rating: on transformer 13581-13580 : Rate B, Rate C - 0.0, 0.0 -> 1579.18, 1579.18
% INFO    : Updated Thermal Rating: on transformer 13581-13580 : Rate B, Rate C - 0.0, 0.0 -> 1579.18, 1579.18
% INFO    : Updated Thermal Rating: on transformer 13580-13583 : Rate B, Rate C - 0.0, 0.0 -> 1085.78, 1085.78
% INFO    : Updated Thermal Rating: on transformer 13580-13584 : Rate B, Rate C - 0.0, 0.0 -> 970.61, 970.61
% INFO    : Updated Thermal Rating: on transformer 13580-13585 : Rate B, Rate C - 0.0, 0.0 -> 853.18, 853.18
% INFO    : Updated Thermal Rating: on transformer 13580-13587 : Rate B, Rate C - 0.0, 0.0 -> 813.3, 813.3
% INFO    : Updated Thermal Rating: on line 13580-13631 : Rate B, Rate C - 0.0, 0.0 -> 4222.83, 4222.83
% INFO    : Updated Thermal Rating: on line 13580-20321 : Rate B, Rate C - 0.0, 0.0 -> 4166.89, 4166.89
% INFO    : Updated Thermal Rating: on transformer 13582-13581 : Rate B, Rate C - 0.0, 0.0 -> 480.0, 480.0
% INFO    : Updated Thermal Rating: on transformer 13581-13586 : Rate B, Rate C - 0.0, 0.0 -> 270.44, 270.44
% INFO    : Updated Thermal Rating: on line 13588-13656 : Rate B, Rate C - 0.0, 0.0 -> 1105.95, 1105.95
% INFO    : Updated Thermal Rating: on transformer 13589-13590 : Rate B, Rate C - 0.0, 0.0 -> 133.9, 133.9
% INFO    : Updated Thermal Rating: on transformer 13593-13592 : Rate B, Rate C - 0.0, 0.0 -> 402.44, 402.44
% INFO    : Updated Thermal Rating: on line 13592-13667 : Rate B, Rate C - 0.0, 0.0 -> 1325.02, 1325.02
% INFO    : Updated Thermal Rating: on transformer 13595-13594 : Rate B, Rate C - 0.0, 0.0 -> 1524.82, 1524.82
% INFO    : Updated Thermal Rating: on transformer 13594-13597 : Rate B, Rate C - 0.0, 0.0 -> 1296.98, 1296.98
% INFO    : Updated Thermal Rating: on transformer 13594-13598 : Rate B, Rate C - 0.0, 0.0 -> 1295.56, 1295.56
% INFO    : Updated Thermal Rating: on transformer 13594-13599 : Rate B, Rate C - 0.0, 0.0 -> 1294.39, 1294.39
% INFO    : Updated Thermal Rating: on transformer 13596-13595 : Rate B, Rate C - 0.0, 0.0 -> 364.29, 364.29
% INFO    : Updated Thermal Rating: on line 13595-74250 : Rate B, Rate C - 0.0, 0.0 -> 1216.69, 1216.69
% INFO    : Updated Thermal Rating: on line 13596-74113 : Rate B, Rate C - 0.0, 0.0 -> 227.18, 227.18
% INFO    : Updated Thermal Rating: on line 13600-13657 : Rate B, Rate C - 0.0, 0.0 -> 194.75, 194.75
% INFO    : Updated Thermal Rating: on line 13679-13600 : Rate B, Rate C - 0.0, 0.0 -> 182.07, 182.07
% INFO    : Updated Thermal Rating: on transformer 13601-13604 : Rate B, Rate C - 0.0, 0.0 -> 224.41, 224.41
% INFO    : Updated Thermal Rating: on line 13601-13633 : Rate B, Rate C - 0.0, 0.0 -> 174.76, 174.76
% INFO    : Updated Thermal Rating: on line 13601-13655 : Rate B, Rate C - 0.0, 0.0 -> 248.49, 248.49
% INFO    : Updated Thermal Rating: on line 13657-13601 : Rate B, Rate C - 0.0, 0.0 -> 208.49, 208.49
% INFO    : Updated Thermal Rating: on line 13601-13679 : Rate B, Rate C - 0.0, 0.0 -> 221.71, 221.71
% INFO    : Updated Thermal Rating: on transformer 13602-13604 : Rate B, Rate C - 0.0, 0.0 -> 112.2, 112.2
% INFO    : Updated Thermal Rating: on transformer 13603-13604 : Rate B, Rate C - 0.0, 0.0 -> 112.2, 112.2
% INFO    : Updated Thermal Rating: on transformer 13605-13606 : Rate B, Rate C - 0.0, 0.0 -> 128.57, 128.57
% INFO    : Updated Thermal Rating: on line 13638-13607 : Rate B, Rate C - 0.0, 0.0 -> 204.31, 204.31
% INFO    : Updated Thermal Rating: on transformer 13611-13612 : Rate B, Rate C - 0.0, 0.0 -> 65.57, 65.57
% INFO    : Updated Thermal Rating: on transformer 13611-13613 : Rate B, Rate C - 0.0, 0.0 -> 9.36, 9.36
% INFO    : Updated Thermal Rating: on line 13633-13611 : Rate B, Rate C - 0.0, 0.0 -> 211.1, 211.1
% INFO    : Updated Thermal Rating: on line 13655-13611 : Rate B, Rate C - 0.0, 0.0 -> 227.58, 227.58
% INFO    : Updated Thermal Rating: on transformer 13617-13616 : Rate B, Rate C - 0.0, 0.0 -> 315.61, 315.61
% INFO    : Updated Thermal Rating: on transformer 13616-13618 : Rate B, Rate C - 0.0, 0.0 -> 526.22, 526.22
% INFO    : Updated Thermal Rating: on line 13619-13675 : Rate B, Rate C - 0.0, 0.0 -> 1202.07, 1202.07
% INFO    : Updated Thermal Rating: on transformer 13620-13624 : Rate B, Rate C - 0.0, 0.0 -> 1507.64, 1507.64
% INFO    : Updated Thermal Rating: on transformer 13620-13625 : Rate B, Rate C - 0.0, 0.0 -> 1664.47, 1664.47
% INFO    : Updated Thermal Rating: on transformer 13620-13626 : Rate B, Rate C - 0.0, 0.0 -> 1662.83, 1662.83
% INFO    : Updated Thermal Rating: on transformer 13620-13627 : Rate B, Rate C - 0.0, 0.0 -> 1662.45, 1662.45
% INFO    : Updated Thermal Rating: on transformer 13620-13628 : Rate B, Rate C - 0.0, 0.0 -> 1661.78, 1661.78
% INFO    : Updated Thermal Rating: on transformer 13620-13629 : Rate B, Rate C - 0.0, 0.0 -> 1658.96, 1658.96
% INFO    : Updated Thermal Rating: on transformer 13620-13630 : Rate B, Rate C - 0.0, 0.0 -> 1658.66, 1658.66
% INFO    : Updated Thermal Rating: on transformer 13622-13621 : Rate B, Rate C - 0.0, 0.0 -> 430.69, 430.69
% INFO    : Updated Thermal Rating: on transformer 13621-13624 : Rate B, Rate C - 0.0, 0.0 -> 1407.64, 1407.64
% INFO    : Updated Thermal Rating: on transformer 13623-13624 : Rate B, Rate C - 0.0, 0.0 -> 100.0, 100.0
% INFO    : Updated Thermal Rating: on line 13666-13631 : Rate B, Rate C - 0.0, 0.0 -> 4150.0, 4150.0
% INFO    : Updated Thermal Rating: on transformer 13637-13640 : Rate B, Rate C - 0.0, 0.0 -> 527.06, 527.06
% INFO    : Updated Thermal Rating: on transformer 13637-13641 : Rate B, Rate C - 0.0, 0.0 -> 378.05, 378.05
% INFO    : Updated Thermal Rating: on transformer 13637-13642 : Rate B, Rate C - 0.0, 0.0 -> 323.23, 323.23
% INFO    : Updated Thermal Rating: on transformer 13638-13640 : Rate B, Rate C - 0.0, 0.0 -> 377.06, 377.06
% INFO    : Updated Thermal Rating: on transformer 13639-13640 : Rate B, Rate C - 0.0, 0.0 -> 150.0, 150.0
% INFO    : Updated Thermal Rating: on transformer 13646-13645 : Rate B, Rate C - 0.0, 0.0 -> 1388.31, 1388.31
% INFO    : Updated Thermal Rating: on transformer 13647-13646 : Rate B, Rate C - 0.0, 0.0 -> 448.19, 448.19
% INFO    : Updated Thermal Rating: on line 13689-13648 : Rate B, Rate C - 0.0, 0.0 -> 1265.07, 1265.07
% INFO    : Updated Thermal Rating: on transformer 13651-13650 : Rate B, Rate C - 0.0, 0.0 -> 547.2, 547.2
% INFO    : Updated Thermal Rating: on transformer 13650-13654 : Rate B, Rate C - 0.0, 0.0 -> 641.08, 641.08
% INFO    : Updated Thermal Rating: on transformer 13652-13654 : Rate B, Rate C - 0.0, 0.0 -> 320.54, 320.54
% INFO    : Updated Thermal Rating: on transformer 13653-13654 : Rate B, Rate C - 0.0, 0.0 -> 320.54, 320.54
% INFO    : Updated Thermal Rating: on transformer 13657-13656 : Rate B, Rate C - 0.0, 0.0 -> 423.57, 423.57
% INFO    : Updated Thermal Rating: on transformer 13656-13658 : Rate B, Rate C - 0.0, 0.0 -> 300.14, 300.14
% INFO    : Updated Thermal Rating: on transformer 13656-13659 : Rate B, Rate C - 0.0, 0.0 -> 298.0, 298.0
% INFO    : Updated Thermal Rating: on transformer 13660-13661 : Rate B, Rate C - 0.0, 0.0 -> 107.12, 107.12
% INFO    : Updated Thermal Rating: on transformer 13660-13662 : Rate B, Rate C - 0.0, 0.0 -> 59.4, 59.4
% INFO    : Updated Thermal Rating: on transformer 13664-13665 : Rate B, Rate C - 0.0, 0.0 -> 69.56, 69.56
% INFO    : Updated Thermal Rating: on transformer 13667-13666 : Rate B, Rate C - 0.0, 0.0 -> 1529.43, 1529.43
% INFO    : Updated Thermal Rating: on transformer 13666-13669 : Rate B, Rate C - 0.0, 0.0 -> 1451.16, 1451.16
% INFO    : Updated Thermal Rating: on transformer 13666-13670 : Rate B, Rate C - 0.0, 0.0 -> 1445.51, 1445.51
% INFO    : Updated Thermal Rating: on transformer 13666-13671 : Rate B, Rate C - 0.0, 0.0 -> 1443.57, 1443.57
% INFO    : Updated Thermal Rating: on transformer 13666-13672 : Rate B, Rate C - 0.0, 0.0 -> 1442.88, 1442.88
% INFO    : Updated Thermal Rating: on transformer 13666-13673 : Rate B, Rate C - 0.0, 0.0 -> 1442.18, 1442.18
% INFO    : Updated Thermal Rating: on transformer 13666-13674 : Rate B, Rate C - 0.0, 0.0 -> 1441.35, 1441.35
% INFO    : Updated Thermal Rating: on transformer 13668-13667 : Rate B, Rate C - 0.0, 0.0 -> 410.42, 410.42
% INFO    : Updated Thermal Rating: on transformer 13676-13675 : Rate B, Rate C - 0.0, 0.0 -> 300.33, 300.33
% INFO    : Updated Thermal Rating: on transformer 13675-13677 : Rate B, Rate C - 0.0, 0.0 -> 477.43, 477.43
% INFO    : Updated Thermal Rating: on transformer 13675-13678 : Rate B, Rate C - 0.0, 0.0 -> 474.84, 474.84
% INFO    : Updated Thermal Rating: on line 13675-13699 : Rate B, Rate C - 0.0, 0.0 -> 1188.15, 1188.15
% INFO    : Updated Thermal Rating: on transformer 13679-13680 : Rate B, Rate C - 0.0, 0.0 -> 72.68, 72.68
% INFO    : Updated Thermal Rating: on transformer 13682-13681 : Rate B, Rate C - 0.0, 0.0 -> 1375.35, 1375.35
% INFO    : Updated Thermal Rating: on transformer 13681-13684 : Rate B, Rate C - 0.0, 0.0 -> 1647.49, 1647.49
% INFO    : Updated Thermal Rating: on transformer 13681-13685 : Rate B, Rate C - 0.0, 0.0 -> 1647.04, 1647.04
% INFO    : Updated Thermal Rating: on transformer 13681-13686 : Rate B, Rate C - 0.0, 0.0 -> 1603.91, 1603.91
% INFO    : Updated Thermal Rating: on line 13681-13695 : Rate B, Rate C - 0.0, 0.0 -> 4144.18, 4144.18
% INFO    : Updated Thermal Rating: on transformer 13683-13682 : Rate B, Rate C - 0.0, 0.0 -> 291.77, 291.77
% INFO    : Updated Thermal Rating: on line 13682-13699 : Rate B, Rate C - 0.0, 0.0 -> 1132.23, 1132.23
% INFO    : Updated Thermal Rating: on transformer 13689-13692 : Rate B, Rate C - 0.0, 0.0 -> 435.8, 435.8
% INFO    : Updated Thermal Rating: on transformer 13689-13693 : Rate B, Rate C - 0.0, 0.0 -> 567.85, 567.85
% INFO    : Updated Thermal Rating: on transformer 13689-13694 : Rate B, Rate C - 0.0, 0.0 -> 565.89, 565.89
% INFO    : Updated Thermal Rating: on transformer 13690-13692 : Rate B, Rate C - 0.0, 0.0 -> 410.8, 410.8
% INFO    : Updated Thermal Rating: on transformer 13691-13692 : Rate B, Rate C - 0.0, 0.0 -> 25.0, 25.0
% INFO    : Updated Thermal Rating: on transformer 13696-13695 : Rate B, Rate C - 0.0, 0.0 -> 1289.0, 1289.0
% INFO    : Updated Thermal Rating: on transformer 13695-13698 : Rate B, Rate C - 0.0, 0.0 -> 1801.93, 1801.93
% INFO    : Updated Thermal Rating: on transformer 13697-13696 : Rate B, Rate C - 0.0, 0.0 -> 319.8, 319.8
% INFO    : Updated Thermal Rating: on line 20000-20004 : Rate B, Rate C - 0.0, 0.0 -> 173.79, 173.79
% INFO    : Updated Thermal Rating: on line 20000-20433 : Rate B, Rate C - 0.0, 0.0 -> 208.75, 208.75
% INFO    : Updated Thermal Rating: on line 20002-20001 : Rate B, Rate C - 0.0, 0.0 -> 243.64, 243.64
% INFO    : Updated Thermal Rating: on line 20001-20010 : Rate B, Rate C - 0.0, 0.0 -> 210.25, 210.25
% INFO    : Updated Thermal Rating: on line 20002-20532 : Rate B, Rate C - 0.0, 0.0 -> 270.21, 270.21
% INFO    : Updated Thermal Rating: on line 20004-20015 : Rate B, Rate C - 0.0, 0.0 -> 194.3, 194.3
% INFO    : Updated Thermal Rating: on line 20433-20004 : Rate B, Rate C - 0.0, 0.0 -> 202.79, 202.79
% INFO    : Updated Thermal Rating: on transformer 20006-20005 : Rate B, Rate C - 0.0, 0.0 -> 380.02, 380.02
% INFO    : Updated Thermal Rating: on line 20006-20028 : Rate B, Rate C - 0.0, 0.0 -> 179.53, 179.53
% INFO    : Updated Thermal Rating: on line 20008-20433 : Rate B, Rate C - 0.0, 0.0 -> 170.64, 170.64
% INFO    : Updated Thermal Rating: on line 20017-20010 : Rate B, Rate C - 0.0, 0.0 -> 239.36, 239.36
% INFO    : Updated Thermal Rating: on line 20026-20010 : Rate B, Rate C - 0.0, 0.0 -> 229.87, 229.87
% INFO    : Updated Thermal Rating: on line 20013-20014 : Rate B, Rate C - 0.0, 0.0 -> 187.2, 187.2
% INFO    : Updated Thermal Rating: on line 20025-20013 : Rate B, Rate C - 0.0, 0.0 -> 165.81, 165.81
% INFO    : Updated Thermal Rating: on line 20014-20017 : Rate B, Rate C - 0.0, 0.0 -> 233.36, 233.36
% INFO    : Updated Thermal Rating: on line 20014-20019 : Rate B, Rate C - 0.0, 0.0 -> 202.73, 202.73
% INFO    : Updated Thermal Rating: on line 20021-20019 : Rate B, Rate C - 0.0, 0.0 -> 179.15, 179.15
% INFO    : Updated Thermal Rating: on line 20019-20023 : Rate B, Rate C - 0.0, 0.0 -> 175.82, 175.82
% INFO    : Updated Thermal Rating: on line 20025-20021 : Rate B, Rate C - 0.0, 0.0 -> 186.02, 186.02
% INFO    : Updated Thermal Rating: on line 20021-20031 : Rate B, Rate C - 0.0, 0.0 -> 185.58, 185.58
% INFO    : Updated Thermal Rating: on transformer 20023-20022 : Rate B, Rate C - 0.0, 0.0 -> 425.86, 425.86
% INFO    : Updated Thermal Rating: on line 20023-20025 : Rate B, Rate C - 0.0, 0.0 -> 217.94, 217.94
% INFO    : Updated Thermal Rating: on line 20029-20023 : Rate B, Rate C - 0.0, 0.0 -> 215.17, 215.17
% INFO    : Updated Thermal Rating: on line 20024-20533 : Rate B, Rate C - 0.0, 0.0 -> 1234.05, 1234.05
% INFO    : Updated Thermal Rating: on line 20024-21035 : Rate B, Rate C - 0.0, 0.0 -> 1142.61, 1142.61
% INFO    : Updated Thermal Rating: on line 20481-20026 : Rate B, Rate C - 0.0, 0.0 -> 233.08, 233.08
% INFO    : Updated Thermal Rating: on line 20027-21002 : Rate B, Rate C - 0.0, 0.0 -> 218.58, 218.58
% INFO    : Updated Thermal Rating: on line 20032-20029 : Rate B, Rate C - 0.0, 0.0 -> 183.7, 183.7
% INFO    : Updated Thermal Rating: on line 20029-20036 : Rate B, Rate C - 0.0, 0.0 -> 159.84, 159.84
% INFO    : Updated Thermal Rating: on line 20030-20352 : Rate B, Rate C - 0.0, 0.0 -> 193.37, 193.37
% INFO    : Updated Thermal Rating: on line 20030-20477 : Rate B, Rate C - 0.0, 0.0 -> 177.5, 177.5
% INFO    : Updated Thermal Rating: on line 20036-20032 : Rate B, Rate C - 0.0, 0.0 -> 172.73, 172.73
% INFO    : Updated Thermal Rating: on line 20038-20034 : Rate B, Rate C - 0.0, 0.0 -> 190.04, 190.04
% INFO    : Updated Thermal Rating: on line 20048-20034 : Rate B, Rate C - 0.0, 0.0 -> 210.39, 210.39
% INFO    : Updated Thermal Rating: on line 20036-20486 : Rate B, Rate C - 0.0, 0.0 -> 217.56, 217.56
% INFO    : Updated Thermal Rating: on line 20037-20305 : Rate B, Rate C - 0.0, 0.0 -> 216.58, 216.58
% INFO    : Updated Thermal Rating: on line 20037-20450 : Rate B, Rate C - 0.0, 0.0 -> 240.57, 240.57
% INFO    : Updated Thermal Rating: on line 20037-21011 : Rate B, Rate C - 0.0, 0.0 -> 233.66, 233.66
% INFO    : Updated Thermal Rating: on line 20037-21047 : Rate B, Rate C - 0.0, 0.0 -> 206.38, 206.38
% INFO    : Updated Thermal Rating: on line 20047-20038 : Rate B, Rate C - 0.0, 0.0 -> 171.83, 171.83
% INFO    : Updated Thermal Rating: on line 20040-20051 : Rate B, Rate C - 0.0, 0.0 -> 219.62, 219.62
% INFO    : Updated Thermal Rating: on line 20040-20498 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 20042-20051 : Rate B, Rate C - 0.0, 0.0 -> 212.49, 212.49
% INFO    : Updated Thermal Rating: on line 20059-20042 : Rate B, Rate C - 0.0, 0.0 -> 179.25, 179.25
% INFO    : Updated Thermal Rating: on line 20043-20045 : Rate B, Rate C - 0.0, 0.0 -> 237.83, 237.83
% INFO    : Updated Thermal Rating: on line 20348-20043 : Rate B, Rate C - 0.0, 0.0 -> 260.1, 260.1
% INFO    : Updated Thermal Rating: on line 20056-20045 : Rate B, Rate C - 0.0, 0.0 -> 222.5, 222.5
% INFO    : Updated Thermal Rating: on line 20046-20052 : Rate B, Rate C - 0.0, 0.0 -> 238.78, 238.78
% INFO    : Updated Thermal Rating: on line 20046-20529 : Rate B, Rate C - 0.0, 0.0 -> 223.46, 223.46
% INFO    : Updated Thermal Rating: on line 20047-20292 : Rate B, Rate C - 0.0, 0.0 -> 179.82, 179.82
% INFO    : Updated Thermal Rating: on line 20051-20462 : Rate B, Rate C - 0.0, 0.0 -> 267.04, 267.04
% INFO    : Updated Thermal Rating: on line 20052-20054 : Rate B, Rate C - 0.0, 0.0 -> 226.28, 226.28
% INFO    : Updated Thermal Rating: on line 20498-20052 : Rate B, Rate C - 0.0, 0.0 -> 226.27, 226.27
% INFO    : Updated Thermal Rating: on line 20053-20070 : Rate B, Rate C - 0.0, 0.0 -> 248.18, 248.18
% INFO    : Updated Thermal Rating: on line 20298-20053 : Rate B, Rate C - 0.0, 0.0 -> 256.66, 256.66
% INFO    : Updated Thermal Rating: on line 20348-20054 : Rate B, Rate C - 0.0, 0.0 -> 188.07, 188.07
% INFO    : Updated Thermal Rating: on line 20054-20389 : Rate B, Rate C - 0.0, 0.0 -> 238.91, 238.91
% INFO    : Updated Thermal Rating: on line 20056-20058 : Rate B, Rate C - 0.0, 0.0 -> 232.82, 232.82
% INFO    : Updated Thermal Rating: on line 20529-20056 : Rate B, Rate C - 0.0, 0.0 -> 226.11, 226.11
% INFO    : Updated Thermal Rating: on line 20058-20057 : Rate B, Rate C - 0.0, 0.0 -> 209.06, 209.06
% INFO    : Updated Thermal Rating: on line 20057-20087 : Rate B, Rate C - 0.0, 0.0 -> 191.63, 191.63
% INFO    : Updated Thermal Rating: on line 20061-20059 : Rate B, Rate C - 0.0, 0.0 -> 223.85, 223.85
% INFO    : Updated Thermal Rating: on line 20061-20495 : Rate B, Rate C - 0.0, 0.0 -> 249.46, 249.46
% INFO    : Updated Thermal Rating: on line 20062-20348 : Rate B, Rate C - 0.0, 0.0 -> 234.61, 234.61
% INFO    : Updated Thermal Rating: on line 20062-20354 : Rate B, Rate C - 0.0, 0.0 -> 241.09, 241.09
% INFO    : Updated Thermal Rating: on line 20065-20080 : Rate B, Rate C - 0.0, 0.0 -> 224.85, 224.85
% INFO    : Updated Thermal Rating: on line 20065-20498 : Rate B, Rate C - 0.0, 0.0 -> 243.19, 243.19
% INFO    : Updated Thermal Rating: on line 20065-20529 : Rate B, Rate C - 0.0, 0.0 -> 201.91, 201.91
% INFO    : Updated Thermal Rating: on line 20066-20334 : Rate B, Rate C - 0.0, 0.0 -> 234.85, 234.85
% INFO    : Updated Thermal Rating: on line 21324-20066 : Rate B, Rate C - 0.0, 0.0 -> 236.0, 236.0
% INFO    : Updated Thermal Rating: on line 20067-20082 : Rate B, Rate C - 0.0, 0.0 -> 230.71, 230.71
% INFO    : Updated Thermal Rating: on line 20067-20298 : Rate B, Rate C - 0.0, 0.0 -> 243.13, 243.13
% INFO    : Updated Thermal Rating: on line 20069-20292 : Rate B, Rate C - 0.0, 0.0 -> 235.17, 235.17
% INFO    : Updated Thermal Rating: on line 20472-20069 : Rate B, Rate C - 0.0, 0.0 -> 232.05, 232.05
% INFO    : Updated Thermal Rating: on line 20070-20072 : Rate B, Rate C - 0.0, 0.0 -> 216.76, 216.76
% INFO    : Updated Thermal Rating: on line 20070-20107 : Rate B, Rate C - 0.0, 0.0 -> 251.11, 251.11
% INFO    : Updated Thermal Rating: on line 20401-20072 : Rate B, Rate C - 0.0, 0.0 -> 238.6, 238.6
% INFO    : Updated Thermal Rating: on transformer 20074-20073 : Rate B, Rate C - 0.0, 0.0 -> 407.96, 407.96
% INFO    : Updated Thermal Rating: on line 20365-20073 : Rate B, Rate C - 0.0, 0.0 -> 1330.87, 1330.87
% INFO    : Updated Thermal Rating: on line 20381-20073 : Rate B, Rate C - 0.0, 0.0 -> 1073.79, 1073.79
% INFO    : Updated Thermal Rating: on line 20073-20396 : Rate B, Rate C - 0.0, 0.0 -> 1295.99, 1295.99
% INFO    : Updated Thermal Rating: on line 20074-20077 : Rate B, Rate C - 0.0, 0.0 -> 232.45, 232.45
% INFO    : Updated Thermal Rating: on line 20076-20075 : Rate B, Rate C - 0.0, 0.0 -> 244.99, 244.99
% INFO    : Updated Thermal Rating: on line 20075-20519 : Rate B, Rate C - 0.0, 0.0 -> 226.34, 226.34
% INFO    : Updated Thermal Rating: on line 20077-20076 : Rate B, Rate C - 0.0, 0.0 -> 203.63, 203.63
% INFO    : Updated Thermal Rating: on line 20079-20076 : Rate B, Rate C - 0.0, 0.0 -> 192.25, 192.25
% INFO    : Updated Thermal Rating: on line 20076-20109 : Rate B, Rate C - 0.0, 0.0 -> 234.07, 234.07
% INFO    : Updated Thermal Rating: on line 20079-20529 : Rate B, Rate C - 0.0, 0.0 -> 222.36, 222.36
% INFO    : Updated Thermal Rating: on line 20080-20097 : Rate B, Rate C - 0.0, 0.0 -> 195.15, 195.15
% INFO    : Updated Thermal Rating: on line 20082-20099 : Rate B, Rate C - 0.0, 0.0 -> 231.26, 231.26
% INFO    : Updated Thermal Rating: on line 20082-21570 : Rate B, Rate C - 0.0, 0.0 -> 240.75, 240.75
% INFO    : Updated Thermal Rating: on line 21558-20084 : Rate B, Rate C - 0.0, 0.0 -> 195.47, 195.47
% INFO    : Updated Thermal Rating: on line 20084-21570 : Rate B, Rate C - 0.0, 0.0 -> 214.38, 214.38
% INFO    : Updated Thermal Rating: on line 20084-21674 : Rate B, Rate C - 0.0, 0.0 -> 191.76, 191.76
% INFO    : Updated Thermal Rating: on line 20085-20132 : Rate B, Rate C - 0.0, 0.0 -> 223.12, 223.12
% INFO    : Updated Thermal Rating: on line 20085-20453 : Rate B, Rate C - 0.0, 0.0 -> 236.18, 236.18
% INFO    : Updated Thermal Rating: on line 20087-20095 : Rate B, Rate C - 0.0, 0.0 -> 205.73, 205.73
% INFO    : Updated Thermal Rating: on line 20087-20334 : Rate B, Rate C - 0.0, 0.0 -> 258.11, 258.11
% INFO    : Updated Thermal Rating: on line 20087-20519 : Rate B, Rate C - 0.0, 0.0 -> 243.67, 243.67
% INFO    : Updated Thermal Rating: on line 20088-21565 : Rate B, Rate C - 0.0, 0.0 -> 201.34, 201.34
% INFO    : Updated Thermal Rating: on line 20088-21601 : Rate B, Rate C - 0.0, 0.0 -> 165.89, 165.89
% INFO    : Updated Thermal Rating: on line 20088-21677 : Rate B, Rate C - 0.0, 0.0 -> 255.28, 255.28
% INFO    : Updated Thermal Rating: on line 20088-23023 : Rate B, Rate C - 0.0, 0.0 -> 226.05, 226.05
% INFO    : Updated Thermal Rating: on line 20090-20401 : Rate B, Rate C - 0.0, 0.0 -> 270.46, 270.46
% INFO    : Updated Thermal Rating: on line 20090-21570 : Rate B, Rate C - 0.0, 0.0 -> 251.87, 251.87
% INFO    : Updated Thermal Rating: on line 20091-20099 : Rate B, Rate C - 0.0, 0.0 -> 208.27, 208.27
% INFO    : Updated Thermal Rating: on line 20091-20112 : Rate B, Rate C - 0.0, 0.0 -> 254.75, 254.75
% INFO    : Updated Thermal Rating: on line 20091-20425 : Rate B, Rate C - 0.0, 0.0 -> 281.12, 281.12
% INFO    : Updated Thermal Rating: on line 20094-20167 : Rate B, Rate C - 0.0, 0.0 -> 242.73, 242.73
% INFO    : Updated Thermal Rating: on line 20094-20461 : Rate B, Rate C - 0.0, 0.0 -> 224.27, 224.27
% INFO    : Updated Thermal Rating: on line 20095-20097 : Rate B, Rate C - 0.0, 0.0 -> 229.05, 229.05
% INFO    : Updated Thermal Rating: on line 20109-20097 : Rate B, Rate C - 0.0, 0.0 -> 231.59, 231.59
% INFO    : Updated Thermal Rating: on line 20099-20334 : Rate B, Rate C - 0.0, 0.0 -> 246.77, 246.77
% INFO    : Updated Thermal Rating: on line 20103-20112 : Rate B, Rate C - 0.0, 0.0 -> 239.48, 239.48
% INFO    : Updated Thermal Rating: on line 20103-20183 : Rate B, Rate C - 0.0, 0.0 -> 210.34, 210.34
% INFO    : Updated Thermal Rating: on line 20114-20105 : Rate B, Rate C - 0.0, 0.0 -> 197.42, 197.42
% INFO    : Updated Thermal Rating: on line 20105-20121 : Rate B, Rate C - 0.0, 0.0 -> 175.93, 175.93
% INFO    : Updated Thermal Rating: on line 20121-20107 : Rate B, Rate C - 0.0, 0.0 -> 205.04, 205.04
% INFO    : Updated Thermal Rating: on line 21569-20107 : Rate B, Rate C - 0.0, 0.0 -> 211.73, 211.73
% INFO    : Updated Thermal Rating: on line 20109-20325 : Rate B, Rate C - 0.0, 0.0 -> 277.36, 277.36
% INFO    : Updated Thermal Rating: on line 20110-20130 : Rate B, Rate C - 0.0, 0.0 -> 233.48, 233.48
% INFO    : Updated Thermal Rating: on line 20110-20438 : Rate B, Rate C - 0.0, 0.0 -> 258.08, 258.08
% INFO    : Updated Thermal Rating: on line 20114-20136 : Rate B, Rate C - 0.0, 0.0 -> 221.6, 221.6
% INFO    : Updated Thermal Rating: on line 20116-20133 : Rate B, Rate C - 0.0, 0.0 -> 185.52, 185.52
% INFO    : Updated Thermal Rating: on line 20116-20171 : Rate B, Rate C - 0.0, 0.0 -> 203.4, 203.4
% INFO    : Updated Thermal Rating: on line 20116-20510 : Rate B, Rate C - 0.0, 0.0 -> 240.56, 240.56
% INFO    : Updated Thermal Rating: on line 20117-20161 : Rate B, Rate C - 0.0, 0.0 -> 198.46, 198.46
% INFO    : Updated Thermal Rating: on line 20356-20117 : Rate B, Rate C - 0.0, 0.0 -> 230.68, 230.68
% INFO    : Updated Thermal Rating: on line 20119-20124 : Rate B, Rate C - 0.0, 0.0 -> 187.79, 187.79
% INFO    : Updated Thermal Rating: on line 20119-20177 : Rate B, Rate C - 0.0, 0.0 -> 203.22, 203.22
% INFO    : Updated Thermal Rating: on line 20119-20205 : Rate B, Rate C - 0.0, 0.0 -> 218.34, 218.34
% INFO    : Updated Thermal Rating: on line 20135-20120 : Rate B, Rate C - 0.0, 0.0 -> 195.81, 195.81
% INFO    : Updated Thermal Rating: on line 20120-20141 : Rate B, Rate C - 0.0, 0.0 -> 227.14, 227.14
% INFO    : Updated Thermal Rating: on transformer 20123-20122 : Rate B, Rate C - 0.0, 0.0 -> 550.17, 550.17
% INFO    : Updated Thermal Rating: on line 20290-20122 : Rate B, Rate C - 0.0, 0.0 -> 1153.42, 1153.42
% INFO    : Updated Thermal Rating: on line 20404-20122 : Rate B, Rate C - 0.0, 0.0 -> 1144.97, 1144.97
% INFO    : Updated Thermal Rating: on line 20123-20125 : Rate B, Rate C - 0.0, 0.0 -> 248.01, 248.01
% INFO    : Updated Thermal Rating: on line 20141-20123 : Rate B, Rate C - 0.0, 0.0 -> 262.53, 262.53
% INFO    : Updated Thermal Rating: on line 20123-20148 : Rate B, Rate C - 0.0, 0.0 -> 216.88, 216.88
% INFO    : Updated Thermal Rating: on line 20124-20175 : Rate B, Rate C - 0.0, 0.0 -> 226.14, 226.14
% INFO    : Updated Thermal Rating: on line 20125-20176 : Rate B, Rate C - 0.0, 0.0 -> 227.17, 227.17
% INFO    : Updated Thermal Rating: on transformer 20126-20129 : Rate B, Rate C - 0.0, 0.0 -> 105.58, 105.58
% INFO    : Updated Thermal Rating: on line 20126-20144 : Rate B, Rate C - 0.0, 0.0 -> 192.99, 192.99
% INFO    : Updated Thermal Rating: on line 20126-20146 : Rate B, Rate C - 0.0, 0.0 -> 216.73, 216.73
% INFO    : Updated Thermal Rating: on transformer 20127-20129 : Rate B, Rate C - 0.0, 0.0 -> 52.79, 52.79
% INFO    : Updated Thermal Rating: on transformer 20128-20129 : Rate B, Rate C - 0.0, 0.0 -> 52.79, 52.79
% INFO    : Updated Thermal Rating: on line 20132-20130 : Rate B, Rate C - 0.0, 0.0 -> 245.56, 245.56
% INFO    : Updated Thermal Rating: on line 20130-20522 : Rate B, Rate C - 0.0, 0.0 -> 220.89, 220.89
% INFO    : Updated Thermal Rating: on line 20132-20183 : Rate B, Rate C - 0.0, 0.0 -> 262.62, 262.62
% INFO    : Updated Thermal Rating: on line 20139-20133 : Rate B, Rate C - 0.0, 0.0 -> 223.76, 223.76
% INFO    : Updated Thermal Rating: on line 20149-20133 : Rate B, Rate C - 0.0, 0.0 -> 218.23, 218.23
% INFO    : Updated Thermal Rating: on line 20133-20524 : Rate B, Rate C - 0.0, 0.0 -> 216.46, 216.46
% INFO    : Updated Thermal Rating: on line 20146-20134 : Rate B, Rate C - 0.0, 0.0 -> 212.72, 212.72
% INFO    : Updated Thermal Rating: on line 20134-20524 : Rate B, Rate C - 0.0, 0.0 -> 239.8, 239.8
% INFO    : Updated Thermal Rating: on line 21570-20135 : Rate B, Rate C - 0.0, 0.0 -> 201.1, 201.1
% INFO    : Updated Thermal Rating: on line 20175-20136 : Rate B, Rate C - 0.0, 0.0 -> 241.86, 241.86
% INFO    : Updated Thermal Rating: on line 20186-20136 : Rate B, Rate C - 0.0, 0.0 -> 233.19, 233.19
% INFO    : Updated Thermal Rating: on line 20136-20234 : Rate B, Rate C - 0.0, 0.0 -> 216.27, 216.27
% INFO    : Updated Thermal Rating: on line 20136-20457 : Rate B, Rate C - 0.0, 0.0 -> 281.94, 281.94
% INFO    : Updated Thermal Rating: on line 20190-20137 : Rate B, Rate C - 0.0, 0.0 -> 191.61, 191.61
% INFO    : Updated Thermal Rating: on line 20137-20289 : Rate B, Rate C - 0.0, 0.0 -> 218.34, 218.34
% INFO    : Updated Thermal Rating: on line 21570-20139 : Rate B, Rate C - 0.0, 0.0 -> 255.13, 255.13
% INFO    : Updated Thermal Rating: on line 20141-21569 : Rate B, Rate C - 0.0, 0.0 -> 197.17, 197.17
% INFO    : Updated Thermal Rating: on line 20143-20174 : Rate B, Rate C - 0.0, 0.0 -> 178.24, 178.24
% INFO    : Updated Thermal Rating: on line 20143-20185 : Rate B, Rate C - 0.0, 0.0 -> 197.97, 197.97
% INFO    : Updated Thermal Rating: on line 20144-20152 : Rate B, Rate C - 0.0, 0.0 -> 196.48, 196.48
% INFO    : Updated Thermal Rating: on line 20144-20163 : Rate B, Rate C - 0.0, 0.0 -> 228.98, 228.98
% INFO    : Updated Thermal Rating: on line 20200-20144 : Rate B, Rate C - 0.0, 0.0 -> 221.3, 221.3
% INFO    : Updated Thermal Rating: on line 20146-20179 : Rate B, Rate C - 0.0, 0.0 -> 198.45, 198.45
% INFO    : Updated Thermal Rating: on line 20146-20197 : Rate B, Rate C - 0.0, 0.0 -> 208.63, 208.63
% INFO    : Updated Thermal Rating: on line 20198-20148 : Rate B, Rate C - 0.0, 0.0 -> 178.97, 178.97
% INFO    : Updated Thermal Rating: on line 20161-20149 : Rate B, Rate C - 0.0, 0.0 -> 179.42, 179.42
% INFO    : Updated Thermal Rating: on line 20151-20160 : Rate B, Rate C - 0.0, 0.0 -> 229.9, 229.9
% INFO    : Updated Thermal Rating: on line 21558-20151 : Rate B, Rate C - 0.0, 0.0 -> 182.51, 182.51
% INFO    : Updated Thermal Rating: on line 20152-20356 : Rate B, Rate C - 0.0, 0.0 -> 245.69, 245.69
% INFO    : Updated Thermal Rating: on line 20154-20173 : Rate B, Rate C - 0.0, 0.0 -> 168.12, 168.12
% INFO    : Updated Thermal Rating: on line 20154-20213 : Rate B, Rate C - 0.0, 0.0 -> 204.79, 204.79
% INFO    : Updated Thermal Rating: on line 20154-20510 : Rate B, Rate C - 0.0, 0.0 -> 230.66, 230.66
% INFO    : Updated Thermal Rating: on line 20526-20156 : Rate B, Rate C - 0.0, 0.0 -> 204.24, 204.24
% INFO    : Updated Thermal Rating: on line 20160-20356 : Rate B, Rate C - 0.0, 0.0 -> 202.55, 202.55
% INFO    : Updated Thermal Rating: on line 20160-20510 : Rate B, Rate C - 0.0, 0.0 -> 232.77, 232.77
% INFO    : Updated Thermal Rating: on line 20163-20356 : Rate B, Rate C - 0.0, 0.0 -> 250.13, 250.13
% INFO    : Updated Thermal Rating: on line 20167-20380 : Rate B, Rate C - 0.0, 0.0 -> 265.24, 265.24
% INFO    : Updated Thermal Rating: on line 20168-20373 : Rate B, Rate C - 0.0, 0.0 -> 223.57, 223.57
% INFO    : Updated Thermal Rating: on line 20438-20168 : Rate B, Rate C - 0.0, 0.0 -> 231.75, 231.75
% INFO    : Updated Thermal Rating: on line 20519-20168 : Rate B, Rate C - 0.0, 0.0 -> 186.11, 186.11
% INFO    : Updated Thermal Rating: on line 20171-20170 : Rate B, Rate C - 0.0, 0.0 -> 158.17, 158.17
% INFO    : Updated Thermal Rating: on line 20170-20176 : Rate B, Rate C - 0.0, 0.0 -> 204.13, 204.13
% INFO    : Updated Thermal Rating: on line 20181-20172 : Rate B, Rate C - 0.0, 0.0 -> 209.15, 209.15
% INFO    : Updated Thermal Rating: on line 20172-20232 : Rate B, Rate C - 0.0, 0.0 -> 187.56, 187.56
% INFO    : Updated Thermal Rating: on line 20173-20190 : Rate B, Rate C - 0.0, 0.0 -> 221.53, 221.53
% INFO    : Updated Thermal Rating: on line 20174-20175 : Rate B, Rate C - 0.0, 0.0 -> 215.54, 215.54
% INFO    : Updated Thermal Rating: on line 20186-20175 : Rate B, Rate C - 0.0, 0.0 -> 214.26, 214.26
% INFO    : Updated Thermal Rating: on line 20176-20177 : Rate B, Rate C - 0.0, 0.0 -> 159.28, 159.28
% INFO    : Updated Thermal Rating: on line 20179-20524 : Rate B, Rate C - 0.0, 0.0 -> 227.46, 227.46
% INFO    : Updated Thermal Rating: on line 20180-20182 : Rate B, Rate C - 0.0, 0.0 -> 208.94, 208.94
% INFO    : Updated Thermal Rating: on line 20195-20180 : Rate B, Rate C - 0.0, 0.0 -> 216.88, 216.88
% INFO    : Updated Thermal Rating: on line 20206-20180 : Rate B, Rate C - 0.0, 0.0 -> 214.09, 214.09
% INFO    : Updated Thermal Rating: on line 20181-20340 : Rate B, Rate C - 0.0, 0.0 -> 238.79, 238.79
% INFO    : Updated Thermal Rating: on line 20182-20183 : Rate B, Rate C - 0.0, 0.0 -> 249.74, 249.74
% INFO    : Updated Thermal Rating: on line 20184-20195 : Rate B, Rate C - 0.0, 0.0 -> 208.72, 208.72
% INFO    : Updated Thermal Rating: on line 20184-20289 : Rate B, Rate C - 0.0, 0.0 -> 239.9, 239.9
% INFO    : Updated Thermal Rating: on line 20185-20340 : Rate B, Rate C - 0.0, 0.0 -> 248.59, 248.59
% INFO    : Updated Thermal Rating: on transformer 20186-20189 : Rate B, Rate C - 0.0, 0.0 -> 105.31, 105.31
% INFO    : Updated Thermal Rating: on transformer 20187-20189 : Rate B, Rate C - 0.0, 0.0 -> 52.65, 52.65
% INFO    : Updated Thermal Rating: on transformer 20188-20189 : Rate B, Rate C - 0.0, 0.0 -> 52.65, 52.65
% INFO    : Updated Thermal Rating: on line 20190-20289 : Rate B, Rate C - 0.0, 0.0 -> 232.19, 232.19
% INFO    : Updated Thermal Rating: on line 20194-20202 : Rate B, Rate C - 0.0, 0.0 -> 214.96, 214.96
% INFO    : Updated Thermal Rating: on line 20194-20213 : Rate B, Rate C - 0.0, 0.0 -> 190.49, 190.49
% INFO    : Updated Thermal Rating: on line 20194-20219 : Rate B, Rate C - 0.0, 0.0 -> 233.06, 233.06
% INFO    : Updated Thermal Rating: on line 20194-20237 : Rate B, Rate C - 0.0, 0.0 -> 220.64, 220.64
% INFO    : Updated Thermal Rating: on line 20195-20202 : Rate B, Rate C - 0.0, 0.0 -> 199.08, 199.08
% INFO    : Updated Thermal Rating: on line 20510-20197 : Rate B, Rate C - 0.0, 0.0 -> 233.83, 233.83
% INFO    : Updated Thermal Rating: on line 20198-20289 : Rate B, Rate C - 0.0, 0.0 -> 207.2, 207.2
% INFO    : Updated Thermal Rating: on line 23031-20200 : Rate B, Rate C - 0.0, 0.0 -> 188.9, 188.9
% INFO    : Updated Thermal Rating: on line 20205-20203 : Rate B, Rate C - 0.0, 0.0 -> 245.89, 245.89
% INFO    : Updated Thermal Rating: on line 20203-20382 : Rate B, Rate C - 0.0, 0.0 -> 272.11, 272.11
% INFO    : Updated Thermal Rating: on line 20518-20203 : Rate B, Rate C - 0.0, 0.0 -> 171.49, 171.49
% INFO    : Updated Thermal Rating: on line 20206-20210 : Rate B, Rate C - 0.0, 0.0 -> 235.43, 235.43
% INFO    : Updated Thermal Rating: on line 20207-20231 : Rate B, Rate C - 0.0, 0.0 -> 160.3, 160.3
% INFO    : Updated Thermal Rating: on line 20207-20239 : Rate B, Rate C - 0.0, 0.0 -> 207.53, 207.53
% INFO    : Updated Thermal Rating: on line 20236-20208 : Rate B, Rate C - 0.0, 0.0 -> 227.46, 227.46
% INFO    : Updated Thermal Rating: on line 20208-20240 : Rate B, Rate C - 0.0, 0.0 -> 189.16, 189.16
% INFO    : Updated Thermal Rating: on line 20234-20210 : Rate B, Rate C - 0.0, 0.0 -> 232.97, 232.97
% INFO    : Updated Thermal Rating: on line 20210-20252 : Rate B, Rate C - 0.0, 0.0 -> 221.23, 221.23
% INFO    : Updated Thermal Rating: on line 20218-20211 : Rate B, Rate C - 0.0, 0.0 -> 181.63, 181.63
% INFO    : Updated Thermal Rating: on line 20211-20231 : Rate B, Rate C - 0.0, 0.0 -> 207.56, 207.56
% INFO    : Updated Thermal Rating: on line 20216-20214 : Rate B, Rate C - 0.0, 0.0 -> 186.5, 186.5
% INFO    : Updated Thermal Rating: on line 20214-20346 : Rate B, Rate C - 0.0, 0.0 -> 205.7, 205.7
% INFO    : Updated Thermal Rating: on line 20214-23318 : Rate B, Rate C - 0.0, 0.0 -> 189.01, 189.01
% INFO    : Updated Thermal Rating: on line 20216-20241 : Rate B, Rate C - 0.0, 0.0 -> 220.33, 220.33
% INFO    : Updated Thermal Rating: on line 20244-20218 : Rate B, Rate C - 0.0, 0.0 -> 226.31, 226.31
% INFO    : Updated Thermal Rating: on line 20244-20219 : Rate B, Rate C - 0.0, 0.0 -> 259.6, 259.6
% INFO    : Updated Thermal Rating: on line 20220-20467 : Rate B, Rate C - 0.0, 0.0 -> 240.57, 240.57
% INFO    : Updated Thermal Rating: on line 23074-20220 : Rate B, Rate C - 0.0, 0.0 -> 238.66, 238.66
% INFO    : Updated Thermal Rating: on transformer 20222-20225 : Rate B, Rate C - 0.0, 0.0 -> 103.95, 103.95
% INFO    : Updated Thermal Rating: on transformer 20223-20225 : Rate B, Rate C - 0.0, 0.0 -> 51.97, 51.97
% INFO    : Updated Thermal Rating: on transformer 20224-20225 : Rate B, Rate C - 0.0, 0.0 -> 51.97, 51.97
% INFO    : Updated Thermal Rating: on line 20226-20467 : Rate B, Rate C - 0.0, 0.0 -> 254.82, 254.82
% INFO    : Updated Thermal Rating: on line 23058-20226 : Rate B, Rate C - 0.0, 0.0 -> 252.61, 252.61
% INFO    : Updated Thermal Rating: on line 20240-20228 : Rate B, Rate C - 0.0, 0.0 -> 192.9, 192.9
% INFO    : Updated Thermal Rating: on line 20228-20518 : Rate B, Rate C - 0.0, 0.0 -> 227.51, 227.51
% INFO    : Updated Thermal Rating: on line 20230-20232 : Rate B, Rate C - 0.0, 0.0 -> 217.46, 217.46
% INFO    : Updated Thermal Rating: on line 20230-20248 : Rate B, Rate C - 0.0, 0.0 -> 260.25, 260.25
% INFO    : Updated Thermal Rating: on line 20248-20231 : Rate B, Rate C - 0.0, 0.0 -> 230.77, 230.77
% INFO    : Updated Thermal Rating: on line 20340-20234 : Rate B, Rate C - 0.0, 0.0 -> 237.23, 237.23
% INFO    : Updated Thermal Rating: on line 23318-20234 : Rate B, Rate C - 0.0, 0.0 -> 249.99, 249.99
% INFO    : Updated Thermal Rating: on line 20397-20236 : Rate B, Rate C - 0.0, 0.0 -> 241.05, 241.05
% INFO    : Updated Thermal Rating: on line 20237-20253 : Rate B, Rate C - 0.0, 0.0 -> 234.39, 234.39
% INFO    : Updated Thermal Rating: on line 20261-20238 : Rate B, Rate C - 0.0, 0.0 -> 238.03, 238.03
% INFO    : Updated Thermal Rating: on line 20238-20543 : Rate B, Rate C - 0.0, 0.0 -> 252.12, 252.12
% INFO    : Updated Thermal Rating: on line 20258-20239 : Rate B, Rate C - 0.0, 0.0 -> 221.55, 221.55
% INFO    : Updated Thermal Rating: on line 20251-20241 : Rate B, Rate C - 0.0, 0.0 -> 198.96, 198.96
% INFO    : Updated Thermal Rating: on line 20346-20241 : Rate B, Rate C - 0.0, 0.0 -> 179.58, 179.58
% INFO    : Updated Thermal Rating: on line 20241-20454 : Rate B, Rate C - 0.0, 0.0 -> 257.37, 257.37
% INFO    : Updated Thermal Rating: on transformer 20243-20246 : Rate B, Rate C - 0.0, 0.0 -> 657.56, 657.56
% INFO    : Updated Thermal Rating: on transformer 20244-20246 : Rate B, Rate C - 0.0, 0.0 -> 498.11, 498.11
% INFO    : Updated Thermal Rating: on transformer 20245-20246 : Rate B, Rate C - 0.0, 0.0 -> 159.45, 159.45
% INFO    : Updated Thermal Rating: on line 20247-20396 : Rate B, Rate C - 0.0, 0.0 -> 1202.68, 1202.68
% INFO    : Updated Thermal Rating: on line 20397-20248 : Rate B, Rate C - 0.0, 0.0 -> 303.07, 303.07
% INFO    : Updated Thermal Rating: on line 20397-20248 : Rate B, Rate C - 0.0, 0.0 -> 303.07, 303.07
% INFO    : Updated Thermal Rating: on line 20249-20257 : Rate B, Rate C - 0.0, 0.0 -> 194.87, 194.87
% INFO    : Updated Thermal Rating: on line 20249-20504 : Rate B, Rate C - 0.0, 0.0 -> 209.25, 209.25
% INFO    : Updated Thermal Rating: on line 20251-20252 : Rate B, Rate C - 0.0, 0.0 -> 187.65, 187.65
% INFO    : Updated Thermal Rating: on line 20264-20252 : Rate B, Rate C - 0.0, 0.0 -> 267.96, 267.96
% INFO    : Updated Thermal Rating: on line 20254-20253 : Rate B, Rate C - 0.0, 0.0 -> 268.27, 268.27
% INFO    : Updated Thermal Rating: on line 20253-20260 : Rate B, Rate C - 0.0, 0.0 -> 167.77, 167.77
% INFO    : Updated Thermal Rating: on line 20254-20539 : Rate B, Rate C - 0.0, 0.0 -> 279.45, 279.45
% INFO    : Updated Thermal Rating: on line 20262-20255 : Rate B, Rate C - 0.0, 0.0 -> 200.32, 200.32
% INFO    : Updated Thermal Rating: on line 20273-20255 : Rate B, Rate C - 0.0, 0.0 -> 194.63, 194.63
% INFO    : Updated Thermal Rating: on line 20255-20360 : Rate B, Rate C - 0.0, 0.0 -> 188.64, 188.64
% INFO    : Updated Thermal Rating: on line 20257-20261 : Rate B, Rate C - 0.0, 0.0 -> 217.33, 217.33
% INFO    : Updated Thermal Rating: on line 20258-20260 : Rate B, Rate C - 0.0, 0.0 -> 237.88, 237.88
% INFO    : Updated Thermal Rating: on line 20260-20310 : Rate B, Rate C - 0.0, 0.0 -> 251.26, 251.26
% INFO    : Updated Thermal Rating: on line 20262-20275 : Rate B, Rate C - 0.0, 0.0 -> 228.69, 228.69
% INFO    : Updated Thermal Rating: on line 20262-20386 : Rate B, Rate C - 0.0, 0.0 -> 259.22, 259.22
% INFO    : Updated Thermal Rating: on line 20496-20262 : Rate B, Rate C - 0.0, 0.0 -> 228.02, 228.02
% INFO    : Updated Thermal Rating: on line 20265-20264 : Rate B, Rate C - 0.0, 0.0 -> 219.69, 219.69
% INFO    : Updated Thermal Rating: on line 20264-20373 : Rate B, Rate C - 0.0, 0.0 -> 243.03, 243.03
% INFO    : Updated Thermal Rating: on line 20265-20534 : Rate B, Rate C - 0.0, 0.0 -> 227.92, 227.92
% INFO    : Updated Thermal Rating: on line 20266-20310 : Rate B, Rate C - 0.0, 0.0 -> 253.75, 253.75
% INFO    : Updated Thermal Rating: on line 20266-23092 : Rate B, Rate C - 0.0, 0.0 -> 224.66, 224.66
% INFO    : Updated Thermal Rating: on line 23278-20267 : Rate B, Rate C - 0.0, 0.0 -> 240.65, 240.65
% INFO    : Updated Thermal Rating: on line 23371-20267 : Rate B, Rate C - 0.0, 0.0 -> 179.1, 179.1
% INFO    : Updated Thermal Rating: on line 20273-20269 : Rate B, Rate C - 0.0, 0.0 -> 202.7, 202.7
% INFO    : Updated Thermal Rating: on line 20360-20269 : Rate B, Rate C - 0.0, 0.0 -> 193.74, 193.74
% INFO    : Updated Thermal Rating: on line 20269-20526 : Rate B, Rate C - 0.0, 0.0 -> 246.97, 246.97
% INFO    : Updated Thermal Rating: on line 20272-20310 : Rate B, Rate C - 0.0, 0.0 -> 236.52, 236.52
% INFO    : Updated Thermal Rating: on line 20272-20347 : Rate B, Rate C - 0.0, 0.0 -> 252.62, 252.62
% INFO    : Updated Thermal Rating: on transformer 20275-20278 : Rate B, Rate C - 0.0, 0.0 -> 202.09, 202.09
% INFO    : Updated Thermal Rating: on line 30003-20275 : Rate B, Rate C - 0.0, 0.0 -> 225.7, 225.7
% INFO    : Updated Thermal Rating: on transformer 20276-20278 : Rate B, Rate C - 0.0, 0.0 -> 101.04, 101.04
% INFO    : Updated Thermal Rating: on transformer 20277-20278 : Rate B, Rate C - 0.0, 0.0 -> 101.04, 101.04
% INFO    : Updated Thermal Rating: on line 20279-20434 : Rate B, Rate C - 0.0, 0.0 -> 251.41, 251.41
% INFO    : Updated Thermal Rating: on line 20279-30013 : Rate B, Rate C - 0.0, 0.0 -> 215.42, 215.42
% INFO    : Updated Thermal Rating: on line 20280-20281 : Rate B, Rate C - 0.0, 0.0 -> 208.34, 208.34
% INFO    : Updated Thermal Rating: on line 20280-23214 : Rate B, Rate C - 0.0, 0.0 -> 168.97, 168.97
% INFO    : Updated Thermal Rating: on line 20280-30007 : Rate B, Rate C - 0.0, 0.0 -> 169.95, 169.95
% INFO    : Updated Thermal Rating: on line 20409-20281 : Rate B, Rate C - 0.0, 0.0 -> 240.16, 240.16
% INFO    : Updated Thermal Rating: on line 30007-20281 : Rate B, Rate C - 0.0, 0.0 -> 203.13, 203.13
% INFO    : Updated Thermal Rating: on transformer 20283-20286 : Rate B, Rate C - 0.0, 0.0 -> 397.73, 397.73
% INFO    : Updated Thermal Rating: on line 20283-20422 : Rate B, Rate C - 0.0, 0.0 -> 766.1, 766.1
% INFO    : Updated Thermal Rating: on transformer 20284-20286 : Rate B, Rate C - 0.0, 0.0 -> 372.73, 372.73
% INFO    : Updated Thermal Rating: on line 20284-20347 : Rate B, Rate C - 0.0, 0.0 -> 233.0, 233.0
% INFO    : Updated Thermal Rating: on transformer 20285-20286 : Rate B, Rate C - 0.0, 0.0 -> 25.0, 25.0
% INFO    : Updated Thermal Rating: on transformer 20289-20288 : Rate B, Rate C - 0.0, 0.0 -> 493.51, 493.51
% INFO    : Updated Thermal Rating: on line 20290-20339 : Rate B, Rate C - 0.0, 0.0 -> 1118.68, 1118.68
% INFO    : Updated Thermal Rating: on line 20396-20290 : Rate B, Rate C - 0.0, 0.0 -> 1131.45, 1131.45
% INFO    : Updated Thermal Rating: on line 20509-20290 : Rate B, Rate C - 0.0, 0.0 -> 1062.24, 1062.24
% INFO    : Updated Thermal Rating: on transformer 20292-20291 : Rate B, Rate C - 0.0, 0.0 -> 254.59, 254.59
% INFO    : Updated Thermal Rating: on transformer 20291-20293 : Rate B, Rate C - 0.0, 0.0 -> 420.41, 420.41
% INFO    : Updated Thermal Rating: on line 20291-20322 : Rate B, Rate C - 0.0, 0.0 -> 1154.28, 1154.28
% INFO    : Updated Thermal Rating: on line 20324-20291 : Rate B, Rate C - 0.0, 0.0 -> 1283.44, 1283.44
% INFO    : Updated Thermal Rating: on line 20365-20291 : Rate B, Rate C - 0.0, 0.0 -> 1119.83, 1119.83
% INFO    : Updated Thermal Rating: on line 20291-20527 : Rate B, Rate C - 0.0, 0.0 -> 965.43, 965.43
% INFO    : Updated Thermal Rating: on line 20292-20354 : Rate B, Rate C - 0.0, 0.0 -> 204.64, 204.64
% INFO    : Updated Thermal Rating: on line 20292-20475 : Rate B, Rate C - 0.0, 0.0 -> 232.85, 232.85
% INFO    : Updated Thermal Rating: on transformer 20294-20295 : Rate B, Rate C - 0.0, 0.0 -> 153.27, 153.27
% INFO    : Updated Thermal Rating: on line 20357-20294 : Rate B, Rate C - 0.0, 0.0 -> 200.8, 200.8
% INFO    : Updated Thermal Rating: on line 20375-20294 : Rate B, Rate C - 0.0, 0.0 -> 230.58, 230.58
% INFO    : Updated Thermal Rating: on transformer 20297-20296 : Rate B, Rate C - 0.0, 0.0 -> 1320.36, 1320.36
% INFO    : Updated Thermal Rating: on transformer 20296-20299 : Rate B, Rate C - 0.0, 0.0 -> 1587.13, 1587.13
% INFO    : Updated Thermal Rating: on transformer 20296-20300 : Rate B, Rate C - 0.0, 0.0 -> 1585.65, 1585.65
% INFO    : Updated Thermal Rating: on transformer 20296-20301 : Rate B, Rate C - 0.0, 0.0 -> 1585.34, 1585.34
% INFO    : Updated Thermal Rating: on transformer 20296-20302 : Rate B, Rate C - 0.0, 0.0 -> 955.48, 955.48
% INFO    : Updated Thermal Rating: on transformer 20298-20297 : Rate B, Rate C - 0.0, 0.0 -> 474.76, 474.76
% INFO    : Updated Thermal Rating: on line 20297-20404 : Rate B, Rate C - 0.0, 0.0 -> 1217.45, 1217.45
% INFO    : Updated Thermal Rating: on line 20297-20497 : Rate B, Rate C - 0.0, 0.0 -> 1283.68, 1283.68
% INFO    : Updated Thermal Rating: on line 20303-21593 : Rate B, Rate C - 0.0, 0.0 -> 4067.06, 4067.06
% INFO    : Updated Thermal Rating: on line 20304-20446 : Rate B, Rate C - 0.0, 0.0 -> 233.14, 233.14
% INFO    : Updated Thermal Rating: on line 20304-21139 : Rate B, Rate C - 0.0, 0.0 -> 233.6, 233.6
% INFO    : Updated Thermal Rating: on transformer 20305-20306 : Rate B, Rate C - 0.0, 0.0 -> 95.46, 95.46
% INFO    : Updated Thermal Rating: on transformer 20305-20307 : Rate B, Rate C - 0.0, 0.0 -> 59.81, 59.81
% INFO    : Updated Thermal Rating: on line 20305-20464 : Rate B, Rate C - 0.0, 0.0 -> 223.02, 223.02
% INFO    : Updated Thermal Rating: on line 20305-21024 : Rate B, Rate C - 0.0, 0.0 -> 234.23, 234.23
% INFO    : Updated Thermal Rating: on transformer 20308-20312 : Rate B, Rate C - 0.0, 0.0 -> 1630.0, 1630.0
% INFO    : Updated Thermal Rating: on transformer 20308-20313 : Rate B, Rate C - 0.0, 0.0 -> 1311.78, 1311.78
% INFO    : Updated Thermal Rating: on transformer 20308-20314 : Rate B, Rate C - 0.0, 0.0 -> 1311.75, 1311.75
% INFO    : Updated Thermal Rating: on line 20308-20436 : Rate B, Rate C - 0.0, 0.0 -> 4130.97, 4130.97
% INFO    : Updated Thermal Rating: on line 23457-20308 : Rate B, Rate C - 0.0, 0.0 -> 4152.71, 4152.71
% INFO    : Updated Thermal Rating: on transformer 20310-20309 : Rate B, Rate C - 0.0, 0.0 -> 430.03, 430.03
% INFO    : Updated Thermal Rating: on transformer 20309-20312 : Rate B, Rate C - 0.0, 0.0 -> 1480.0, 1480.0
% INFO    : Updated Thermal Rating: on line 20309-20396 : Rate B, Rate C - 0.0, 0.0 -> 1150.61, 1150.61
% INFO    : Updated Thermal Rating: on line 20309-23280 : Rate B, Rate C - 0.0, 0.0 -> 1161.12, 1161.12
% INFO    : Updated Thermal Rating: on transformer 20310-20315 : Rate B, Rate C - 0.0, 0.0 -> 9.1, 9.1
% INFO    : Updated Thermal Rating: on transformer 20311-20312 : Rate B, Rate C - 0.0, 0.0 -> 150.0, 150.0
% INFO    : Updated Thermal Rating: on transformer 20317-20316 : Rate B, Rate C - 0.0, 0.0 -> 1451.31, 1451.31
% INFO    : Updated Thermal Rating: on transformer 20316-20319 : Rate B, Rate C - 0.0, 0.0 -> 1124.0, 1124.0
% INFO    : Updated Thermal Rating: on transformer 20316-20320 : Rate B, Rate C - 0.0, 0.0 -> 1122.82, 1122.82
% INFO    : Updated Thermal Rating: on transformer 20318-20317 : Rate B, Rate C - 0.0, 0.0 -> 352.07, 352.07
% INFO    : Updated Thermal Rating: on line 20318-20495 : Rate B, Rate C - 0.0, 0.0 -> 171.75, 171.75
% INFO    : Updated Thermal Rating: on line 20535-20318 : Rate B, Rate C - 0.0, 0.0 -> 224.84, 224.84
% INFO    : Updated Thermal Rating: on line 20321-20387 : Rate B, Rate C - 0.0, 0.0 -> 4211.91, 4211.91
% INFO    : Updated Thermal Rating: on line 20436-20321 : Rate B, Rate C - 0.0, 0.0 -> 4276.25, 4276.25
% INFO    : Updated Thermal Rating: on line 20322-20365 : Rate B, Rate C - 0.0, 0.0 -> 1212.69, 1212.69
% INFO    : Updated Thermal Rating: on line 20323-20354 : Rate B, Rate C - 0.0, 0.0 -> 205.58, 205.58
% INFO    : Updated Thermal Rating: on transformer 20324-20327 : Rate B, Rate C - 0.0, 0.0 -> 493.73, 493.73
% INFO    : Updated Thermal Rating: on transformer 20324-20328 : Rate B, Rate C - 0.0, 0.0 -> 377.3, 377.3
% INFO    : Updated Thermal Rating: on transformer 20324-20329 : Rate B, Rate C - 0.0, 0.0 -> 376.04, 376.04
% INFO    : Updated Thermal Rating: on line 20378-20324 : Rate B, Rate C - 0.0, 0.0 -> 1094.99, 1094.99
% INFO    : Updated Thermal Rating: on line 20324-20381 : Rate B, Rate C - 0.0, 0.0 -> 1254.61, 1254.61
% INFO    : Updated Thermal Rating: on transformer 20325-20327 : Rate B, Rate C - 0.0, 0.0 -> 393.73, 393.73
% INFO    : Updated Thermal Rating: on line 20357-20325 : Rate B, Rate C - 0.0, 0.0 -> 238.98, 238.98
% INFO    : Updated Thermal Rating: on transformer 20326-20327 : Rate B, Rate C - 0.0, 0.0 -> 100.0, 100.0
% INFO    : Updated Thermal Rating: on line 20330-20357 : Rate B, Rate C - 0.0, 0.0 -> 189.06, 189.06
% INFO    : Updated Thermal Rating: on line 20380-20330 : Rate B, Rate C - 0.0, 0.0 -> 245.49, 245.49
% INFO    : Updated Thermal Rating: on transformer 20331-20332 : Rate B, Rate C - 0.0, 0.0 -> 102.51, 102.51
% INFO    : Updated Thermal Rating: on line 20425-20334 : Rate B, Rate C - 0.0, 0.0 -> 172.71, 172.71
% INFO    : Updated Thermal Rating: on transformer 20335-20338 : Rate B, Rate C - 0.0, 0.0 -> 479.44, 479.44
% INFO    : Updated Thermal Rating: on line 20422-20335 : Rate B, Rate C - 0.0, 0.0 -> 1144.79, 1144.79
% INFO    : Updated Thermal Rating: on line 20335-30048 : Rate B, Rate C - 0.0, 0.0 -> 1202.37, 1202.37
% INFO    : Updated Thermal Rating: on transformer 20336-20338 : Rate B, Rate C - 0.0, 0.0 -> 379.44, 379.44
% INFO    : Updated Thermal Rating: on line 20336-20347 : Rate B, Rate C - 0.0, 0.0 -> 221.81, 221.81
% INFO    : Updated Thermal Rating: on line 20539-20336 : Rate B, Rate C - 0.0, 0.0 -> 206.04, 206.04
% INFO    : Updated Thermal Rating: on transformer 20337-20338 : Rate B, Rate C - 0.0, 0.0 -> 100.0, 100.0
% INFO    : Updated Thermal Rating: on transformer 20339-20342 : Rate B, Rate C - 0.0, 0.0 -> 617.66, 617.66
% INFO    : Updated Thermal Rating: on line 20339-20431 : Rate B, Rate C - 0.0, 0.0 -> 1179.33, 1179.33
% INFO    : Updated Thermal Rating: on transformer 20340-20342 : Rate B, Rate C - 0.0, 0.0 -> 517.66, 517.66
% INFO    : Updated Thermal Rating: on transformer 20341-20342 : Rate B, Rate C - 0.0, 0.0 -> 100.0, 100.0
% INFO    : Updated Thermal Rating: on transformer 20343-20344 : Rate B, Rate C - 0.0, 0.0 -> 61.95, 61.95
% INFO    : Updated Thermal Rating: on transformer 20343-20345 : Rate B, Rate C - 0.0, 0.0 -> 21.32, 21.32
% INFO    : Updated Thermal Rating: on line 20409-20347 : Rate B, Rate C - 0.0, 0.0 -> 221.96, 221.96
% INFO    : Updated Thermal Rating: on transformer 20348-20349 : Rate B, Rate C - 0.0, 0.0 -> 70.81, 70.81
% INFO    : Updated Thermal Rating: on transformer 20348-20350 : Rate B, Rate C - 0.0, 0.0 -> 29.77, 29.77
% INFO    : Updated Thermal Rating: on transformer 20352-20351 : Rate B, Rate C - 0.0, 0.0 -> 327.16, 327.16
% INFO    : Updated Thermal Rating: on line 20351-20480 : Rate B, Rate C - 0.0, 0.0 -> 1046.25, 1046.25
% INFO    : Updated Thermal Rating: on transformer 20356-20355 : Rate B, Rate C - 0.0, 0.0 -> 524.24, 524.24
% INFO    : Updated Thermal Rating: on line 20355-20466 : Rate B, Rate C - 0.0, 0.0 -> 1048.97, 1048.97
% INFO    : Updated Thermal Rating: on line 20355-20509 : Rate B, Rate C - 0.0, 0.0 -> 1132.57, 1132.57
% INFO    : Updated Thermal Rating: on transformer 20358-20359 : Rate B, Rate C - 0.0, 0.0 -> 70.39, 70.39
% INFO    : Updated Thermal Rating: on transformer 20362-20361 : Rate B, Rate C - 0.0, 0.0 -> 440.72, 440.72
% INFO    : Updated Thermal Rating: on transformer 20361-20363 : Rate B, Rate C - 0.0, 0.0 -> 486.09, 486.09
% INFO    : Updated Thermal Rating: on line 20362-21277 : Rate B, Rate C - 0.0, 0.0 -> 240.27, 240.27
% INFO    : Updated Thermal Rating: on line 20362-21481 : Rate B, Rate C - 0.0, 0.0 -> 267.12, 267.12
% INFO    : Updated Thermal Rating: on line 21482-20362 : Rate B, Rate C - 0.0, 0.0 -> 230.81, 230.81
% INFO    : Updated Thermal Rating: on line 20362-21539 : Rate B, Rate C - 0.0, 0.0 -> 205.97, 205.97
% INFO    : Updated Thermal Rating: on line 21716-20362 : Rate B, Rate C - 0.0, 0.0 -> 178.38, 178.38
% INFO    : Updated Thermal Rating: on line 21759-20362 : Rate B, Rate C - 0.0, 0.0 -> 276.31, 276.31
% INFO    : Updated Thermal Rating: on line 20364-21642 : Rate B, Rate C - 0.0, 0.0 -> 1159.89, 1159.89
% INFO    : Updated Thermal Rating: on line 21682-20364 : Rate B, Rate C - 0.0, 0.0 -> 1029.48, 1029.48
% INFO    : Updated Thermal Rating: on transformer 20366-20365 : Rate B, Rate C - 0.0, 0.0 -> 377.76, 377.76
% INFO    : Updated Thermal Rating: on transformer 20365-20367 : Rate B, Rate C - 0.0, 0.0 -> 342.51, 342.51
% INFO    : Updated Thermal Rating: on transformer 20365-20368 : Rate B, Rate C - 0.0, 0.0 -> 340.37, 340.37
% INFO    : Updated Thermal Rating: on transformer 20365-20369 : Rate B, Rate C - 0.0, 0.0 -> 288.04, 288.04
% INFO    : Updated Thermal Rating: on line 20365-20476 : Rate B, Rate C - 0.0, 0.0 -> 1127.7, 1127.7
% INFO    : Updated Thermal Rating: on transformer 20366-20370 : Rate B, Rate C - 0.0, 0.0 -> 9.88, 9.88
% INFO    : Updated Thermal Rating: on transformer 20366-20371 : Rate B, Rate C - 0.0, 0.0 -> 17.55, 17.55
% INFO    : Updated Thermal Rating: on line 20366-20535 : Rate B, Rate C - 0.0, 0.0 -> 225.68, 225.68
% INFO    : Updated Thermal Rating: on transformer 20375-20374 : Rate B, Rate C - 0.0, 0.0 -> 341.29, 341.29
% INFO    : Updated Thermal Rating: on transformer 20374-20376 : Rate B, Rate C - 0.0, 0.0 -> 349.25, 349.25
% INFO    : Updated Thermal Rating: on transformer 20374-20377 : Rate B, Rate C - 0.0, 0.0 -> 348.93, 348.93
% INFO    : Updated Thermal Rating: on line 20375-20382 : Rate B, Rate C - 0.0, 0.0 -> 271.54, 271.54
% INFO    : Updated Thermal Rating: on line 20386-20375 : Rate B, Rate C - 0.0, 0.0 -> 232.5, 232.5
% INFO    : Updated Thermal Rating: on line 20375-20472 : Rate B, Rate C - 0.0, 0.0 -> 254.22, 254.22
% INFO    : Updated Thermal Rating: on line 20378-20388 : Rate B, Rate C - 0.0, 0.0 -> 1180.1, 1180.1
% INFO    : Updated Thermal Rating: on line 20378-20404 : Rate B, Rate C - 0.0, 0.0 -> 1253.64, 1253.64
% INFO    : Updated Thermal Rating: on transformer 20380-20379 : Rate B, Rate C - 0.0, 0.0 -> 333.19, 333.19
% INFO    : Updated Thermal Rating: on line 20437-20381 : Rate B, Rate C - 0.0, 0.0 -> 1279.64, 1279.64
% INFO    : Updated Thermal Rating: on transformer 20382-20383 : Rate B, Rate C - 0.0, 0.0 -> 99.05, 99.05
% INFO    : Updated Thermal Rating: on transformer 20382-20384 : Rate B, Rate C - 0.0, 0.0 -> 15.73, 15.73
% INFO    : Updated Thermal Rating: on line 20522-20382 : Rate B, Rate C - 0.0, 0.0 -> 221.29, 221.29
% INFO    : Updated Thermal Rating: on transformer 20388-20387 : Rate B, Rate C - 0.0, 0.0 -> 1452.96, 1452.96
% INFO    : Updated Thermal Rating: on transformer 20387-20390 : Rate B, Rate C - 0.0, 0.0 -> 1261.55, 1261.55
% INFO    : Updated Thermal Rating: on transformer 20387-20391 : Rate B, Rate C - 0.0, 0.0 -> 1259.67, 1259.67
% INFO    : Updated Thermal Rating: on transformer 20387-20392 : Rate B, Rate C - 0.0, 0.0 -> 1258.35, 1258.35
% INFO    : Updated Thermal Rating: on transformer 20387-20393 : Rate B, Rate C - 0.0, 0.0 -> 1254.82, 1254.82
% INFO    : Updated Thermal Rating: on transformer 20387-20394 : Rate B, Rate C - 0.0, 0.0 -> 1253.35, 1253.35
% INFO    : Updated Thermal Rating: on transformer 20387-20395 : Rate B, Rate C - 0.0, 0.0 -> 1253.19, 1253.19
% INFO    : Updated Thermal Rating: on line 20387-20423 : Rate B, Rate C - 0.0, 0.0 -> 4206.95, 4206.95
% INFO    : Updated Thermal Rating: on line 20387-20484 : Rate B, Rate C - 0.0, 0.0 -> 4223.39, 4223.39
% INFO    : Updated Thermal Rating: on line 20387-20530 : Rate B, Rate C - 0.0, 0.0 -> 3975.19, 3975.19
% INFO    : Updated Thermal Rating: on transformer 20389-20388 : Rate B, Rate C - 0.0, 0.0 -> 398.03, 398.03
% INFO    : Updated Thermal Rating: on line 20476-20388 : Rate B, Rate C - 0.0, 0.0 -> 1108.61, 1108.61
% INFO    : Updated Thermal Rating: on transformer 20396-20399 : Rate B, Rate C - 0.0, 0.0 -> 709.93, 709.93
% INFO    : Updated Thermal Rating: on transformer 20397-20399 : Rate B, Rate C - 0.0, 0.0 -> 559.93, 559.93
% INFO    : Updated Thermal Rating: on transformer 20398-20399 : Rate B, Rate C - 0.0, 0.0 -> 150.0, 150.0
% INFO    : Updated Thermal Rating: on transformer 20400-20403 : Rate B, Rate C - 0.0, 0.0 -> 541.95, 541.95
% INFO    : Updated Thermal Rating: on transformer 20401-20403 : Rate B, Rate C - 0.0, 0.0 -> 491.95, 491.95
% INFO    : Updated Thermal Rating: on transformer 20402-20403 : Rate B, Rate C - 0.0, 0.0 -> 50.0, 50.0
% INFO    : Updated Thermal Rating: on line 20431-20404 : Rate B, Rate C - 0.0, 0.0 -> 1213.48, 1213.48
% INFO    : Updated Thermal Rating: on line 20404-21081 : Rate B, Rate C - 0.0, 0.0 -> 1339.47, 1339.47
% INFO    : Updated Thermal Rating: on transformer 20405-20408 : Rate B, Rate C - 0.0, 0.0 -> 209.18, 209.18
% INFO    : Updated Thermal Rating: on transformer 20406-20408 : Rate B, Rate C - 0.0, 0.0 -> 104.59, 104.59
% INFO    : Updated Thermal Rating: on transformer 20407-20408 : Rate B, Rate C - 0.0, 0.0 -> 104.59, 104.59
% INFO    : Updated Thermal Rating: on transformer 20411-20410 : Rate B, Rate C - 0.0, 0.0 -> 413.73, 413.73
% INFO    : Updated Thermal Rating: on transformer 20410-20414 : Rate B, Rate C - 0.0, 0.0 -> 598.19, 598.19
% INFO    : Updated Thermal Rating: on line 20410-20422 : Rate B, Rate C - 0.0, 0.0 -> 1106.21, 1106.21
% INFO    : Updated Thermal Rating: on line 20542-20410 : Rate B, Rate C - 0.0, 0.0 -> 1176.76, 1176.76
% INFO    : Updated Thermal Rating: on line 20534-20411 : Rate B, Rate C - 0.0, 0.0 -> 262.68, 262.68
% INFO    : Updated Thermal Rating: on transformer 20412-20414 : Rate B, Rate C - 0.0, 0.0 -> 299.1, 299.1
% INFO    : Updated Thermal Rating: on transformer 20413-20414 : Rate B, Rate C - 0.0, 0.0 -> 299.1, 299.1
% INFO    : Updated Thermal Rating: on transformer 20416-20415 : Rate B, Rate C - 0.0, 0.0 -> 379.86, 379.86
% INFO    : Updated Thermal Rating: on transformer 20418-20421 : Rate B, Rate C - 0.0, 0.0 -> 416.45, 416.45
% INFO    : Updated Thermal Rating: on transformer 20419-20421 : Rate B, Rate C - 0.0, 0.0 -> 366.45, 366.45
% INFO    : Updated Thermal Rating: on line 20419-20454 : Rate B, Rate C - 0.0, 0.0 -> 225.48, 225.48
% INFO    : Updated Thermal Rating: on transformer 20420-20421 : Rate B, Rate C - 0.0, 0.0 -> 50.0, 50.0
% INFO    : Updated Thermal Rating: on transformer 20423-20427 : Rate B, Rate C - 0.0, 0.0 -> 1648.26, 1648.26
% INFO    : Updated Thermal Rating: on transformer 20423-20428 : Rate B, Rate C - 0.0, 0.0 -> 1496.36, 1496.36
% INFO    : Updated Thermal Rating: on transformer 20423-20429 : Rate B, Rate C - 0.0, 0.0 -> 1494.48, 1494.48
% INFO    : Updated Thermal Rating: on transformer 20423-20430 : Rate B, Rate C - 0.0, 0.0 -> 1493.68, 1493.68
% INFO    : Updated Thermal Rating: on line 20423-20436 : Rate B, Rate C - 0.0, 0.0 -> 4081.19, 4081.19
% INFO    : Updated Thermal Rating: on line 20423-20465 : Rate B, Rate C - 0.0, 0.0 -> 4095.59, 4095.59
% INFO    : Updated Thermal Rating: on line 20513-20423 : Rate B, Rate C - 0.0, 0.0 -> 4161.79, 4161.79
% INFO    : Updated Thermal Rating: on transformer 20425-20424 : Rate B, Rate C - 0.0, 0.0 -> 451.97, 451.97
% INFO    : Updated Thermal Rating: on transformer 20424-20427 : Rate B, Rate C - 0.0, 0.0 -> 1523.26, 1523.26
% INFO    : Updated Thermal Rating: on transformer 20426-20427 : Rate B, Rate C - 0.0, 0.0 -> 125.0, 125.0
% INFO    : Updated Thermal Rating: on line 20452-20431 : Rate B, Rate C - 0.0, 0.0 -> 1046.44, 1046.44
% INFO    : Updated Thermal Rating: on transformer 20434-20435 : Rate B, Rate C - 0.0, 0.0 -> 86.08, 86.08
% INFO    : Updated Thermal Rating: on line 20434-20504 : Rate B, Rate C - 0.0, 0.0 -> 178.31, 178.31
% INFO    : Updated Thermal Rating: on line 20434-20534 : Rate B, Rate C - 0.0, 0.0 -> 235.17, 235.17
% INFO    : Updated Thermal Rating: on transformer 20437-20436 : Rate B, Rate C - 0.0, 0.0 -> 1433.96, 1433.96
% INFO    : Updated Thermal Rating: on transformer 20436-20439 : Rate B, Rate C - 0.0, 0.0 -> 1248.47, 1248.47
% INFO    : Updated Thermal Rating: on transformer 20436-20440 : Rate B, Rate C - 0.0, 0.0 -> 1246.48, 1246.48
% INFO    : Updated Thermal Rating: on transformer 20436-20441 : Rate B, Rate C - 0.0, 0.0 -> 1243.48, 1243.48
% INFO    : Updated Thermal Rating: on transformer 20436-20442 : Rate B, Rate C - 0.0, 0.0 -> 1192.38, 1192.38
% INFO    : Updated Thermal Rating: on transformer 20436-20443 : Rate B, Rate C - 0.0, 0.0 -> 1187.01, 1187.01
% INFO    : Updated Thermal Rating: on transformer 20436-20444 : Rate B, Rate C - 0.0, 0.0 -> 1184.72, 1184.72
% INFO    : Updated Thermal Rating: on line 30387-20436 : Rate B, Rate C - 0.0, 0.0 -> 4130.0, 4130.0
% INFO    : Updated Thermal Rating: on transformer 20438-20437 : Rate B, Rate C - 0.0, 0.0 -> 457.13, 457.13
% INFO    : Updated Thermal Rating: on transformer 20437-20445 : Rate B, Rate C - 0.0, 0.0 -> 217.61, 217.61
% INFO    : Updated Thermal Rating: on line 20452-20437 : Rate B, Rate C - 0.0, 0.0 -> 1263.84, 1263.84
% INFO    : Updated Thermal Rating: on line 20437-20542 : Rate B, Rate C - 0.0, 0.0 -> 1156.25, 1156.25
% INFO    : Updated Thermal Rating: on transformer 20446-20447 : Rate B, Rate C - 0.0, 0.0 -> 94.93, 94.93
% INFO    : Updated Thermal Rating: on transformer 20446-20448 : Rate B, Rate C - 0.0, 0.0 -> 94.04, 94.04
% INFO    : Updated Thermal Rating: on transformer 20446-20449 : Rate B, Rate C - 0.0, 0.0 -> 59.2, 59.2
% INFO    : Updated Thermal Rating: on line 20446-20486 : Rate B, Rate C - 0.0, 0.0 -> 273.91, 273.91
% INFO    : Updated Thermal Rating: on line 20446-21013 : Rate B, Rate C - 0.0, 0.0 -> 251.66, 251.66
% INFO    : Updated Thermal Rating: on line 20446-21045 : Rate B, Rate C - 0.0, 0.0 -> 249.59, 249.59
% INFO    : Updated Thermal Rating: on line 20464-20450 : Rate B, Rate C - 0.0, 0.0 -> 246.61, 246.61
% INFO    : Updated Thermal Rating: on transformer 20453-20452 : Rate B, Rate C - 0.0, 0.0 -> 332.53, 332.53
% INFO    : Updated Thermal Rating: on line 20452-21385 : Rate B, Rate C - 0.0, 0.0 -> 1282.18, 1282.18
% INFO    : Updated Thermal Rating: on line 20453-20457 : Rate B, Rate C - 0.0, 0.0 -> 238.54, 238.54
% INFO    : Updated Thermal Rating: on line 20461-20453 : Rate B, Rate C - 0.0, 0.0 -> 200.15, 200.15
% INFO    : Updated Thermal Rating: on line 20453-20471 : Rate B, Rate C - 0.0, 0.0 -> 222.49, 222.49
% INFO    : Updated Thermal Rating: on transformer 20455-20456 : Rate B, Rate C - 0.0, 0.0 -> 82.96, 82.96
% INFO    : Updated Thermal Rating: on line 20457-20461 : Rate B, Rate C - 0.0, 0.0 -> 236.65, 236.65
% INFO    : Updated Thermal Rating: on transformer 20459-20460 : Rate B, Rate C - 0.0, 0.0 -> 83.08, 83.08
% INFO    : Updated Thermal Rating: on line 20461-20471 : Rate B, Rate C - 0.0, 0.0 -> 154.02, 154.02
% INFO    : Updated Thermal Rating: on line 20462-20477 : Rate B, Rate C - 0.0, 0.0 -> 227.34, 227.34
% INFO    : Updated Thermal Rating: on line 20473-20464 : Rate B, Rate C - 0.0, 0.0 -> 268.57, 268.57
% INFO    : Updated Thermal Rating: on line 20464-21002 : Rate B, Rate C - 0.0, 0.0 -> 254.44, 254.44
% INFO    : Updated Thermal Rating: on transformer 20466-20465 : Rate B, Rate C - 0.0, 0.0 -> 1470.47, 1470.47
% INFO    : Updated Thermal Rating: on transformer 20465-20468 : Rate B, Rate C - 0.0, 0.0 -> 1426.93, 1426.93
% INFO    : Updated Thermal Rating: on transformer 20465-20469 : Rate B, Rate C - 0.0, 0.0 -> 1426.48, 1426.48
% INFO    : Updated Thermal Rating: on transformer 20465-20470 : Rate B, Rate C - 0.0, 0.0 -> 1425.73, 1425.73
% INFO    : Updated Thermal Rating: on line 20465-23431 : Rate B, Rate C - 0.0, 0.0 -> 4120.91, 4120.91
% INFO    : Updated Thermal Rating: on transformer 20467-20466 : Rate B, Rate C - 0.0, 0.0 -> 491.31, 491.31
% INFO    : Updated Thermal Rating: on line 20466-23473 : Rate B, Rate C - 0.0, 0.0 -> 1176.03, 1176.03
% INFO    : Updated Thermal Rating: on line 23072-20467 : Rate B, Rate C - 0.0, 0.0 -> 213.28, 213.28
% INFO    : Updated Thermal Rating: on transformer 20473-20474 : Rate B, Rate C - 0.0, 0.0 -> 107.34, 107.34
% INFO    : Updated Thermal Rating: on line 20473-20486 : Rate B, Rate C - 0.0, 0.0 -> 218.9, 218.9
% INFO    : Updated Thermal Rating: on transformer 20477-20476 : Rate B, Rate C - 0.0, 0.0 -> 354.75, 354.75
% INFO    : Updated Thermal Rating: on transformer 20476-20478 : Rate B, Rate C - 0.0, 0.0 -> 409.11, 409.11
% INFO    : Updated Thermal Rating: on transformer 20476-20479 : Rate B, Rate C - 0.0, 0.0 -> 408.68, 408.68
% INFO    : Updated Thermal Rating: on line 20476-20497 : Rate B, Rate C - 0.0, 0.0 -> 1208.23, 1208.23
% INFO    : Updated Thermal Rating: on transformer 20481-20480 : Rate B, Rate C - 0.0, 0.0 -> 381.68, 381.68
% INFO    : Updated Thermal Rating: on transformer 20480-20482 : Rate B, Rate C - 0.0, 0.0 -> 402.04, 402.04
% INFO    : Updated Thermal Rating: on transformer 20480-20483 : Rate B, Rate C - 0.0, 0.0 -> 401.18, 401.18
% INFO    : Updated Thermal Rating: on line 20480-20497 : Rate B, Rate C - 0.0, 0.0 -> 1111.12, 1111.12
% INFO    : Updated Thermal Rating: on transformer 20485-20484 : Rate B, Rate C - 0.0, 0.0 -> 1600.17, 1600.17
% INFO    : Updated Thermal Rating: on transformer 20485-20484 : Rate B, Rate C - 0.0, 0.0 -> 1600.17, 1600.17
% INFO    : Updated Thermal Rating: on transformer 20485-20484 : Rate B, Rate C - 0.0, 0.0 -> 1600.17, 1600.17
% INFO    : Updated Thermal Rating: on transformer 20484-20487 : Rate B, Rate C - 0.0, 0.0 -> 1501.15, 1501.15
% INFO    : Updated Thermal Rating: on transformer 20484-20488 : Rate B, Rate C - 0.0, 0.0 -> 1500.6, 1500.6
% INFO    : Updated Thermal Rating: on transformer 20484-20489 : Rate B, Rate C - 0.0, 0.0 -> 1499.1, 1499.1
% INFO    : Updated Thermal Rating: on transformer 20484-20490 : Rate B, Rate C - 0.0, 0.0 -> 1498.36, 1498.36
% INFO    : Updated Thermal Rating: on transformer 20484-20491 : Rate B, Rate C - 0.0, 0.0 -> 1497.0, 1497.0
% INFO    : Updated Thermal Rating: on transformer 20484-20492 : Rate B, Rate C - 0.0, 0.0 -> 1496.37, 1496.37
% INFO    : Updated Thermal Rating: on line 21641-20484 : Rate B, Rate C - 0.0, 0.0 -> 4089.54, 4089.54
% INFO    : Updated Thermal Rating: on transformer 20486-20485 : Rate B, Rate C - 0.0, 0.0 -> 620.0, 620.0
% INFO    : Updated Thermal Rating: on line 21002-20486 : Rate B, Rate C - 0.0, 0.0 -> 241.58, 241.58
% INFO    : Updated Thermal Rating: on line 21026-20493 : Rate B, Rate C - 0.0, 0.0 -> 1433.49, 1433.49
% INFO    : Updated Thermal Rating: on line 21035-20493 : Rate B, Rate C - 0.0, 0.0 -> 1365.35, 1365.35
% INFO    : Updated Thermal Rating: on line 20496-30003 : Rate B, Rate C - 0.0, 0.0 -> 253.31, 253.31
% INFO    : Updated Thermal Rating: on transformer 20498-20497 : Rate B, Rate C - 0.0, 0.0 -> 407.15, 407.15
% INFO    : Updated Thermal Rating: on transformer 20497-20502 : Rate B, Rate C - 0.0, 0.0 -> 394.46, 394.46
% INFO    : Updated Thermal Rating: on transformer 20497-20503 : Rate B, Rate C - 0.0, 0.0 -> 361.51, 361.51
% INFO    : Updated Thermal Rating: on transformer 20498-20501 : Rate B, Rate C - 0.0, 0.0 -> 237.15, 237.15
% INFO    : Updated Thermal Rating: on transformer 20499-20501 : Rate B, Rate C - 0.0, 0.0 -> 118.58, 118.58
% INFO    : Updated Thermal Rating: on transformer 20500-20501 : Rate B, Rate C - 0.0, 0.0 -> 118.58, 118.58
% INFO    : Updated Thermal Rating: on transformer 20504-20507 : Rate B, Rate C - 0.0, 0.0 -> 264.31, 264.31
% INFO    : Updated Thermal Rating: on transformer 20505-20507 : Rate B, Rate C - 0.0, 0.0 -> 132.15, 132.15
% INFO    : Updated Thermal Rating: on transformer 20506-20507 : Rate B, Rate C - 0.0, 0.0 -> 132.15, 132.15
% INFO    : Updated Thermal Rating: on transformer 20509-20508 : Rate B, Rate C - 0.0, 0.0 -> 1451.6, 1451.6
% INFO    : Updated Thermal Rating: on transformer 20509-20512 : Rate B, Rate C - 0.0, 0.0 -> 562.96, 562.96
% INFO    : Updated Thermal Rating: on transformer 20510-20512 : Rate B, Rate C - 0.0, 0.0 -> 537.96, 537.96
% INFO    : Updated Thermal Rating: on transformer 20511-20512 : Rate B, Rate C - 0.0, 0.0 -> 25.0, 25.0
% INFO    : Updated Thermal Rating: on line 23431-20513 : Rate B, Rate C - 0.0, 0.0 -> 4064.85, 4064.85
% INFO    : Updated Thermal Rating: on transformer 20514-20515 : Rate B, Rate C - 0.0, 0.0 -> 64.15, 64.15
% INFO    : Updated Thermal Rating: on transformer 20514-20516 : Rate B, Rate C - 0.0, 0.0 -> 64.48, 64.48
% INFO    : Updated Thermal Rating: on transformer 20514-20517 : Rate B, Rate C - 0.0, 0.0 -> 11.7, 11.7
% INFO    : Updated Thermal Rating: on transformer 20520-20521 : Rate B, Rate C - 0.0, 0.0 -> 76.07, 76.07
% INFO    : Updated Thermal Rating: on transformer 20526-20525 : Rate B, Rate C - 0.0, 0.0 -> 326.7, 326.7
% INFO    : Updated Thermal Rating: on transformer 20531-20530 : Rate B, Rate C - 0.0, 0.0 -> 1415.97, 1415.97
% INFO    : Updated Thermal Rating: on transformer 20532-20531 : Rate B, Rate C - 0.0, 0.0 -> 432.19, 432.19
% INFO    : Updated Thermal Rating: on transformer 20535-20536 : Rate B, Rate C - 0.0, 0.0 -> 104.51, 104.51
% INFO    : Updated Thermal Rating: on transformer 20535-20537 : Rate B, Rate C - 0.0, 0.0 -> 69.13, 69.13
% INFO    : Updated Thermal Rating: on transformer 20535-20538 : Rate B, Rate C - 0.0, 0.0 -> 68.88, 68.88
% INFO    : Updated Thermal Rating: on transformer 20539-20540 : Rate B, Rate C - 0.0, 0.0 -> 110.63, 110.63
% INFO    : Updated Thermal Rating: on transformer 20539-20541 : Rate B, Rate C - 0.0, 0.0 -> 110.2, 110.2
% INFO    : Updated Thermal Rating: on transformer 20543-20542 : Rate B, Rate C - 0.0, 0.0 -> 404.14, 404.14
% INFO    : Updated Thermal Rating: on transformer 20542-20544 : Rate B, Rate C - 0.0, 0.0 -> 496.7, 496.7
% INFO    : Updated Thermal Rating: on transformer 20542-20545 : Rate B, Rate C - 0.0, 0.0 -> 496.65, 496.65
% INFO    : Updated Thermal Rating: on line 21002-21001 : Rate B, Rate C - 0.0, 0.0 -> 258.05, 258.05
% INFO    : Updated Thermal Rating: on line 21001-21005 : Rate B, Rate C - 0.0, 0.0 -> 244.41, 244.41
% INFO    : Updated Thermal Rating: on line 21005-21006 : Rate B, Rate C - 0.0, 0.0 -> 208.53, 208.53
% INFO    : Updated Thermal Rating: on line 21005-21060 : Rate B, Rate C - 0.0, 0.0 -> 245.62, 245.62
% INFO    : Updated Thermal Rating: on line 21027-21006 : Rate B, Rate C - 0.0, 0.0 -> 230.36, 230.36
% INFO    : Updated Thermal Rating: on line 21010-21011 : Rate B, Rate C - 0.0, 0.0 -> 224.01, 224.01
% INFO    : Updated Thermal Rating: on line 21010-21013 : Rate B, Rate C - 0.0, 0.0 -> 228.22, 228.22
% INFO    : Updated Thermal Rating: on line 21010-21031 : Rate B, Rate C - 0.0, 0.0 -> 241.21, 241.21
% INFO    : Updated Thermal Rating: on line 21027-21014 : Rate B, Rate C - 0.0, 0.0 -> 231.48, 231.48
% INFO    : Updated Thermal Rating: on line 21014-21040 : Rate B, Rate C - 0.0, 0.0 -> 206.02, 206.02
% INFO    : Updated Thermal Rating: on line 21016-21019 : Rate B, Rate C - 0.0, 0.0 -> 256.96, 256.96
% INFO    : Updated Thermal Rating: on line 21016-21043 : Rate B, Rate C - 0.0, 0.0 -> 238.57, 238.57
% INFO    : Updated Thermal Rating: on transformer 21018-21021 : Rate B, Rate C - 0.0, 0.0 -> 567.92, 567.92
% INFO    : Updated Thermal Rating: on line 21018-21026 : Rate B, Rate C - 0.0, 0.0 -> 1238.5, 1238.5
% INFO    : Updated Thermal Rating: on transformer 21019-21021 : Rate B, Rate C - 0.0, 0.0 -> 542.92, 542.92
% INFO    : Updated Thermal Rating: on line 21019-21034 : Rate B, Rate C - 0.0, 0.0 -> 272.54, 272.54
% INFO    : Updated Thermal Rating: on transformer 21020-21021 : Rate B, Rate C - 0.0, 0.0 -> 25.0, 25.0
% INFO    : Updated Thermal Rating: on line 21030-21024 : Rate B, Rate C - 0.0, 0.0 -> 209.85, 209.85
% INFO    : Updated Thermal Rating: on transformer 21026-21029 : Rate B, Rate C - 0.0, 0.0 -> 523.49, 523.49
% INFO    : Updated Thermal Rating: on line 21026-21035 : Rate B, Rate C - 0.0, 0.0 -> 1137.78, 1137.78
% INFO    : Updated Thermal Rating: on transformer 21027-21029 : Rate B, Rate C - 0.0, 0.0 -> 448.49, 448.49
% INFO    : Updated Thermal Rating: on transformer 21028-21029 : Rate B, Rate C - 0.0, 0.0 -> 75.0, 75.0
% INFO    : Updated Thermal Rating: on line 21033-21030 : Rate B, Rate C - 0.0, 0.0 -> 209.17, 209.17
% INFO    : Updated Thermal Rating: on line 21030-21041 : Rate B, Rate C - 0.0, 0.0 -> 215.02, 215.02
% INFO    : Updated Thermal Rating: on line 21031-21060 : Rate B, Rate C - 0.0, 0.0 -> 216.91, 216.91
% INFO    : Updated Thermal Rating: on line 21033-21056 : Rate B, Rate C - 0.0, 0.0 -> 181.56, 181.56
% INFO    : Updated Thermal Rating: on line 21034-21069 : Rate B, Rate C - 0.0, 0.0 -> 250.41, 250.41
% INFO    : Updated Thermal Rating: on transformer 21035-21038 : Rate B, Rate C - 0.0, 0.0 -> 475.75, 475.75
% INFO    : Updated Thermal Rating: on line 21035-21166 : Rate B, Rate C - 0.0, 0.0 -> 1345.66, 1345.66
% INFO    : Updated Thermal Rating: on line 21035-21221 : Rate B, Rate C - 0.0, 0.0 -> 1145.14, 1145.14
% INFO    : Updated Thermal Rating: on transformer 21036-21038 : Rate B, Rate C - 0.0, 0.0 -> 425.75, 425.75
% INFO    : Updated Thermal Rating: on line 21041-21036 : Rate B, Rate C - 0.0, 0.0 -> 249.08, 249.08
% INFO    : Updated Thermal Rating: on line 21047-21036 : Rate B, Rate C - 0.0, 0.0 -> 214.45, 214.45
% INFO    : Updated Thermal Rating: on transformer 21037-21038 : Rate B, Rate C - 0.0, 0.0 -> 50.0, 50.0
% INFO    : Updated Thermal Rating: on line 21040-21041 : Rate B, Rate C - 0.0, 0.0 -> 185.86, 185.86
% INFO    : Updated Thermal Rating: on line 21043-21067 : Rate B, Rate C - 0.0, 0.0 -> 197.45, 197.45
% INFO    : Updated Thermal Rating: on line 21055-21044 : Rate B, Rate C - 0.0, 0.0 -> 171.35, 171.35
% INFO    : Updated Thermal Rating: on line 21044-21082 : Rate B, Rate C - 0.0, 0.0 -> 261.26, 261.26
% INFO    : Updated Thermal Rating: on line 21049-21045 : Rate B, Rate C - 0.0, 0.0 -> 243.52, 243.52
% INFO    : Updated Thermal Rating: on line 21047-21056 : Rate B, Rate C - 0.0, 0.0 -> 221.17, 221.17
% INFO    : Updated Thermal Rating: on line 21049-21094 : Rate B, Rate C - 0.0, 0.0 -> 229.66, 229.66
% INFO    : Updated Thermal Rating: on line 21050-21062 : Rate B, Rate C - 0.0, 0.0 -> 187.95, 187.95
% INFO    : Updated Thermal Rating: on line 21070-21050 : Rate B, Rate C - 0.0, 0.0 -> 221.25, 221.25
% INFO    : Updated Thermal Rating: on line 21050-21095 : Rate B, Rate C - 0.0, 0.0 -> 185.94, 185.94
% INFO    : Updated Thermal Rating: on line 21051-21069 : Rate B, Rate C - 0.0, 0.0 -> 225.12, 225.12
% INFO    : Updated Thermal Rating: on line 21051-21119 : Rate B, Rate C - 0.0, 0.0 -> 194.61, 194.61
% INFO    : Updated Thermal Rating: on line 21085-21054 : Rate B, Rate C - 0.0, 0.0 -> 232.25, 232.25
% INFO    : Updated Thermal Rating: on line 21115-21054 : Rate B, Rate C - 0.0, 0.0 -> 250.3, 250.3
% INFO    : Updated Thermal Rating: on line 21069-21055 : Rate B, Rate C - 0.0, 0.0 -> 204.12, 204.12
% INFO    : Updated Thermal Rating: on line 21071-21055 : Rate B, Rate C - 0.0, 0.0 -> 173.31, 173.31
% INFO    : Updated Thermal Rating: on line 21060-21061 : Rate B, Rate C - 0.0, 0.0 -> 250.08, 250.08
% INFO    : Updated Thermal Rating: on line 21061-21067 : Rate B, Rate C - 0.0, 0.0 -> 232.86, 232.86
% INFO    : Updated Thermal Rating: on line 21062-21070 : Rate B, Rate C - 0.0, 0.0 -> 202.87, 202.87
% INFO    : Updated Thermal Rating: on line 21111-21064 : Rate B, Rate C - 0.0, 0.0 -> 259.82, 259.82
% INFO    : Updated Thermal Rating: on line 21064-21115 : Rate B, Rate C - 0.0, 0.0 -> 228.44, 228.44
% INFO    : Updated Thermal Rating: on line 21064-21167 : Rate B, Rate C - 0.0, 0.0 -> 240.88, 240.88
% INFO    : Updated Thermal Rating: on line 21065-21118 : Rate B, Rate C - 0.0, 0.0 -> 228.88, 228.88
% INFO    : Updated Thermal Rating: on line 21065-21167 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 21067-21071 : Rate B, Rate C - 0.0, 0.0 -> 223.24, 223.24
% INFO    : Updated Thermal Rating: on line 21070-21167 : Rate B, Rate C - 0.0, 0.0 -> 258.48, 258.48
% INFO    : Updated Thermal Rating: on line 21105-21072 : Rate B, Rate C - 0.0, 0.0 -> 202.79, 202.79
% INFO    : Updated Thermal Rating: on line 21072-21119 : Rate B, Rate C - 0.0, 0.0 -> 233.71, 233.71
% INFO    : Updated Thermal Rating: on line 21073-21079 : Rate B, Rate C - 0.0, 0.0 -> 199.05, 199.05
% INFO    : Updated Thermal Rating: on line 21108-21073 : Rate B, Rate C - 0.0, 0.0 -> 229.7, 229.7
% INFO    : Updated Thermal Rating: on line 21074-21139 : Rate B, Rate C - 0.0, 0.0 -> 224.11, 224.11
% INFO    : Updated Thermal Rating: on line 21074-21223 : Rate B, Rate C - 0.0, 0.0 -> 188.45, 188.45
% INFO    : Updated Thermal Rating: on line 21074-21237 : Rate B, Rate C - 0.0, 0.0 -> 201.19, 201.19
% INFO    : Updated Thermal Rating: on line 21075-21079 : Rate B, Rate C - 0.0, 0.0 -> 211.61, 211.61
% INFO    : Updated Thermal Rating: on line 21075-21101 : Rate B, Rate C - 0.0, 0.0 -> 255.14, 255.14
% INFO    : Updated Thermal Rating: on line 21105-21078 : Rate B, Rate C - 0.0, 0.0 -> 199.27, 199.27
% INFO    : Updated Thermal Rating: on line 21078-21111 : Rate B, Rate C - 0.0, 0.0 -> 201.21, 201.21
% INFO    : Updated Thermal Rating: on transformer 21082-21081 : Rate B, Rate C - 0.0, 0.0 -> 451.13, 451.13
% INFO    : Updated Thermal Rating: on line 21100-21081 : Rate B, Rate C - 0.0, 0.0 -> 1222.15, 1222.15
% INFO    : Updated Thermal Rating: on line 21081-21107 : Rate B, Rate C - 0.0, 0.0 -> 1127.0, 1127.0
% INFO    : Updated Thermal Rating: on line 21753-21081 : Rate B, Rate C - 0.0, 0.0 -> 1130.42, 1130.42
% INFO    : Updated Thermal Rating: on line 21085-21091 : Rate B, Rate C - 0.0, 0.0 -> 269.9, 269.9
% INFO    : Updated Thermal Rating: on line 21085-21101 : Rate B, Rate C - 0.0, 0.0 -> 255.57, 255.57
% INFO    : Updated Thermal Rating: on line 21086-21087 : Rate B, Rate C - 0.0, 0.0 -> 211.5, 211.5
% INFO    : Updated Thermal Rating: on line 21091-21086 : Rate B, Rate C - 0.0, 0.0 -> 228.97, 228.97
% INFO    : Updated Thermal Rating: on line 21097-21087 : Rate B, Rate C - 0.0, 0.0 -> 203.35, 203.35
% INFO    : Updated Thermal Rating: on line 21088-21133 : Rate B, Rate C - 0.0, 0.0 -> 214.52, 214.52
% INFO    : Updated Thermal Rating: on line 21146-21088 : Rate B, Rate C - 0.0, 0.0 -> 199.58, 199.58
% INFO    : Updated Thermal Rating: on line 21091-21098 : Rate B, Rate C - 0.0, 0.0 -> 177.51, 177.51
% INFO    : Updated Thermal Rating: on line 21091-21099 : Rate B, Rate C - 0.0, 0.0 -> 191.99, 191.99
% INFO    : Updated Thermal Rating: on line 21114-21091 : Rate B, Rate C - 0.0, 0.0 -> 210.9, 210.9
% INFO    : Updated Thermal Rating: on line 21093-21136 : Rate B, Rate C - 0.0, 0.0 -> 232.04, 232.04
% INFO    : Updated Thermal Rating: on line 21094-21177 : Rate B, Rate C - 0.0, 0.0 -> 205.18, 205.18
% INFO    : Updated Thermal Rating: on line 21095-21177 : Rate B, Rate C - 0.0, 0.0 -> 150.12, 150.12
% INFO    : Updated Thermal Rating: on line 21095-21178 : Rate B, Rate C - 0.0, 0.0 -> 222.83, 222.83
% INFO    : Updated Thermal Rating: on line 21096-21151 : Rate B, Rate C - 0.0, 0.0 -> 253.33, 253.33
% INFO    : Updated Thermal Rating: on line 21191-21096 : Rate B, Rate C - 0.0, 0.0 -> 239.5, 239.5
% INFO    : Updated Thermal Rating: on line 21097-21106 : Rate B, Rate C - 0.0, 0.0 -> 242.35, 242.35
% INFO    : Updated Thermal Rating: on line 21098-21111 : Rate B, Rate C - 0.0, 0.0 -> 218.47, 218.47
% INFO    : Updated Thermal Rating: on line 21099-21143 : Rate B, Rate C - 0.0, 0.0 -> 199.84, 199.84
% INFO    : Updated Thermal Rating: on transformer 21100-21103 : Rate B, Rate C - 0.0, 0.0 -> 528.05, 528.05
% INFO    : Updated Thermal Rating: on transformer 21101-21103 : Rate B, Rate C - 0.0, 0.0 -> 478.05, 478.05
% INFO    : Updated Thermal Rating: on transformer 21102-21103 : Rate B, Rate C - 0.0, 0.0 -> 50.0, 50.0
% INFO    : Updated Thermal Rating: on line 21105-21125 : Rate B, Rate C - 0.0, 0.0 -> 211.98, 211.98
% INFO    : Updated Thermal Rating: on line 21106-21145 : Rate B, Rate C - 0.0, 0.0 -> 216.15, 216.15
% INFO    : Updated Thermal Rating: on line 21148-21106 : Rate B, Rate C - 0.0, 0.0 -> 186.96, 186.96
% INFO    : Updated Thermal Rating: on transformer 21108-21107 : Rate B, Rate C - 0.0, 0.0 -> 533.37, 533.37
% INFO    : Updated Thermal Rating: on line 21132-21107 : Rate B, Rate C - 0.0, 0.0 -> 1183.87, 1183.87
% INFO    : Updated Thermal Rating: on line 21107-21181 : Rate B, Rate C - 0.0, 0.0 -> 1153.25, 1153.25
% INFO    : Updated Thermal Rating: on line 21141-21108 : Rate B, Rate C - 0.0, 0.0 -> 243.05, 243.05
% INFO    : Updated Thermal Rating: on line 21108-21146 : Rate B, Rate C - 0.0, 0.0 -> 232.07, 232.07
% INFO    : Updated Thermal Rating: on line 21143-21113 : Rate B, Rate C - 0.0, 0.0 -> 240.81, 240.81
% INFO    : Updated Thermal Rating: on line 21113-21182 : Rate B, Rate C - 0.0, 0.0 -> 266.85, 266.85
% INFO    : Updated Thermal Rating: on line 21114-21141 : Rate B, Rate C - 0.0, 0.0 -> 193.05, 193.05
% INFO    : Updated Thermal Rating: on line 21115-21118 : Rate B, Rate C - 0.0, 0.0 -> 274.81, 274.81
% INFO    : Updated Thermal Rating: on line 21115-21167 : Rate B, Rate C - 0.0, 0.0 -> 310.11, 310.11
% INFO    : Updated Thermal Rating: on line 21115-21167 : Rate B, Rate C - 0.0, 0.0 -> 310.11, 310.11
% INFO    : Updated Thermal Rating: on line 21115-21167 : Rate B, Rate C - 0.0, 0.0 -> 310.11, 310.11
% INFO    : Updated Thermal Rating: on line 21119-21118 : Rate B, Rate C - 0.0, 0.0 -> 240.72, 240.72
% INFO    : Updated Thermal Rating: on line 21118-21145 : Rate B, Rate C - 0.0, 0.0 -> 235.08, 235.08
% INFO    : Updated Thermal Rating: on transformer 21120-21123 : Rate B, Rate C - 0.0, 0.0 -> 645.3, 645.3
% INFO    : Updated Thermal Rating: on line 21181-21120 : Rate B, Rate C - 0.0, 0.0 -> 1105.48, 1105.48
% INFO    : Updated Thermal Rating: on line 21120-21382 : Rate B, Rate C - 0.0, 0.0 -> 1258.49, 1258.49
% INFO    : Updated Thermal Rating: on transformer 21121-21123 : Rate B, Rate C - 0.0, 0.0 -> 495.3, 495.3
% INFO    : Updated Thermal Rating: on line 21121-21125 : Rate B, Rate C - 0.0, 0.0 -> 262.79, 262.79
% INFO    : Updated Thermal Rating: on transformer 21122-21123 : Rate B, Rate C - 0.0, 0.0 -> 150.0, 150.0
% INFO    : Updated Thermal Rating: on line 21125-21130 : Rate B, Rate C - 0.0, 0.0 -> 228.85, 228.85
% INFO    : Updated Thermal Rating: on line 21126-21129 : Rate B, Rate C - 0.0, 0.0 -> 239.61, 239.61
% INFO    : Updated Thermal Rating: on line 21126-21143 : Rate B, Rate C - 0.0, 0.0 -> 214.16, 214.16
% INFO    : Updated Thermal Rating: on line 21127-21143 : Rate B, Rate C - 0.0, 0.0 -> 226.55, 226.55
% INFO    : Updated Thermal Rating: on line 21176-21127 : Rate B, Rate C - 0.0, 0.0 -> 188.2, 188.2
% INFO    : Updated Thermal Rating: on line 21129-21152 : Rate B, Rate C - 0.0, 0.0 -> 228.76, 228.76
% INFO    : Updated Thermal Rating: on line 21129-21165 : Rate B, Rate C - 0.0, 0.0 -> 257.81, 257.81
% INFO    : Updated Thermal Rating: on line 21130-21182 : Rate B, Rate C - 0.0, 0.0 -> 206.72, 206.72
% INFO    : Updated Thermal Rating: on transformer 21132-21135 : Rate B, Rate C - 0.0, 0.0 -> 604.44, 604.44
% INFO    : Updated Thermal Rating: on line 21132-21232 : Rate B, Rate C - 0.0, 0.0 -> 1223.95, 1223.95
% INFO    : Updated Thermal Rating: on transformer 21133-21135 : Rate B, Rate C - 0.0, 0.0 -> 479.44, 479.44
% INFO    : Updated Thermal Rating: on line 21133-21157 : Rate B, Rate C - 0.0, 0.0 -> 228.72, 228.72
% INFO    : Updated Thermal Rating: on line 21133-21158 : Rate B, Rate C - 0.0, 0.0 -> 270.0, 270.0
% INFO    : Updated Thermal Rating: on transformer 21134-21135 : Rate B, Rate C - 0.0, 0.0 -> 125.0, 125.0
% INFO    : Updated Thermal Rating: on line 21136-21154 : Rate B, Rate C - 0.0, 0.0 -> 152.78, 152.78
% INFO    : Updated Thermal Rating: on line 21148-21140 : Rate B, Rate C - 0.0, 0.0 -> 239.22, 239.22
% INFO    : Updated Thermal Rating: on line 21242-21140 : Rate B, Rate C - 0.0, 0.0 -> 286.05, 286.05
% INFO    : Updated Thermal Rating: on line 21144-21154 : Rate B, Rate C - 0.0, 0.0 -> 214.86, 214.86
% INFO    : Updated Thermal Rating: on line 21144-21158 : Rate B, Rate C - 0.0, 0.0 -> 230.0, 230.0
% INFO    : Updated Thermal Rating: on line 21144-21180 : Rate B, Rate C - 0.0, 0.0 -> 225.57, 225.57
% INFO    : Updated Thermal Rating: on line 21147-21239 : Rate B, Rate C - 0.0, 0.0 -> 206.85, 206.85
% INFO    : Updated Thermal Rating: on line 21147-21665 : Rate B, Rate C - 0.0, 0.0 -> 227.26, 227.26
% INFO    : Updated Thermal Rating: on line 21754-21151 : Rate B, Rate C - 0.0, 0.0 -> 264.58, 264.58
% INFO    : Updated Thermal Rating: on line 21152-21191 : Rate B, Rate C - 0.0, 0.0 -> 244.87, 244.87
% INFO    : Updated Thermal Rating: on line 21157-21176 : Rate B, Rate C - 0.0, 0.0 -> 194.89, 194.89
% INFO    : Updated Thermal Rating: on transformer 21160-21163 : Rate B, Rate C - 0.0, 0.0 -> 701.27, 701.27
% INFO    : Updated Thermal Rating: on transformer 21161-21163 : Rate B, Rate C - 0.0, 0.0 -> 551.27, 551.27
% INFO    : Updated Thermal Rating: on line 21161-21165 : Rate B, Rate C - 0.0, 0.0 -> 302.21, 302.21
% INFO    : Updated Thermal Rating: on line 21161-21190 : Rate B, Rate C - 0.0, 0.0 -> 209.89, 209.89
% INFO    : Updated Thermal Rating: on line 21259-21161 : Rate B, Rate C - 0.0, 0.0 -> 207.52, 207.52
% INFO    : Updated Thermal Rating: on transformer 21162-21163 : Rate B, Rate C - 0.0, 0.0 -> 150.0, 150.0
% INFO    : Updated Thermal Rating: on line 21164-21642 : Rate B, Rate C - 0.0, 0.0 -> 1304.64, 1304.64
% INFO    : Updated Thermal Rating: on line 21671-21164 : Rate B, Rate C - 0.0, 0.0 -> 1086.33, 1086.33
% INFO    : Updated Thermal Rating: on line 21185-21165 : Rate B, Rate C - 0.0, 0.0 -> 189.63, 189.63
% INFO    : Updated Thermal Rating: on transformer 21167-21166 : Rate B, Rate C - 0.0, 0.0 -> 599.45, 599.45
% INFO    : Updated Thermal Rating: on transformer 21167-21166 : Rate B, Rate C - 0.0, 0.0 -> 599.45, 599.45
% INFO    : Updated Thermal Rating: on transformer 21167-21166 : Rate B, Rate C - 0.0, 0.0 -> 599.45, 599.45
% INFO    : Updated Thermal Rating: on line 21753-21166 : Rate B, Rate C - 0.0, 0.0 -> 1177.94, 1177.94
% INFO    : Updated Thermal Rating: on line 21170-21654 : Rate B, Rate C - 0.0, 0.0 -> 234.31, 234.31
% INFO    : Updated Thermal Rating: on line 21170-21723 : Rate B, Rate C - 0.0, 0.0 -> 273.36, 273.36
% INFO    : Updated Thermal Rating: on line 21755-21170 : Rate B, Rate C - 0.0, 0.0 -> 200.95, 200.95
% INFO    : Updated Thermal Rating: on line 21173-21195 : Rate B, Rate C - 0.0, 0.0 -> 235.44, 235.44
% INFO    : Updated Thermal Rating: on line 21755-21173 : Rate B, Rate C - 0.0, 0.0 -> 250.38, 250.38
% INFO    : Updated Thermal Rating: on line 21178-21237 : Rate B, Rate C - 0.0, 0.0 -> 212.3, 212.3
% INFO    : Updated Thermal Rating: on line 21178-21389 : Rate B, Rate C - 0.0, 0.0 -> 257.74, 257.74
% INFO    : Updated Thermal Rating: on line 21231-21179 : Rate B, Rate C - 0.0, 0.0 -> 161.0, 161.0
% INFO    : Updated Thermal Rating: on line 21255-21179 : Rate B, Rate C - 0.0, 0.0 -> 238.73, 238.73
% INFO    : Updated Thermal Rating: on line 21180-21233 : Rate B, Rate C - 0.0, 0.0 -> 270.0, 270.0
% INFO    : Updated Thermal Rating: on transformer 21182-21181 : Rate B, Rate C - 0.0, 0.0 -> 500.62, 500.62
% INFO    : Updated Thermal Rating: on line 21181-21671 : Rate B, Rate C - 0.0, 0.0 -> 1245.69, 1245.69
% INFO    : Updated Thermal Rating: on line 21203-21183 : Rate B, Rate C - 0.0, 0.0 -> 193.99, 193.99
% INFO    : Updated Thermal Rating: on line 21264-21183 : Rate B, Rate C - 0.0, 0.0 -> 220.32, 220.32
% INFO    : Updated Thermal Rating: on line 21185-21192 : Rate B, Rate C - 0.0, 0.0 -> 230.22, 230.22
% INFO    : Updated Thermal Rating: on line 21187-21188 : Rate B, Rate C - 0.0, 0.0 -> 243.17, 243.17
% INFO    : Updated Thermal Rating: on line 21187-21273 : Rate B, Rate C - 0.0, 0.0 -> 229.03, 229.03
% INFO    : Updated Thermal Rating: on line 21188-21201 : Rate B, Rate C - 0.0, 0.0 -> 186.7, 186.7
% INFO    : Updated Thermal Rating: on line 21188-21633 : Rate B, Rate C - 0.0, 0.0 -> 261.46, 261.46
% INFO    : Updated Thermal Rating: on line 21189-21206 : Rate B, Rate C - 0.0, 0.0 -> 206.6, 206.6
% INFO    : Updated Thermal Rating: on line 21353-21189 : Rate B, Rate C - 0.0, 0.0 -> 179.51, 179.51
% INFO    : Updated Thermal Rating: on line 21189-21717 : Rate B, Rate C - 0.0, 0.0 -> 229.19, 229.19
% INFO    : Updated Thermal Rating: on line 21190-21259 : Rate B, Rate C - 0.0, 0.0 -> 191.17, 191.17
% INFO    : Updated Thermal Rating: on line 21191-21195 : Rate B, Rate C - 0.0, 0.0 -> 220.91, 220.91
% INFO    : Updated Thermal Rating: on line 21192-21208 : Rate B, Rate C - 0.0, 0.0 -> 270.09, 270.09
% INFO    : Updated Thermal Rating: on line 21206-21193 : Rate B, Rate C - 0.0, 0.0 -> 185.99, 185.99
% INFO    : Updated Thermal Rating: on line 21193-21654 : Rate B, Rate C - 0.0, 0.0 -> 234.08, 234.08
% INFO    : Updated Thermal Rating: on line 21196-21197 : Rate B, Rate C - 0.0, 0.0 -> 231.96, 231.96
% INFO    : Updated Thermal Rating: on line 21196-21317 : Rate B, Rate C - 0.0, 0.0 -> 173.8, 173.8
% INFO    : Updated Thermal Rating: on line 21197-21262 : Rate B, Rate C - 0.0, 0.0 -> 251.86, 251.86
% INFO    : Updated Thermal Rating: on line 21268-21197 : Rate B, Rate C - 0.0, 0.0 -> 204.09, 204.09
% INFO    : Updated Thermal Rating: on line 21217-21198 : Rate B, Rate C - 0.0, 0.0 -> 180.09, 180.09
% INFO    : Updated Thermal Rating: on line 21198-21224 : Rate B, Rate C - 0.0, 0.0 -> 207.85, 207.85
% INFO    : Updated Thermal Rating: on line 21200-21233 : Rate B, Rate C - 0.0, 0.0 -> 235.81, 235.81
% INFO    : Updated Thermal Rating: on line 21200-21294 : Rate B, Rate C - 0.0, 0.0 -> 216.44, 216.44
% INFO    : Updated Thermal Rating: on line 21201-21294 : Rate B, Rate C - 0.0, 0.0 -> 190.87, 190.87
% INFO    : Updated Thermal Rating: on line 21203-21233 : Rate B, Rate C - 0.0, 0.0 -> 215.79, 215.79
% INFO    : Updated Thermal Rating: on line 21205-21213 : Rate B, Rate C - 0.0, 0.0 -> 202.97, 202.97
% INFO    : Updated Thermal Rating: on line 21254-21205 : Rate B, Rate C - 0.0, 0.0 -> 230.89, 230.89
% INFO    : Updated Thermal Rating: on line 21283-21208 : Rate B, Rate C - 0.0, 0.0 -> 228.67, 228.67
% INFO    : Updated Thermal Rating: on line 21208-21695 : Rate B, Rate C - 0.0, 0.0 -> 262.58, 262.58
% INFO    : Updated Thermal Rating: on line 21227-21210 : Rate B, Rate C - 0.0, 0.0 -> 216.14, 216.14
% INFO    : Updated Thermal Rating: on line 21210-21251 : Rate B, Rate C - 0.0, 0.0 -> 230.77, 230.77
% INFO    : Updated Thermal Rating: on line 21213-21211 : Rate B, Rate C - 0.0, 0.0 -> 184.84, 184.84
% INFO    : Updated Thermal Rating: on line 21211-21252 : Rate B, Rate C - 0.0, 0.0 -> 225.93, 225.93
% INFO    : Updated Thermal Rating: on line 21214-21265 : Rate B, Rate C - 0.0, 0.0 -> 203.41, 203.41
% INFO    : Updated Thermal Rating: on line 21214-21294 : Rate B, Rate C - 0.0, 0.0 -> 230.15, 230.15
% INFO    : Updated Thermal Rating: on line 21269-21215 : Rate B, Rate C - 0.0, 0.0 -> 234.93, 234.93
% INFO    : Updated Thermal Rating: on line 21729-21215 : Rate B, Rate C - 0.0, 0.0 -> 249.37, 249.37
% INFO    : Updated Thermal Rating: on line 21217-21351 : Rate B, Rate C - 0.0, 0.0 -> 218.43, 218.43
% INFO    : Updated Thermal Rating: on line 21247-21218 : Rate B, Rate C - 0.0, 0.0 -> 206.01, 206.01
% INFO    : Updated Thermal Rating: on line 21218-21665 : Rate B, Rate C - 0.0, 0.0 -> 233.65, 233.65
% INFO    : Updated Thermal Rating: on line 21268-21219 : Rate B, Rate C - 0.0, 0.0 -> 236.71, 236.71
% INFO    : Updated Thermal Rating: on line 21297-21219 : Rate B, Rate C - 0.0, 0.0 -> 165.35, 165.35
% INFO    : Updated Thermal Rating: on line 21219-21327 : Rate B, Rate C - 0.0, 0.0 -> 251.81, 251.81
% INFO    : Updated Thermal Rating: on line 21220-21269 : Rate B, Rate C - 0.0, 0.0 -> 200.52, 200.52
% INFO    : Updated Thermal Rating: on line 21220-21270 : Rate B, Rate C - 0.0, 0.0 -> 246.9, 246.9
% INFO    : Updated Thermal Rating: on transformer 21222-21221 : Rate B, Rate C - 0.0, 0.0 -> 415.7, 415.7
% INFO    : Updated Thermal Rating: on line 21221-21253 : Rate B, Rate C - 0.0, 0.0 -> 1036.7, 1036.7
% INFO    : Updated Thermal Rating: on line 21222-21286 : Rate B, Rate C - 0.0, 0.0 -> 228.29, 228.29
% INFO    : Updated Thermal Rating: on line 21324-21223 : Rate B, Rate C - 0.0, 0.0 -> 225.5, 225.5
% INFO    : Updated Thermal Rating: on line 21224-21754 : Rate B, Rate C - 0.0, 0.0 -> 227.42, 227.42
% INFO    : Updated Thermal Rating: on line 21247-21227 : Rate B, Rate C - 0.0, 0.0 -> 182.45, 182.45
% INFO    : Updated Thermal Rating: on line 21361-21231 : Rate B, Rate C - 0.0, 0.0 -> 225.37, 225.37
% INFO    : Updated Thermal Rating: on line 21231-21729 : Rate B, Rate C - 0.0, 0.0 -> 249.46, 249.46
% INFO    : Updated Thermal Rating: on transformer 21233-21232 : Rate B, Rate C - 0.0, 0.0 -> 478.66, 478.66
% INFO    : Updated Thermal Rating: on line 21638-21232 : Rate B, Rate C - 0.0, 0.0 -> 1246.8, 1246.8
% INFO    : Updated Thermal Rating: on line 21264-21233 : Rate B, Rate C - 0.0, 0.0 -> 188.31, 188.31
% INFO    : Updated Thermal Rating: on line 21235-21237 : Rate B, Rate C - 0.0, 0.0 -> 206.37, 206.37
% INFO    : Updated Thermal Rating: on line 21235-21254 : Rate B, Rate C - 0.0, 0.0 -> 227.32, 227.32
% INFO    : Updated Thermal Rating: on line 21755-21235 : Rate B, Rate C - 0.0, 0.0 -> 226.15, 226.15
% INFO    : Updated Thermal Rating: on line 21238-21242 : Rate B, Rate C - 0.0, 0.0 -> 254.32, 254.32
% INFO    : Updated Thermal Rating: on line 21665-21238 : Rate B, Rate C - 0.0, 0.0 -> 290.0, 290.0
% INFO    : Updated Thermal Rating: on line 21239-21270 : Rate B, Rate C - 0.0, 0.0 -> 230.0, 230.0
% INFO    : Updated Thermal Rating: on line 21242-21715 : Rate B, Rate C - 0.0, 0.0 -> 285.0, 285.0
% INFO    : Updated Thermal Rating: on line 21244-21297 : Rate B, Rate C - 0.0, 0.0 -> 234.75, 234.75
% INFO    : Updated Thermal Rating: on line 21244-21327 : Rate B, Rate C - 0.0, 0.0 -> 249.36, 249.36
% INFO    : Updated Thermal Rating: on line 21246-21307 : Rate B, Rate C - 0.0, 0.0 -> 178.68, 178.68
% INFO    : Updated Thermal Rating: on line 21336-21246 : Rate B, Rate C - 0.0, 0.0 -> 201.07, 201.07
% INFO    : Updated Thermal Rating: on line 21251-21271 : Rate B, Rate C - 0.0, 0.0 -> 249.1, 249.1
% INFO    : Updated Thermal Rating: on line 21251-21308 : Rate B, Rate C - 0.0, 0.0 -> 254.05, 254.05
% INFO    : Updated Thermal Rating: on line 21251-21333 : Rate B, Rate C - 0.0, 0.0 -> 247.69, 247.69
% INFO    : Updated Thermal Rating: on line 21252-21284 : Rate B, Rate C - 0.0, 0.0 -> 222.83, 222.83
% INFO    : Updated Thermal Rating: on line 21252-21482 : Rate B, Rate C - 0.0, 0.0 -> 227.94, 227.94
% INFO    : Updated Thermal Rating: on transformer 21254-21253 : Rate B, Rate C - 0.0, 0.0 -> 434.44, 434.44
% INFO    : Updated Thermal Rating: on line 21388-21253 : Rate B, Rate C - 0.0, 0.0 -> 1113.04, 1113.04
% INFO    : Updated Thermal Rating: on line 21286-21254 : Rate B, Rate C - 0.0, 0.0 -> 199.72, 199.72
% INFO    : Updated Thermal Rating: on line 21341-21255 : Rate B, Rate C - 0.0, 0.0 -> 152.84, 152.84
% INFO    : Updated Thermal Rating: on line 21729-21255 : Rate B, Rate C - 0.0, 0.0 -> 255.86, 255.86
% INFO    : Updated Thermal Rating: on line 21294-21257 : Rate B, Rate C - 0.0, 0.0 -> 233.24, 233.24
% INFO    : Updated Thermal Rating: on line 21257-21304 : Rate B, Rate C - 0.0, 0.0 -> 250.51, 250.51
% INFO    : Updated Thermal Rating: on line 21290-21259 : Rate B, Rate C - 0.0, 0.0 -> 199.64, 199.64
% INFO    : Updated Thermal Rating: on line 21327-21260 : Rate B, Rate C - 0.0, 0.0 -> 230.04, 230.04
% INFO    : Updated Thermal Rating: on line 21260-21420 : Rate B, Rate C - 0.0, 0.0 -> 207.01, 207.01
% INFO    : Updated Thermal Rating: on transformer 21262-21261 : Rate B, Rate C - 0.0, 0.0 -> 543.22, 543.22
% INFO    : Updated Thermal Rating: on line 21261-21326 : Rate B, Rate C - 0.0, 0.0 -> 1131.96, 1131.96
% INFO    : Updated Thermal Rating: on line 21728-21261 : Rate B, Rate C - 0.0, 0.0 -> 1155.98, 1155.98
% INFO    : Updated Thermal Rating: on line 21262-21270 : Rate B, Rate C - 0.0, 0.0 -> 277.72, 277.72
% INFO    : Updated Thermal Rating: on line 21315-21263 : Rate B, Rate C - 0.0, 0.0 -> 218.25, 218.25
% INFO    : Updated Thermal Rating: on line 21263-21321 : Rate B, Rate C - 0.0, 0.0 -> 169.65, 169.65
% INFO    : Updated Thermal Rating: on line 21273-21265 : Rate B, Rate C - 0.0, 0.0 -> 201.39, 201.39
% INFO    : Updated Thermal Rating: on line 21265-21322 : Rate B, Rate C - 0.0, 0.0 -> 192.83, 192.83
% INFO    : Updated Thermal Rating: on line 21271-21336 : Rate B, Rate C - 0.0, 0.0 -> 226.72, 226.72
% INFO    : Updated Thermal Rating: on line 21274-21299 : Rate B, Rate C - 0.0, 0.0 -> 236.28, 236.28
% INFO    : Updated Thermal Rating: on line 21402-21274 : Rate B, Rate C - 0.0, 0.0 -> 214.32, 214.32
% INFO    : Updated Thermal Rating: on transformer 21276-21275 : Rate B, Rate C - 0.0, 0.0 -> 513.22, 513.22
% INFO    : Updated Thermal Rating: on line 21409-21275 : Rate B, Rate C - 0.0, 0.0 -> 1164.6, 1164.6
% INFO    : Updated Thermal Rating: on line 21275-21474 : Rate B, Rate C - 0.0, 0.0 -> 1234.96, 1234.96
% INFO    : Updated Thermal Rating: on line 21275-21638 : Rate B, Rate C - 0.0, 0.0 -> 1141.53, 1141.53
% INFO    : Updated Thermal Rating: on line 21276-21292 : Rate B, Rate C - 0.0, 0.0 -> 224.22, 224.22
% INFO    : Updated Thermal Rating: on line 21276-21315 : Rate B, Rate C - 0.0, 0.0 -> 238.5, 238.5
% INFO    : Updated Thermal Rating: on line 21316-21276 : Rate B, Rate C - 0.0, 0.0 -> 239.51, 239.51
% INFO    : Updated Thermal Rating: on line 21695-21277 : Rate B, Rate C - 0.0, 0.0 -> 215.33, 215.33
% INFO    : Updated Thermal Rating: on line 21279-21290 : Rate B, Rate C - 0.0, 0.0 -> 235.69, 235.69
% INFO    : Updated Thermal Rating: on line 21279-21331 : Rate B, Rate C - 0.0, 0.0 -> 251.8, 251.8
% INFO    : Updated Thermal Rating: on line 21279-21370 : Rate B, Rate C - 0.0, 0.0 -> 188.04, 188.04
% INFO    : Updated Thermal Rating: on line 21282-21695 : Rate B, Rate C - 0.0, 0.0 -> 200.67, 200.67
% INFO    : Updated Thermal Rating: on line 21723-21282 : Rate B, Rate C - 0.0, 0.0 -> 174.19, 174.19
% INFO    : Updated Thermal Rating: on line 21349-21283 : Rate B, Rate C - 0.0, 0.0 -> 212.5, 212.5
% INFO    : Updated Thermal Rating: on line 21283-21717 : Rate B, Rate C - 0.0, 0.0 -> 223.81, 223.81
% INFO    : Updated Thermal Rating: on line 21284-21386 : Rate B, Rate C - 0.0, 0.0 -> 241.58, 241.58
% INFO    : Updated Thermal Rating: on line 21296-21287 : Rate B, Rate C - 0.0, 0.0 -> 231.59, 231.59
% INFO    : Updated Thermal Rating: on line 21287-21307 : Rate B, Rate C - 0.0, 0.0 -> 212.86, 212.86
% INFO    : Updated Thermal Rating: on line 21288-21293 : Rate B, Rate C - 0.0, 0.0 -> 224.25, 224.25
% INFO    : Updated Thermal Rating: on line 21288-21359 : Rate B, Rate C - 0.0, 0.0 -> 202.71, 202.71
% INFO    : Updated Thermal Rating: on line 21332-21292 : Rate B, Rate C - 0.0, 0.0 -> 222.5, 222.5
% INFO    : Updated Thermal Rating: on line 21292-21357 : Rate B, Rate C - 0.0, 0.0 -> 231.17, 231.17
% INFO    : Updated Thermal Rating: on line 21317-21293 : Rate B, Rate C - 0.0, 0.0 -> 227.67, 227.67
% INFO    : Updated Thermal Rating: on line 21293-21729 : Rate B, Rate C - 0.0, 0.0 -> 269.69, 269.69
% INFO    : Updated Thermal Rating: on line 21296-21297 : Rate B, Rate C - 0.0, 0.0 -> 204.1, 204.1
% INFO    : Updated Thermal Rating: on line 21296-21383 : Rate B, Rate C - 0.0, 0.0 -> 239.62, 239.62
% INFO    : Updated Thermal Rating: on transformer 21298-21301 : Rate B, Rate C - 0.0, 0.0 -> 572.54, 572.54
% INFO    : Updated Thermal Rating: on line 21298-21398 : Rate B, Rate C - 0.0, 0.0 -> 1108.5, 1108.5
% INFO    : Updated Thermal Rating: on line 21298-21685 : Rate B, Rate C - 0.0, 0.0 -> 1157.43, 1157.43
% INFO    : Updated Thermal Rating: on transformer 21299-21301 : Rate B, Rate C - 0.0, 0.0 -> 522.54, 522.54
% INFO    : Updated Thermal Rating: on line 21302-21299 : Rate B, Rate C - 0.0, 0.0 -> 242.86, 242.86
% INFO    : Updated Thermal Rating: on line 21299-21337 : Rate B, Rate C - 0.0, 0.0 -> 238.07, 238.07
% INFO    : Updated Thermal Rating: on transformer 21300-21301 : Rate B, Rate C - 0.0, 0.0 -> 50.0, 50.0
% INFO    : Updated Thermal Rating: on line 21302-21454 : Rate B, Rate C - 0.0, 0.0 -> 214.67, 214.67
% INFO    : Updated Thermal Rating: on line 21334-21304 : Rate B, Rate C - 0.0, 0.0 -> 235.01, 235.01
% INFO    : Updated Thermal Rating: on line 21633-21304 : Rate B, Rate C - 0.0, 0.0 -> 205.4, 205.4
% INFO    : Updated Thermal Rating: on line 21306-21359 : Rate B, Rate C - 0.0, 0.0 -> 280.0, 280.0
% INFO    : Updated Thermal Rating: on line 21429-21306 : Rate B, Rate C - 0.0, 0.0 -> 230.0, 230.0
% INFO    : Updated Thermal Rating: on line 21308-21331 : Rate B, Rate C - 0.0, 0.0 -> 262.36, 262.36
% INFO    : Updated Thermal Rating: on line 21334-21310 : Rate B, Rate C - 0.0, 0.0 -> 214.94, 214.94
% INFO    : Updated Thermal Rating: on line 21438-21310 : Rate B, Rate C - 0.0, 0.0 -> 174.57, 174.57
% INFO    : Updated Thermal Rating: on line 21340-21313 : Rate B, Rate C - 0.0, 0.0 -> 260.03, 260.03
% INFO    : Updated Thermal Rating: on line 21313-21359 : Rate B, Rate C - 0.0, 0.0 -> 195.58, 195.58
% INFO    : Updated Thermal Rating: on line 21378-21314 : Rate B, Rate C - 0.0, 0.0 -> 218.97, 218.97
% INFO    : Updated Thermal Rating: on line 21314-21410 : Rate B, Rate C - 0.0, 0.0 -> 244.21, 244.21
% INFO    : Updated Thermal Rating: on line 21316-21322 : Rate B, Rate C - 0.0, 0.0 -> 218.04, 218.04
% INFO    : Updated Thermal Rating: on line 21318-21394 : Rate B, Rate C - 0.0, 0.0 -> 201.78, 201.78
% INFO    : Updated Thermal Rating: on line 21318-21471 : Rate B, Rate C - 0.0, 0.0 -> 214.44, 214.44
% INFO    : Updated Thermal Rating: on line 21321-21335 : Rate B, Rate C - 0.0, 0.0 -> 227.33, 227.33
% INFO    : Updated Thermal Rating: on line 21371-21325 : Rate B, Rate C - 0.0, 0.0 -> 208.34, 208.34
% INFO    : Updated Thermal Rating: on line 21325-21392 : Rate B, Rate C - 0.0, 0.0 -> 239.52, 239.52
% INFO    : Updated Thermal Rating: on transformer 21326-21329 : Rate B, Rate C - 0.0, 0.0 -> 654.04, 654.04
% INFO    : Updated Thermal Rating: on line 21326-21382 : Rate B, Rate C - 0.0, 0.0 -> 1211.58, 1211.58
% INFO    : Updated Thermal Rating: on line 21326-21607 : Rate B, Rate C - 0.0, 0.0 -> 1312.38, 1312.38
% INFO    : Updated Thermal Rating: on transformer 21327-21329 : Rate B, Rate C - 0.0, 0.0 -> 554.04, 554.04
% INFO    : Updated Thermal Rating: on transformer 21328-21329 : Rate B, Rate C - 0.0, 0.0 -> 100.0, 100.0
% INFO    : Updated Thermal Rating: on line 21499-21330 : Rate B, Rate C - 0.0, 0.0 -> 228.74, 228.74
% INFO    : Updated Thermal Rating: on line 21330-21643 : Rate B, Rate C - 0.0, 0.0 -> 247.84, 247.84
% INFO    : Updated Thermal Rating: on line 21331-21692 : Rate B, Rate C - 0.0, 0.0 -> 250.14, 250.14
% INFO    : Updated Thermal Rating: on line 21331-21699 : Rate B, Rate C - 0.0, 0.0 -> 280.55, 280.55
% INFO    : Updated Thermal Rating: on line 21332-21633 : Rate B, Rate C - 0.0, 0.0 -> 237.25, 237.25
% INFO    : Updated Thermal Rating: on line 21333-21383 : Rate B, Rate C - 0.0, 0.0 -> 267.38, 267.38
% INFO    : Updated Thermal Rating: on line 21335-21406 : Rate B, Rate C - 0.0, 0.0 -> 242.63, 242.63
% INFO    : Updated Thermal Rating: on line 21337-21404 : Rate B, Rate C - 0.0, 0.0 -> 230.88, 230.88
% INFO    : Updated Thermal Rating: on transformer 21340-21339 : Rate B, Rate C - 0.0, 0.0 -> 493.01, 493.01
% INFO    : Updated Thermal Rating: on line 21405-21339 : Rate B, Rate C - 0.0, 0.0 -> 1285.25, 1285.25
% INFO    : Updated Thermal Rating: on line 21339-21607 : Rate B, Rate C - 0.0, 0.0 -> 1322.07, 1322.07
% INFO    : Updated Thermal Rating: on line 21728-21339 : Rate B, Rate C - 0.0, 0.0 -> 1167.48, 1167.48
% INFO    : Updated Thermal Rating: on line 21361-21340 : Rate B, Rate C - 0.0, 0.0 -> 222.79, 222.79
