% INFO    : Updated Thermal Rating: on line 21341-21729 : Rate B, Rate C - 0.0, 0.0 -> 236.33, 236.33
% INFO    : Updated Thermal Rating: on line 21343-21363 : Rate B, Rate C - 0.0, 0.0 -> 207.57, 207.57
% INFO    : Updated Thermal Rating: on line 21410-21343 : Rate B, Rate C - 0.0, 0.0 -> 216.33, 216.33
% INFO    : Updated Thermal Rating: on line 21434-21343 : Rate B, Rate C - 0.0, 0.0 -> 188.15, 188.15
% INFO    : Updated Thermal Rating: on line 21343-21484 : Rate B, Rate C - 0.0, 0.0 -> 211.41, 211.41
% INFO    : Updated Thermal Rating: on line 21346-21357 : Rate B, Rate C - 0.0, 0.0 -> 196.36, 196.36
% INFO    : Updated Thermal Rating: on line 21346-21378 : Rate B, Rate C - 0.0, 0.0 -> 185.52, 185.52
% INFO    : Updated Thermal Rating: on line 21349-21370 : Rate B, Rate C - 0.0, 0.0 -> 237.16, 237.16
% INFO    : Updated Thermal Rating: on line 21351-21353 : Rate B, Rate C - 0.0, 0.0 -> 221.57, 221.57
% INFO    : Updated Thermal Rating: on line 21383-21351 : Rate B, Rate C - 0.0, 0.0 -> 263.57, 263.57
% INFO    : Updated Thermal Rating: on line 21354-21729 : Rate B, Rate C - 0.0, 0.0 -> 260.17, 260.17
% INFO    : Updated Thermal Rating: on line 21355-21424 : Rate B, Rate C - 0.0, 0.0 -> 171.99, 171.99
% INFO    : Updated Thermal Rating: on line 21355-21628 : Rate B, Rate C - 0.0, 0.0 -> 224.2, 224.2
% INFO    : Updated Thermal Rating: on line 21357-21402 : Rate B, Rate C - 0.0, 0.0 -> 183.13, 183.13
% INFO    : Updated Thermal Rating: on line 21359-21361 : Rate B, Rate C - 0.0, 0.0 -> 226.69, 226.69
% INFO    : Updated Thermal Rating: on line 21359-21417 : Rate B, Rate C - 0.0, 0.0 -> 179.68, 179.68
% INFO    : Updated Thermal Rating: on line 21363-21491 : Rate B, Rate C - 0.0, 0.0 -> 190.78, 190.78
% INFO    : Updated Thermal Rating: on line 21364-21442 : Rate B, Rate C - 0.0, 0.0 -> 209.17, 209.17
% INFO    : Updated Thermal Rating: on line 21364-21466 : Rate B, Rate C - 0.0, 0.0 -> 185.81, 185.81
% INFO    : Updated Thermal Rating: on line 21365-21367 : Rate B, Rate C - 0.0, 0.0 -> 183.71, 183.71
% INFO    : Updated Thermal Rating: on line 21386-21365 : Rate B, Rate C - 0.0, 0.0 -> 202.35, 202.35
% INFO    : Updated Thermal Rating: on line 21674-21367 : Rate B, Rate C - 0.0, 0.0 -> 219.85, 219.85
% INFO    : Updated Thermal Rating: on line 21368-21499 : Rate B, Rate C - 0.0, 0.0 -> 223.01, 223.01
% INFO    : Updated Thermal Rating: on line 21368-21699 : Rate B, Rate C - 0.0, 0.0 -> 239.29, 239.29
% INFO    : Updated Thermal Rating: on line 21370-21643 : Rate B, Rate C - 0.0, 0.0 -> 258.87, 258.87
% INFO    : Updated Thermal Rating: on line 21420-21371 : Rate B, Rate C - 0.0, 0.0 -> 173.88, 173.88
% INFO    : Updated Thermal Rating: on line 21372-21392 : Rate B, Rate C - 0.0, 0.0 -> 225.78, 225.78
% INFO    : Updated Thermal Rating: on line 21372-21470 : Rate B, Rate C - 0.0, 0.0 -> 220.73, 220.73
% INFO    : Updated Thermal Rating: on line 21372-21555 : Rate B, Rate C - 0.0, 0.0 -> 214.36, 214.36
% INFO    : Updated Thermal Rating: on transformer 21374-21373 : Rate B, Rate C - 0.0, 0.0 -> 466.81, 466.81
% INFO    : Updated Thermal Rating: on line 21474-21373 : Rate B, Rate C - 0.0, 0.0 -> 1169.1, 1169.1
% INFO    : Updated Thermal Rating: on line 21374-21379 : Rate B, Rate C - 0.0, 0.0 -> 275.42, 275.42
% INFO    : Updated Thermal Rating: on line 21418-21374 : Rate B, Rate C - 0.0, 0.0 -> 258.63, 258.63
% INFO    : Updated Thermal Rating: on line 21374-21472 : Rate B, Rate C - 0.0, 0.0 -> 242.14, 242.14
% INFO    : Updated Thermal Rating: on line 21374-21520 : Rate B, Rate C - 0.0, 0.0 -> 220.86, 220.86
% INFO    : Updated Thermal Rating: on line 21375-21472 : Rate B, Rate C - 0.0, 0.0 -> 169.32, 169.32
% INFO    : Updated Thermal Rating: on line 21375-21521 : Rate B, Rate C - 0.0, 0.0 -> 237.9, 237.9
% INFO    : Updated Thermal Rating: on line 21430-21378 : Rate B, Rate C - 0.0, 0.0 -> 180.81, 180.81
% INFO    : Updated Thermal Rating: on line 21477-21379 : Rate B, Rate C - 0.0, 0.0 -> 255.41, 255.41
% INFO    : Updated Thermal Rating: on line 21413-21380 : Rate B, Rate C - 0.0, 0.0 -> 218.77, 218.77
% INFO    : Updated Thermal Rating: on line 21498-21380 : Rate B, Rate C - 0.0, 0.0 -> 188.54, 188.54
% INFO    : Updated Thermal Rating: on transformer 21383-21382 : Rate B, Rate C - 0.0, 0.0 -> 449.27, 449.27
% INFO    : Updated Thermal Rating: on line 21382-21474 : Rate B, Rate C - 0.0, 0.0 -> 1200.95, 1200.95
% INFO    : Updated Thermal Rating: on line 21382-21642 : Rate B, Rate C - 0.0, 0.0 -> 1328.23, 1328.23
% INFO    : Updated Thermal Rating: on line 21382-21649 : Rate B, Rate C - 0.0, 0.0 -> 1457.69, 1457.69
% INFO    : Updated Thermal Rating: on line 21383-21432 : Rate B, Rate C - 0.0, 0.0 -> 281.13, 281.13
% INFO    : Updated Thermal Rating: on transformer 21386-21385 : Rate B, Rate C - 0.0, 0.0 -> 450.77, 450.77
% INFO    : Updated Thermal Rating: on line 21388-21385 : Rate B, Rate C - 0.0, 0.0 -> 1110.82, 1110.82
% INFO    : Updated Thermal Rating: on line 21462-21386 : Rate B, Rate C - 0.0, 0.0 -> 229.32, 229.32
% INFO    : Updated Thermal Rating: on transformer 21389-21388 : Rate B, Rate C - 0.0, 0.0 -> 448.1, 448.1
% INFO    : Updated Thermal Rating: on line 21657-21388 : Rate B, Rate C - 0.0, 0.0 -> 1155.89, 1155.89
% INFO    : Updated Thermal Rating: on line 21450-21389 : Rate B, Rate C - 0.0, 0.0 -> 240.78, 240.78
% INFO    : Updated Thermal Rating: on line 21389-21465 : Rate B, Rate C - 0.0, 0.0 -> 235.09, 235.09
% INFO    : Updated Thermal Rating: on line 21390-21424 : Rate B, Rate C - 0.0, 0.0 -> 211.9, 211.9
% INFO    : Updated Thermal Rating: on line 21390-21492 : Rate B, Rate C - 0.0, 0.0 -> 220.6, 220.6
% INFO    : Updated Thermal Rating: on line 21628-21390 : Rate B, Rate C - 0.0, 0.0 -> 250.87, 250.87
% INFO    : Updated Thermal Rating: on line 21390-21758 : Rate B, Rate C - 0.0, 0.0 -> 205.5, 205.5
% INFO    : Updated Thermal Rating: on line 21391-21479 : Rate B, Rate C - 0.0, 0.0 -> 238.32, 238.32
% INFO    : Updated Thermal Rating: on line 21391-21628 : Rate B, Rate C - 0.0, 0.0 -> 258.81, 258.81
% INFO    : Updated Thermal Rating: on line 21392-21394 : Rate B, Rate C - 0.0, 0.0 -> 226.1, 226.1
% INFO    : Updated Thermal Rating: on line 21396-21392 : Rate B, Rate C - 0.0, 0.0 -> 254.13, 254.13
% INFO    : Updated Thermal Rating: on line 21396-21481 : Rate B, Rate C - 0.0, 0.0 -> 236.71, 236.71
% INFO    : Updated Thermal Rating: on line 21396-21573 : Rate B, Rate C - 0.0, 0.0 -> 229.78, 229.78
% INFO    : Updated Thermal Rating: on line 21399-21397 : Rate B, Rate C - 0.0, 0.0 -> 236.1, 236.1
% INFO    : Updated Thermal Rating: on line 23000-21397 : Rate B, Rate C - 0.0, 0.0 -> 217.76, 217.76
% INFO    : Updated Thermal Rating: on transformer 21399-21398 : Rate B, Rate C - 0.0, 0.0 -> 475.45, 475.45
% INFO    : Updated Thermal Rating: on line 21398-23016 : Rate B, Rate C - 0.0, 0.0 -> 1045.39, 1045.39
% INFO    : Updated Thermal Rating: on line 23375-21398 : Rate B, Rate C - 0.0, 0.0 -> 1252.16, 1252.16
% INFO    : Updated Thermal Rating: on line 21399-21437 : Rate B, Rate C - 0.0, 0.0 -> 270.6, 270.6
% INFO    : Updated Thermal Rating: on line 21404-21434 : Rate B, Rate C - 0.0, 0.0 -> 207.46, 207.46
% INFO    : Updated Thermal Rating: on transformer 21405-21408 : Rate B, Rate C - 0.0, 0.0 -> 519.59, 519.59
% INFO    : Updated Thermal Rating: on line 21629-21405 : Rate B, Rate C - 0.0, 0.0 -> 1124.55, 1124.55
% INFO    : Updated Thermal Rating: on transformer 21406-21408 : Rate B, Rate C - 0.0, 0.0 -> 494.59, 494.59
% INFO    : Updated Thermal Rating: on line 21429-21406 : Rate B, Rate C - 0.0, 0.0 -> 253.57, 253.57
% INFO    : Updated Thermal Rating: on line 21438-21406 : Rate B, Rate C - 0.0, 0.0 -> 207.18, 207.18
% INFO    : Updated Thermal Rating: on transformer 21407-21408 : Rate B, Rate C - 0.0, 0.0 -> 25.0, 25.0
% INFO    : Updated Thermal Rating: on transformer 21409-21412 : Rate B, Rate C - 0.0, 0.0 -> 481.36, 481.36
% INFO    : Updated Thermal Rating: on line 21458-21409 : Rate B, Rate C - 0.0, 0.0 -> 1160.39, 1160.39
% INFO    : Updated Thermal Rating: on line 21409-21629 : Rate B, Rate C - 0.0, 0.0 -> 1158.16, 1158.16
% INFO    : Updated Thermal Rating: on transformer 21410-21412 : Rate B, Rate C - 0.0, 0.0 -> 456.36, 456.36
% INFO    : Updated Thermal Rating: on transformer 21411-21412 : Rate B, Rate C - 0.0, 0.0 -> 25.0, 25.0
% INFO    : Updated Thermal Rating: on line 21413-21454 : Rate B, Rate C - 0.0, 0.0 -> 228.8, 228.8
% INFO    : Updated Thermal Rating: on line 21415-21436 : Rate B, Rate C - 0.0, 0.0 -> 179.77, 179.77
% INFO    : Updated Thermal Rating: on line 21415-21497 : Rate B, Rate C - 0.0, 0.0 -> 208.86, 208.86
% INFO    : Updated Thermal Rating: on line 21417-21729 : Rate B, Rate C - 0.0, 0.0 -> 237.51, 237.51
% INFO    : Updated Thermal Rating: on line 21418-21504 : Rate B, Rate C - 0.0, 0.0 -> 220.71, 220.71
% INFO    : Updated Thermal Rating: on line 21419-21475 : Rate B, Rate C - 0.0, 0.0 -> 291.81, 291.81
% INFO    : Updated Thermal Rating: on line 21521-21419 : Rate B, Rate C - 0.0, 0.0 -> 274.61, 274.61
% INFO    : Updated Thermal Rating: on line 21424-21468 : Rate B, Rate C - 0.0, 0.0 -> 187.88, 187.88
% INFO    : Updated Thermal Rating: on line 21428-21466 : Rate B, Rate C - 0.0, 0.0 -> 217.82, 217.82
% INFO    : Updated Thermal Rating: on line 21428-21734 : Rate B, Rate C - 0.0, 0.0 -> 254.92, 254.92
% INFO    : Updated Thermal Rating: on line 21429-21439 : Rate B, Rate C - 0.0, 0.0 -> 185.53, 185.53
% INFO    : Updated Thermal Rating: on line 21479-21430 : Rate B, Rate C - 0.0, 0.0 -> 214.25, 214.25
% INFO    : Updated Thermal Rating: on line 21431-21444 : Rate B, Rate C - 0.0, 0.0 -> 203.0, 203.0
% INFO    : Updated Thermal Rating: on line 21431-21494 : Rate B, Rate C - 0.0, 0.0 -> 176.89, 176.89
% INFO    : Updated Thermal Rating: on line 21432-21433 : Rate B, Rate C - 0.0, 0.0 -> 229.53, 229.53
% INFO    : Updated Thermal Rating: on line 21432-21608 : Rate B, Rate C - 0.0, 0.0 -> 270.97, 270.97
% INFO    : Updated Thermal Rating: on line 21480-21433 : Rate B, Rate C - 0.0, 0.0 -> 254.91, 254.91
% INFO    : Updated Thermal Rating: on line 21451-21436 : Rate B, Rate C - 0.0, 0.0 -> 230.3, 230.3
% INFO    : Updated Thermal Rating: on line 21457-21436 : Rate B, Rate C - 0.0, 0.0 -> 206.15, 206.15
% INFO    : Updated Thermal Rating: on line 21437-21498 : Rate B, Rate C - 0.0, 0.0 -> 208.29, 208.29
% INFO    : Updated Thermal Rating: on line 21437-23008 : Rate B, Rate C - 0.0, 0.0 -> 222.92, 222.92
% INFO    : Updated Thermal Rating: on line 21437-23010 : Rate B, Rate C - 0.0, 0.0 -> 204.07, 204.07
% INFO    : Updated Thermal Rating: on line 21437-23012 : Rate B, Rate C - 0.0, 0.0 -> 192.25, 192.25
% INFO    : Updated Thermal Rating: on line 21439-21734 : Rate B, Rate C - 0.0, 0.0 -> 202.45, 202.45
% INFO    : Updated Thermal Rating: on line 21529-21442 : Rate B, Rate C - 0.0, 0.0 -> 218.68, 218.68
% INFO    : Updated Thermal Rating: on line 21734-21442 : Rate B, Rate C - 0.0, 0.0 -> 256.4, 256.4
% INFO    : Updated Thermal Rating: on line 21519-21444 : Rate B, Rate C - 0.0, 0.0 -> 150.63, 150.63
% INFO    : Updated Thermal Rating: on line 21444-21686 : Rate B, Rate C - 0.0, 0.0 -> 228.8, 228.8
% INFO    : Updated Thermal Rating: on line 21517-21446 : Rate B, Rate C - 0.0, 0.0 -> 188.37, 188.37
% INFO    : Updated Thermal Rating: on line 23009-21446 : Rate B, Rate C - 0.0, 0.0 -> 178.03, 178.03
% INFO    : Updated Thermal Rating: on line 21656-21448 : Rate B, Rate C - 0.0, 0.0 -> 251.94, 251.94
% INFO    : Updated Thermal Rating: on line 21448-21759 : Rate B, Rate C - 0.0, 0.0 -> 238.46, 238.46
% INFO    : Updated Thermal Rating: on line 21450-21656 : Rate B, Rate C - 0.0, 0.0 -> 256.94, 256.94
% INFO    : Updated Thermal Rating: on line 21451-21459 : Rate B, Rate C - 0.0, 0.0 -> 244.32, 244.32
% INFO    : Updated Thermal Rating: on line 21454-21459 : Rate B, Rate C - 0.0, 0.0 -> 222.54, 222.54
% INFO    : Updated Thermal Rating: on line 21457-21494 : Rate B, Rate C - 0.0, 0.0 -> 214.37, 214.37
% INFO    : Updated Thermal Rating: on line 21457-21532 : Rate B, Rate C - 0.0, 0.0 -> 227.02, 227.02
% INFO    : Updated Thermal Rating: on transformer 21458-21461 : Rate B, Rate C - 0.0, 0.0 -> 580.18, 580.18
% INFO    : Updated Thermal Rating: on transformer 21459-21461 : Rate B, Rate C - 0.0, 0.0 -> 455.18, 455.18
% INFO    : Updated Thermal Rating: on transformer 21460-21461 : Rate B, Rate C - 0.0, 0.0 -> 125.0, 125.0
% INFO    : Updated Thermal Rating: on line 21465-21462 : Rate B, Rate C - 0.0, 0.0 -> 171.51, 171.51
% INFO    : Updated Thermal Rating: on line 21758-21468 : Rate B, Rate C - 0.0, 0.0 -> 219.26, 219.26
% INFO    : Updated Thermal Rating: on line 21471-21469 : Rate B, Rate C - 0.0, 0.0 -> 223.49, 223.49
% INFO    : Updated Thermal Rating: on line 21475-21469 : Rate B, Rate C - 0.0, 0.0 -> 245.97, 245.97
% INFO    : Updated Thermal Rating: on line 21499-21470 : Rate B, Rate C - 0.0, 0.0 -> 241.48, 241.48
% INFO    : Updated Thermal Rating: on line 21520-21471 : Rate B, Rate C - 0.0, 0.0 -> 243.4, 243.4
% INFO    : Updated Thermal Rating: on line 21471-21743 : Rate B, Rate C - 0.0, 0.0 -> 259.75, 259.75
% INFO    : Updated Thermal Rating: on line 21472-21475 : Rate B, Rate C - 0.0, 0.0 -> 265.17, 265.17
% INFO    : Updated Thermal Rating: on transformer 21475-21474 : Rate B, Rate C - 0.0, 0.0 -> 577.25, 577.25
% INFO    : Updated Thermal Rating: on transformer 21475-21474 : Rate B, Rate C - 0.0, 0.0 -> 577.25, 577.25
% INFO    : Updated Thermal Rating: on line 21474-21626 : Rate B, Rate C - 0.0, 0.0 -> 1314.79, 1314.79
% INFO    : Updated Thermal Rating: on line 21742-21474 : Rate B, Rate C - 0.0, 0.0 -> 1222.23, 1222.23
% INFO    : Updated Thermal Rating: on line 21476-21501 : Rate B, Rate C - 0.0, 0.0 -> 187.05, 187.05
% INFO    : Updated Thermal Rating: on line 21476-21504 : Rate B, Rate C - 0.0, 0.0 -> 212.84, 212.84
% INFO    : Updated Thermal Rating: on line 21477-21504 : Rate B, Rate C - 0.0, 0.0 -> 228.48, 228.48
% INFO    : Updated Thermal Rating: on line 21650-21480 : Rate B, Rate C - 0.0, 0.0 -> 279.36, 279.36
% INFO    : Updated Thermal Rating: on line 21482-21716 : Rate B, Rate C - 0.0, 0.0 -> 225.68, 225.68
% INFO    : Updated Thermal Rating: on line 21721-21484 : Rate B, Rate C - 0.0, 0.0 -> 230.55, 230.55
% INFO    : Updated Thermal Rating: on transformer 21485-21488 : Rate B, Rate C - 0.0, 0.0 -> 103.89, 103.89
% INFO    : Updated Thermal Rating: on line 21485-21516 : Rate B, Rate C - 0.0, 0.0 -> 229.33, 229.33
% INFO    : Updated Thermal Rating: on line 21485-21529 : Rate B, Rate C - 0.0, 0.0 -> 260.75, 260.75
% INFO    : Updated Thermal Rating: on line 21485-21551 : Rate B, Rate C - 0.0, 0.0 -> 208.34, 208.34
% INFO    : Updated Thermal Rating: on transformer 21486-21488 : Rate B, Rate C - 0.0, 0.0 -> 51.94, 51.94
% INFO    : Updated Thermal Rating: on transformer 21487-21488 : Rate B, Rate C - 0.0, 0.0 -> 51.94, 51.94
% INFO    : Updated Thermal Rating: on line 21497-21491 : Rate B, Rate C - 0.0, 0.0 -> 234.85, 234.85
% INFO    : Updated Thermal Rating: on line 21492-21546 : Rate B, Rate C - 0.0, 0.0 -> 226.11, 226.11
% INFO    : Updated Thermal Rating: on line 21492-21721 : Rate B, Rate C - 0.0, 0.0 -> 232.3, 232.3
% INFO    : Updated Thermal Rating: on line 21495-21493 : Rate B, Rate C - 0.0, 0.0 -> 211.02, 211.02
% INFO    : Updated Thermal Rating: on line 21493-21497 : Rate B, Rate C - 0.0, 0.0 -> 248.47, 248.47
% INFO    : Updated Thermal Rating: on line 21533-21495 : Rate B, Rate C - 0.0, 0.0 -> 199.63, 199.63
% INFO    : Updated Thermal Rating: on transformer 21497-21496 : Rate B, Rate C - 0.0, 0.0 -> 571.48, 571.48
% INFO    : Updated Thermal Rating: on line 21496-21527 : Rate B, Rate C - 0.0, 0.0 -> 1261.31, 1261.31
% INFO    : Updated Thermal Rating: on line 21496-21685 : Rate B, Rate C - 0.0, 0.0 -> 1073.89, 1073.89
% INFO    : Updated Thermal Rating: on line 21497-21533 : Rate B, Rate C - 0.0, 0.0 -> 264.14, 264.14
% INFO    : Updated Thermal Rating: on line 21559-21501 : Rate B, Rate C - 0.0, 0.0 -> 243.58, 243.58
% INFO    : Updated Thermal Rating: on line 21562-21501 : Rate B, Rate C - 0.0, 0.0 -> 185.85, 185.85
% INFO    : Updated Thermal Rating: on transformer 21506-21509 : Rate B, Rate C - 0.0, 0.0 -> 103.16, 103.16
% INFO    : Updated Thermal Rating: on line 21513-21506 : Rate B, Rate C - 0.0, 0.0 -> 167.79, 167.79
% INFO    : Updated Thermal Rating: on line 21561-21506 : Rate B, Rate C - 0.0, 0.0 -> 223.76, 223.76
% INFO    : Updated Thermal Rating: on line 21562-21506 : Rate B, Rate C - 0.0, 0.0 -> 193.17, 193.17
% INFO    : Updated Thermal Rating: on line 21506-21582 : Rate B, Rate C - 0.0, 0.0 -> 245.53, 245.53
% INFO    : Updated Thermal Rating: on transformer 21507-21509 : Rate B, Rate C - 0.0, 0.0 -> 51.58, 51.58
% INFO    : Updated Thermal Rating: on transformer 21508-21509 : Rate B, Rate C - 0.0, 0.0 -> 51.58, 51.58
% INFO    : Updated Thermal Rating: on line 21559-21510 : Rate B, Rate C - 0.0, 0.0 -> 265.05, 265.05
% INFO    : Updated Thermal Rating: on line 21510-21616 : Rate B, Rate C - 0.0, 0.0 -> 279.03, 279.03
% INFO    : Updated Thermal Rating: on line 21550-21513 : Rate B, Rate C - 0.0, 0.0 -> 223.03, 223.03
% INFO    : Updated Thermal Rating: on line 21516-21562 : Rate B, Rate C - 0.0, 0.0 -> 183.49, 183.49
% INFO    : Updated Thermal Rating: on line 21519-21517 : Rate B, Rate C - 0.0, 0.0 -> 216.58, 216.58
% INFO    : Updated Thermal Rating: on line 21517-21532 : Rate B, Rate C - 0.0, 0.0 -> 250.93, 250.93
% INFO    : Updated Thermal Rating: on line 21525-21523 : Rate B, Rate C - 0.0, 0.0 -> 204.25, 204.25
% INFO    : Updated Thermal Rating: on line 21523-21533 : Rate B, Rate C - 0.0, 0.0 -> 185.01, 185.01
% INFO    : Updated Thermal Rating: on line 21525-21630 : Rate B, Rate C - 0.0, 0.0 -> 186.48, 186.48
% INFO    : Updated Thermal Rating: on line 21525-21686 : Rate B, Rate C - 0.0, 0.0 -> 225.46, 225.46
% INFO    : Updated Thermal Rating: on transformer 21528-21527 : Rate B, Rate C - 0.0, 0.0 -> 508.15, 508.15
% INFO    : Updated Thermal Rating: on line 21527-21700 : Rate B, Rate C - 0.0, 0.0 -> 1224.22, 1224.22
% INFO    : Updated Thermal Rating: on line 21527-23432 : Rate B, Rate C - 0.0, 0.0 -> 1243.7, 1243.7
% INFO    : Updated Thermal Rating: on line 21528-21542 : Rate B, Rate C - 0.0, 0.0 -> 236.96, 236.96
% INFO    : Updated Thermal Rating: on line 21528-21544 : Rate B, Rate C - 0.0, 0.0 -> 251.51, 251.51
% INFO    : Updated Thermal Rating: on line 21528-21547 : Rate B, Rate C - 0.0, 0.0 -> 212.93, 212.93
% INFO    : Updated Thermal Rating: on line 21529-21734 : Rate B, Rate C - 0.0, 0.0 -> 268.5, 268.5
% INFO    : Updated Thermal Rating: on line 21686-21530 : Rate B, Rate C - 0.0, 0.0 -> 233.72, 233.72
% INFO    : Updated Thermal Rating: on line 23009-21530 : Rate B, Rate C - 0.0, 0.0 -> 175.45, 175.45
% INFO    : Updated Thermal Rating: on transformer 21532-21531 : Rate B, Rate C - 0.0, 0.0 -> 480.33, 480.33
% INFO    : Updated Thermal Rating: on line 21685-21531 : Rate B, Rate C - 0.0, 0.0 -> 1183.67, 1183.67
% INFO    : Updated Thermal Rating: on line 21533-21563 : Rate B, Rate C - 0.0, 0.0 -> 214.27, 214.27
% INFO    : Updated Thermal Rating: on line 21535-21579 : Rate B, Rate C - 0.0, 0.0 -> 187.45, 187.45
% INFO    : Updated Thermal Rating: on line 21630-21535 : Rate B, Rate C - 0.0, 0.0 -> 241.64, 241.64
% INFO    : Updated Thermal Rating: on line 21555-21538 : Rate B, Rate C - 0.0, 0.0 -> 239.78, 239.78
% INFO    : Updated Thermal Rating: on line 21538-21571 : Rate B, Rate C - 0.0, 0.0 -> 258.45, 258.45
% INFO    : Updated Thermal Rating: on line 21675-21538 : Rate B, Rate C - 0.0, 0.0 -> 204.21, 204.21
% INFO    : Updated Thermal Rating: on line 21675-21539 : Rate B, Rate C - 0.0, 0.0 -> 203.26, 203.26
% INFO    : Updated Thermal Rating: on line 21542-21540 : Rate B, Rate C - 0.0, 0.0 -> 209.85, 209.85
% INFO    : Updated Thermal Rating: on line 21551-21540 : Rate B, Rate C - 0.0, 0.0 -> 171.94, 171.94
% INFO    : Updated Thermal Rating: on line 21544-21546 : Rate B, Rate C - 0.0, 0.0 -> 214.18, 214.18
% INFO    : Updated Thermal Rating: on line 21563-21546 : Rate B, Rate C - 0.0, 0.0 -> 207.39, 207.39
% INFO    : Updated Thermal Rating: on line 21551-21547 : Rate B, Rate C - 0.0, 0.0 -> 191.12, 191.12
% INFO    : Updated Thermal Rating: on line 21550-23076 : Rate B, Rate C - 0.0, 0.0 -> 250.1, 250.1
% INFO    : Updated Thermal Rating: on line 21564-21557 : Rate B, Rate C - 0.0, 0.0 -> 242.14, 242.14
% INFO    : Updated Thermal Rating: on line 21622-21557 : Rate B, Rate C - 0.0, 0.0 -> 262.71, 262.71
% INFO    : Updated Thermal Rating: on line 21558-21569 : Rate B, Rate C - 0.0, 0.0 -> 209.54, 209.54
% INFO    : Updated Thermal Rating: on line 21560-21574 : Rate B, Rate C - 0.0, 0.0 -> 193.63, 193.63
% INFO    : Updated Thermal Rating: on line 21743-21560 : Rate B, Rate C - 0.0, 0.0 -> 226.32, 226.32
% INFO    : Updated Thermal Rating: on line 21568-21561 : Rate B, Rate C - 0.0, 0.0 -> 182.27, 182.27
% INFO    : Updated Thermal Rating: on line 21568-21563 : Rate B, Rate C - 0.0, 0.0 -> 207.06, 207.06
% INFO    : Updated Thermal Rating: on line 21564-23022 : Rate B, Rate C - 0.0, 0.0 -> 220.8, 220.8
% INFO    : Updated Thermal Rating: on line 21573-21565 : Rate B, Rate C - 0.0, 0.0 -> 242.37, 242.37
% INFO    : Updated Thermal Rating: on line 21565-21622 : Rate B, Rate C - 0.0, 0.0 -> 248.63, 248.63
% INFO    : Updated Thermal Rating: on line 21622-21571 : Rate B, Rate C - 0.0, 0.0 -> 282.68, 282.68
% INFO    : Updated Thermal Rating: on line 21580-21573 : Rate B, Rate C - 0.0, 0.0 -> 207.71, 207.71
% INFO    : Updated Thermal Rating: on line 21574-21582 : Rate B, Rate C - 0.0, 0.0 -> 293.79, 293.79
% INFO    : Updated Thermal Rating: on line 21661-21574 : Rate B, Rate C - 0.0, 0.0 -> 297.47, 297.47
% INFO    : Updated Thermal Rating: on line 21576-21640 : Rate B, Rate C - 0.0, 0.0 -> 234.77, 234.77
% INFO    : Updated Thermal Rating: on line 23009-21576 : Rate B, Rate C - 0.0, 0.0 -> 230.94, 230.94
% INFO    : Updated Thermal Rating: on line 21579-21577 : Rate B, Rate C - 0.0, 0.0 -> 208.19, 208.19
% INFO    : Updated Thermal Rating: on line 21577-21582 : Rate B, Rate C - 0.0, 0.0 -> 240.11, 240.11
% INFO    : Updated Thermal Rating: on line 21580-21601 : Rate B, Rate C - 0.0, 0.0 -> 227.06, 227.06
% INFO    : Updated Thermal Rating: on line 21581-21585 : Rate B, Rate C - 0.0, 0.0 -> 228.33, 228.33
% INFO    : Updated Thermal Rating: on line 21581-23061 : Rate B, Rate C - 0.0, 0.0 -> 192.54, 192.54
% INFO    : Updated Thermal Rating: on line 21581-23103 : Rate B, Rate C - 0.0, 0.0 -> 177.11, 177.11
% INFO    : Updated Thermal Rating: on line 21582-23076 : Rate B, Rate C - 0.0, 0.0 -> 214.07, 214.07
% INFO    : Updated Thermal Rating: on line 21583-21745 : Rate B, Rate C - 0.0, 0.0 -> 222.86, 222.86
% INFO    : Updated Thermal Rating: on line 21583-23128 : Rate B, Rate C - 0.0, 0.0 -> 181.0, 181.0
% INFO    : Updated Thermal Rating: on line 21745-21584 : Rate B, Rate C - 0.0, 0.0 -> 254.31, 254.31
% INFO    : Updated Thermal Rating: on line 23036-21584 : Rate B, Rate C - 0.0, 0.0 -> 217.06, 217.06
% INFO    : Updated Thermal Rating: on line 21584-23081 : Rate B, Rate C - 0.0, 0.0 -> 184.32, 184.32
% INFO    : Updated Thermal Rating: on line 21701-21585 : Rate B, Rate C - 0.0, 0.0 -> 243.9, 243.9
% INFO    : Updated Thermal Rating: on transformer 21586-21589 : Rate B, Rate C - 0.0, 0.0 -> 216.59, 216.59
% INFO    : Updated Thermal Rating: on line 21616-21586 : Rate B, Rate C - 0.0, 0.0 -> 231.47, 231.47
% INFO    : Updated Thermal Rating: on line 21586-23021 : Rate B, Rate C - 0.0, 0.0 -> 208.65, 208.65
% INFO    : Updated Thermal Rating: on transformer 21587-21589 : Rate B, Rate C - 0.0, 0.0 -> 108.3, 108.3
% INFO    : Updated Thermal Rating: on transformer 21588-21589 : Rate B, Rate C - 0.0, 0.0 -> 108.3, 108.3
% INFO    : Updated Thermal Rating: on line 21591-21592 : Rate B, Rate C - 0.0, 0.0 -> 146.24, 146.24
% INFO    : Updated Thermal Rating: on line 21591-21601 : Rate B, Rate C - 0.0, 0.0 -> 253.02, 253.02
% INFO    : Updated Thermal Rating: on line 21591-23022 : Rate B, Rate C - 0.0, 0.0 -> 240.68, 240.68
% INFO    : Updated Thermal Rating: on line 21591-23058 : Rate B, Rate C - 0.0, 0.0 -> 180.41, 180.41
% INFO    : Updated Thermal Rating: on line 21591-23074 : Rate B, Rate C - 0.0, 0.0 -> 190.78, 190.78
% INFO    : Updated Thermal Rating: on line 21592-23031 : Rate B, Rate C - 0.0, 0.0 -> 206.41, 206.41
% INFO    : Updated Thermal Rating: on transformer 21594-21593 : Rate B, Rate C - 0.0, 0.0 -> 1892.25, 1892.25
% INFO    : Updated Thermal Rating: on transformer 21593-21596 : Rate B, Rate C - 0.0, 0.0 -> 1484.81, 1484.81
% INFO    : Updated Thermal Rating: on transformer 21593-21597 : Rate B, Rate C - 0.0, 0.0 -> 1483.46, 1483.46
% INFO    : Updated Thermal Rating: on transformer 21593-21598 : Rate B, Rate C - 0.0, 0.0 -> 1483.42, 1483.42
% INFO    : Updated Thermal Rating: on transformer 21593-21599 : Rate B, Rate C - 0.0, 0.0 -> 1482.21, 1482.21
% INFO    : Updated Thermal Rating: on line 21593-21641 : Rate B, Rate C - 0.0, 0.0 -> 4059.75, 4059.75
% INFO    : Updated Thermal Rating: on line 21727-21593 : Rate B, Rate C - 0.0, 0.0 -> 4134.26, 4134.26
% INFO    : Updated Thermal Rating: on line 23431-21593 : Rate B, Rate C - 0.0, 0.0 -> 4146.1, 4146.1
% INFO    : Updated Thermal Rating: on transformer 21595-21594 : Rate B, Rate C - 0.0, 0.0 -> 447.91, 447.91
% INFO    : Updated Thermal Rating: on line 21607-21594 : Rate B, Rate C - 0.0, 0.0 -> 1097.7, 1097.7
% INFO    : Updated Thermal Rating: on line 21594-21626 : Rate B, Rate C - 0.0, 0.0 -> 858.23, 858.23
% INFO    : Updated Thermal Rating: on line 21594-21660 : Rate B, Rate C - 0.0, 0.0 -> 1215.56, 1215.56
% INFO    : Updated Thermal Rating: on line 21742-21594 : Rate B, Rate C - 0.0, 0.0 -> 1322.63, 1322.63
% INFO    : Updated Thermal Rating: on line 21595-21622 : Rate B, Rate C - 0.0, 0.0 -> 284.01, 284.01
% INFO    : Updated Thermal Rating: on transformer 21601-21600 : Rate B, Rate C - 0.0, 0.0 -> 438.14, 438.14
% INFO    : Updated Thermal Rating: on transformer 21600-21602 : Rate B, Rate C - 0.0, 0.0 -> 346.49, 346.49
% INFO    : Updated Thermal Rating: on transformer 21600-21603 : Rate B, Rate C - 0.0, 0.0 -> 345.53, 345.53
% INFO    : Updated Thermal Rating: on transformer 21600-21604 : Rate B, Rate C - 0.0, 0.0 -> 345.15, 345.15
% INFO    : Updated Thermal Rating: on transformer 21600-21605 : Rate B, Rate C - 0.0, 0.0 -> 344.51, 344.51
% INFO    : Updated Thermal Rating: on line 21626-21606 : Rate B, Rate C - 0.0, 0.0 -> 1052.99, 1052.99
% INFO    : Updated Thermal Rating: on line 21606-21678 : Rate B, Rate C - 0.0, 0.0 -> 1097.63, 1097.63
% INFO    : Updated Thermal Rating: on transformer 21607-21610 : Rate B, Rate C - 0.0, 0.0 -> 481.94, 481.94
% INFO    : Updated Thermal Rating: on transformer 21607-21611 : Rate B, Rate C - 0.0, 0.0 -> 562.19, 562.19
% INFO    : Updated Thermal Rating: on transformer 21607-21612 : Rate B, Rate C - 0.0, 0.0 -> 561.56, 561.56
% INFO    : Updated Thermal Rating: on transformer 21607-21613 : Rate B, Rate C - 0.0, 0.0 -> 556.35, 556.35
% INFO    : Updated Thermal Rating: on transformer 21607-21614 : Rate B, Rate C - 0.0, 0.0 -> 554.66, 554.66
% INFO    : Updated Thermal Rating: on line 21607-21642 : Rate B, Rate C - 0.0, 0.0 -> 1150.58, 1150.58
% INFO    : Updated Thermal Rating: on line 21649-21607 : Rate B, Rate C - 0.0, 0.0 -> 1059.99, 1059.99
% INFO    : Updated Thermal Rating: on transformer 21608-21610 : Rate B, Rate C - 0.0, 0.0 -> 431.94, 431.94
% INFO    : Updated Thermal Rating: on transformer 21609-21610 : Rate B, Rate C - 0.0, 0.0 -> 50.0, 50.0
% INFO    : Updated Thermal Rating: on transformer 21616-21615 : Rate B, Rate C - 0.0, 0.0 -> 469.5, 469.5
% INFO    : Updated Thermal Rating: on transformer 21615-21617 : Rate B, Rate C - 0.0, 0.0 -> 594.43, 594.43
% INFO    : Updated Thermal Rating: on transformer 21615-21619 : Rate B, Rate C - 0.0, 0.0 -> 312.35, 312.35
% INFO    : Updated Thermal Rating: on transformer 21615-21620 : Rate B, Rate C - 0.0, 0.0 -> 293.58, 293.58
% INFO    : Updated Thermal Rating: on line 21615-21660 : Rate B, Rate C - 0.0, 0.0 -> 1137.18, 1137.18
% INFO    : Updated Thermal Rating: on line 21615-21741 : Rate B, Rate C - 0.0, 0.0 -> 1292.69, 1292.69
% INFO    : Updated Thermal Rating: on line 21742-21615 : Rate B, Rate C - 0.0, 0.0 -> 1093.86, 1093.86
% INFO    : Updated Thermal Rating: on transformer 21616-21618 : Rate B, Rate C - 0.0, 0.0 -> 58.41, 58.41
% INFO    : Updated Thermal Rating: on transformer 21622-21621 : Rate B, Rate C - 0.0, 0.0 -> 640.0, 640.0
% INFO    : Updated Thermal Rating: on transformer 21621-21623 : Rate B, Rate C - 0.0, 0.0 -> 529.78, 529.78
% INFO    : Updated Thermal Rating: on transformer 21621-21624 : Rate B, Rate C - 0.0, 0.0 -> 529.37, 529.37
% INFO    : Updated Thermal Rating: on transformer 21621-21625 : Rate B, Rate C - 0.0, 0.0 -> 528.87, 528.87
% INFO    : Updated Thermal Rating: on transformer 21628-21627 : Rate B, Rate C - 0.0, 0.0 -> 555.85, 555.85
% INFO    : Updated Thermal Rating: on line 21721-21628 : Rate B, Rate C - 0.0, 0.0 -> 244.14, 244.14
% INFO    : Updated Thermal Rating: on line 21629-21741 : Rate B, Rate C - 0.0, 0.0 -> 1182.5, 1182.5
% INFO    : Updated Thermal Rating: on transformer 21630-21631 : Rate B, Rate C - 0.0, 0.0 -> 95.85, 95.85
% INFO    : Updated Thermal Rating: on line 21630-21686 : Rate B, Rate C - 0.0, 0.0 -> 212.27, 212.27
% INFO    : Updated Thermal Rating: on transformer 21632-21635 : Rate B, Rate C - 0.0, 0.0 -> 590.27, 590.27
% INFO    : Updated Thermal Rating: on transformer 21632-21636 : Rate B, Rate C - 0.0, 0.0 -> 298.27, 298.27
% INFO    : Updated Thermal Rating: on transformer 21633-21635 : Rate B, Rate C - 0.0, 0.0 -> 465.27, 465.27
% INFO    : Updated Thermal Rating: on transformer 21633-21637 : Rate B, Rate C - 0.0, 0.0 -> 62.03, 62.03
% INFO    : Updated Thermal Rating: on transformer 21634-21635 : Rate B, Rate C - 0.0, 0.0 -> 125.0, 125.0
% INFO    : Updated Thermal Rating: on line 21745-21640 : Rate B, Rate C - 0.0, 0.0 -> 172.99, 172.99
% INFO    : Updated Thermal Rating: on transformer 21642-21641 : Rate B, Rate C - 0.0, 0.0 -> 1677.11, 1677.11
% INFO    : Updated Thermal Rating: on transformer 21642-21641 : Rate B, Rate C - 0.0, 0.0 -> 1677.11, 1677.11
% INFO    : Updated Thermal Rating: on transformer 21642-21641 : Rate B, Rate C - 0.0, 0.0 -> 1677.11, 1677.11
% INFO    : Updated Thermal Rating: on transformer 21641-21646 : Rate B, Rate C - 0.0, 0.0 -> 1788.08, 1788.08
% INFO    : Updated Thermal Rating: on transformer 21641-21647 : Rate B, Rate C - 0.0, 0.0 -> 1785.0, 1785.0
% INFO    : Updated Thermal Rating: on transformer 21641-21648 : Rate B, Rate C - 0.0, 0.0 -> 1771.43, 1771.43
% INFO    : Updated Thermal Rating: on transformer 21642-21645 : Rate B, Rate C - 0.0, 0.0 -> 620.82, 620.82
% INFO    : Updated Thermal Rating: on line 21642-21649 : Rate B, Rate C - 0.0, 0.0 -> 1320.65, 1320.65
% INFO    : Updated Thermal Rating: on line 21642-21698 : Rate B, Rate C - 0.0, 0.0 -> 1280.74, 1280.74
% INFO    : Updated Thermal Rating: on transformer 21643-21645 : Rate B, Rate C - 0.0, 0.0 -> 470.82, 470.82
% INFO    : Updated Thermal Rating: on transformer 21644-21645 : Rate B, Rate C - 0.0, 0.0 -> 150.0, 150.0
% INFO    : Updated Thermal Rating: on transformer 21650-21649 : Rate B, Rate C - 0.0, 0.0 -> 442.79, 442.79
% INFO    : Updated Thermal Rating: on transformer 21649-21651 : Rate B, Rate C - 0.0, 0.0 -> 538.16, 538.16
% INFO    : Updated Thermal Rating: on transformer 21649-21652 : Rate B, Rate C - 0.0, 0.0 -> 536.6, 536.6
% INFO    : Updated Thermal Rating: on transformer 21649-21653 : Rate B, Rate C - 0.0, 0.0 -> 536.33, 536.33
% INFO    : Updated Thermal Rating: on line 21649-21671 : Rate B, Rate C - 0.0, 0.0 -> 1319.39, 1319.39
% INFO    : Updated Thermal Rating: on transformer 21656-21655 : Rate B, Rate C - 0.0, 0.0 -> 365.68, 365.68
% INFO    : Updated Thermal Rating: on line 21657-21682 : Rate B, Rate C - 0.0, 0.0 -> 1188.73, 1188.73
% INFO    : Updated Thermal Rating: on transformer 21661-21660 : Rate B, Rate C - 0.0, 0.0 -> 457.04, 457.04
% INFO    : Updated Thermal Rating: on transformer 21660-21662 : Rate B, Rate C - 0.0, 0.0 -> 417.93, 417.93
% INFO    : Updated Thermal Rating: on transformer 21660-21663 : Rate B, Rate C - 0.0, 0.0 -> 416.6, 416.6
% INFO    : Updated Thermal Rating: on line 21660-21700 : Rate B, Rate C - 0.0, 0.0 -> 1106.04, 1106.04
% INFO    : Updated Thermal Rating: on transformer 21664-21667 : Rate B, Rate C - 0.0, 0.0 -> 581.89, 581.89
% INFO    : Updated Thermal Rating: on transformer 21664-21668 : Rate B, Rate C - 0.0, 0.0 -> 400.88, 400.88
% INFO    : Updated Thermal Rating: on transformer 21664-21669 : Rate B, Rate C - 0.0, 0.0 -> 400.01, 400.01
% INFO    : Updated Thermal Rating: on transformer 21664-21670 : Rate B, Rate C - 0.0, 0.0 -> 397.28, 397.28
% INFO    : Updated Thermal Rating: on transformer 21665-21667 : Rate B, Rate C - 0.0, 0.0 -> 556.89, 556.89
% INFO    : Updated Thermal Rating: on line 21715-21665 : Rate B, Rate C - 0.0, 0.0 -> 229.68, 229.68
% INFO    : Updated Thermal Rating: on transformer 21666-21667 : Rate B, Rate C - 0.0, 0.0 -> 25.0, 25.0
% INFO    : Updated Thermal Rating: on transformer 21677-21676 : Rate B, Rate C - 0.0, 0.0 -> 408.19, 408.19
% INFO    : Updated Thermal Rating: on line 21678-21682 : Rate B, Rate C - 0.0, 0.0 -> 1156.28, 1156.28
% INFO    : Updated Thermal Rating: on transformer 21680-21679 : Rate B, Rate C - 0.0, 0.0 -> 400.13, 400.13
% INFO    : Updated Thermal Rating: on transformer 21679-21681 : Rate B, Rate C - 0.0, 0.0 -> 486.02, 486.02
% INFO    : Updated Thermal Rating: on line 21692-21680 : Rate B, Rate C - 0.0, 0.0 -> 250.6, 250.6
% INFO    : Updated Thermal Rating: on transformer 21684-21688 : Rate B, Rate C - 0.0, 0.0 -> 1635.13, 1635.13
% INFO    : Updated Thermal Rating: on transformer 21684-21689 : Rate B, Rate C - 0.0, 0.0 -> 1493.66, 1493.66
% INFO    : Updated Thermal Rating: on transformer 21684-21690 : Rate B, Rate C - 0.0, 0.0 -> 1493.52, 1493.52
% INFO    : Updated Thermal Rating: on transformer 21684-21691 : Rate B, Rate C - 0.0, 0.0 -> 1492.74, 1492.74
% INFO    : Updated Thermal Rating: on line 23374-21684 : Rate B, Rate C - 0.0, 0.0 -> 3868.5, 3868.5
% INFO    : Updated Thermal Rating: on transformer 21686-21685 : Rate B, Rate C - 0.0, 0.0 -> 477.5, 477.5
% INFO    : Updated Thermal Rating: on transformer 21685-21688 : Rate B, Rate C - 0.0, 0.0 -> 1642.59, 1642.59
% INFO    : Updated Thermal Rating: on line 21685-21751 : Rate B, Rate C - 0.0, 0.0 -> 1079.73, 1079.73
% INFO    : Updated Thermal Rating: on transformer 21687-21688 : Rate B, Rate C - 0.0, 0.0 -> 100.0, 100.0
% INFO    : Updated Thermal Rating: on transformer 21692-21693 : Rate B, Rate C - 0.0, 0.0 -> 133.25, 133.25
% INFO    : Updated Thermal Rating: on transformer 21699-21698 : Rate B, Rate C - 0.0, 0.0 -> 409.84, 409.84
% INFO    : Updated Thermal Rating: on line 21722-21698 : Rate B, Rate C - 0.0, 0.0 -> 1201.52, 1201.52
% INFO    : Updated Thermal Rating: on transformer 21701-21700 : Rate B, Rate C - 0.0, 0.0 -> 452.41, 452.41
% INFO    : Updated Thermal Rating: on transformer 21700-21702 : Rate B, Rate C - 0.0, 0.0 -> 448.66, 448.66
% INFO    : Updated Thermal Rating: on transformer 21700-21703 : Rate B, Rate C - 0.0, 0.0 -> 447.11, 447.11
% INFO    : Updated Thermal Rating: on transformer 21700-21704 : Rate B, Rate C - 0.0, 0.0 -> 447.01, 447.01
% INFO    : Updated Thermal Rating: on line 21701-23024 : Rate B, Rate C - 0.0, 0.0 -> 246.23, 246.23
% INFO    : Updated Thermal Rating: on transformer 21705-21708 : Rate B, Rate C - 0.0, 0.0 -> 193.34, 193.34
% INFO    : Updated Thermal Rating: on transformer 21705-21711 : Rate B, Rate C - 0.0, 0.0 -> 262.58, 262.58
% INFO    : Updated Thermal Rating: on transformer 21705-21714 : Rate B, Rate C - 0.0, 0.0 -> 103.0, 103.0
% INFO    : Updated Thermal Rating: on transformer 21706-21708 : Rate B, Rate C - 0.0, 0.0 -> 96.67, 96.67
% INFO    : Updated Thermal Rating: on transformer 21707-21708 : Rate B, Rate C - 0.0, 0.0 -> 96.67, 96.67
% INFO    : Updated Thermal Rating: on transformer 21709-21711 : Rate B, Rate C - 0.0, 0.0 -> 131.29, 131.29
% INFO    : Updated Thermal Rating: on transformer 21710-21711 : Rate B, Rate C - 0.0, 0.0 -> 131.29, 131.29
% INFO    : Updated Thermal Rating: on transformer 21712-21714 : Rate B, Rate C - 0.0, 0.0 -> 51.5, 51.5
% INFO    : Updated Thermal Rating: on transformer 21713-21714 : Rate B, Rate C - 0.0, 0.0 -> 51.5, 51.5
% INFO    : Updated Thermal Rating: on transformer 21717-21718 : Rate B, Rate C - 0.0, 0.0 -> 103.78, 103.78
% INFO    : Updated Thermal Rating: on transformer 21717-21719 : Rate B, Rate C - 0.0, 0.0 -> 66.02, 66.02
% INFO    : Updated Thermal Rating: on transformer 21722-21725 : Rate B, Rate C - 0.0, 0.0 -> 462.11, 462.11
% INFO    : Updated Thermal Rating: on transformer 21722-21726 : Rate B, Rate C - 0.0, 0.0 -> 573.58, 573.58
% INFO    : Updated Thermal Rating: on line 21722-21753 : Rate B, Rate C - 0.0, 0.0 -> 1282.84, 1282.84
% INFO    : Updated Thermal Rating: on transformer 21723-21725 : Rate B, Rate C - 0.0, 0.0 -> 437.11, 437.11
% INFO    : Updated Thermal Rating: on transformer 21724-21725 : Rate B, Rate C - 0.0, 0.0 -> 25.0, 25.0
% INFO    : Updated Thermal Rating: on transformer 21728-21727 : Rate B, Rate C - 0.0, 0.0 -> 1617.48, 1617.48
% INFO    : Updated Thermal Rating: on transformer 21728-21727 : Rate B, Rate C - 0.0, 0.0 -> 1617.48, 1617.48
% INFO    : Updated Thermal Rating: on transformer 21728-21727 : Rate B, Rate C - 0.0, 0.0 -> 1617.48, 1617.48
% INFO    : Updated Thermal Rating: on transformer 21727-21730 : Rate B, Rate C - 0.0, 0.0 -> 1531.26, 1531.26
% INFO    : Updated Thermal Rating: on transformer 21727-21731 : Rate B, Rate C - 0.0, 0.0 -> 1529.53, 1529.53
% INFO    : Updated Thermal Rating: on transformer 21727-21732 : Rate B, Rate C - 0.0, 0.0 -> 1525.86, 1525.86
% INFO    : Updated Thermal Rating: on transformer 21729-21728 : Rate B, Rate C - 0.0, 0.0 -> 606.89, 606.89
% INFO    : Updated Thermal Rating: on transformer 21729-21728 : Rate B, Rate C - 0.0, 0.0 -> 606.89, 606.89
% INFO    : Updated Thermal Rating: on transformer 21729-21728 : Rate B, Rate C - 0.0, 0.0 -> 606.89, 606.89
% INFO    : Updated Thermal Rating: on transformer 21734-21733 : Rate B, Rate C - 0.0, 0.0 -> 563.53, 563.53
% INFO    : Updated Thermal Rating: on transformer 21733-21735 : Rate B, Rate C - 0.0, 0.0 -> 369.73, 369.73
% INFO    : Updated Thermal Rating: on transformer 21733-21736 : Rate B, Rate C - 0.0, 0.0 -> 368.58, 368.58
% INFO    : Updated Thermal Rating: on transformer 21733-21737 : Rate B, Rate C - 0.0, 0.0 -> 365.11, 365.11
% INFO    : Updated Thermal Rating: on transformer 21733-21738 : Rate B, Rate C - 0.0, 0.0 -> 364.29, 364.29
% INFO    : Updated Thermal Rating: on transformer 21733-21739 : Rate B, Rate C - 0.0, 0.0 -> 361.79, 361.79
% INFO    : Updated Thermal Rating: on transformer 21733-21740 : Rate B, Rate C - 0.0, 0.0 -> 309.75, 309.75
% INFO    : Updated Thermal Rating: on transformer 21743-21742 : Rate B, Rate C - 0.0, 0.0 -> 425.31, 425.31
% INFO    : Updated Thermal Rating: on transformer 21744-21747 : Rate B, Rate C - 0.0, 0.0 -> 554.68, 554.68
% INFO    : Updated Thermal Rating: on transformer 21744-21750 : Rate B, Rate C - 0.0, 0.0 -> 1030.98, 1030.98
% INFO    : Updated Thermal Rating: on transformer 21745-21747 : Rate B, Rate C - 0.0, 0.0 -> 479.68, 479.68
% INFO    : Updated Thermal Rating: on line 21745-23034 : Rate B, Rate C - 0.0, 0.0 -> 238.18, 238.18
% INFO    : Updated Thermal Rating: on transformer 21746-21747 : Rate B, Rate C - 0.0, 0.0 -> 75.0, 75.0
% INFO    : Updated Thermal Rating: on transformer 21748-21750 : Rate B, Rate C - 0.0, 0.0 -> 515.49, 515.49
% INFO    : Updated Thermal Rating: on transformer 21749-21750 : Rate B, Rate C - 0.0, 0.0 -> 515.49, 515.49
% INFO    : Updated Thermal Rating: on line 23358-21751 : Rate B, Rate C - 0.0, 0.0 -> 921.72, 921.72
% INFO    : Updated Thermal Rating: on transformer 21754-21753 : Rate B, Rate C - 0.0, 0.0 -> 437.2, 437.2
% INFO    : Updated Thermal Rating: on transformer 21755-21756 : Rate B, Rate C - 0.0, 0.0 -> 70.5, 70.5
% INFO    : Updated Thermal Rating: on transformer 21755-21757 : Rate B, Rate C - 0.0, 0.0 -> 28.81, 28.81
% INFO    : Updated Thermal Rating: on transformer 21759-21760 : Rate B, Rate C - 0.0, 0.0 -> 131.69, 131.69
% INFO    : Updated Thermal Rating: on line 23000-23001 : Rate B, Rate C - 0.0, 0.0 -> 223.17, 223.17
% INFO    : Updated Thermal Rating: on line 23000-23004 : Rate B, Rate C - 0.0, 0.0 -> 226.31, 226.31
% INFO    : Updated Thermal Rating: on line 23001-23002 : Rate B, Rate C - 0.0, 0.0 -> 189.91, 189.91
% INFO    : Updated Thermal Rating: on line 23002-23003 : Rate B, Rate C - 0.0, 0.0 -> 206.66, 206.66
% INFO    : Updated Thermal Rating: on line 23003-23017 : Rate B, Rate C - 0.0, 0.0 -> 252.74, 252.74
% INFO    : Updated Thermal Rating: on line 23004-23017 : Rate B, Rate C - 0.0, 0.0 -> 250.39, 250.39
% INFO    : Updated Thermal Rating: on line 23011-23006 : Rate B, Rate C - 0.0, 0.0 -> 239.84, 239.84
% INFO    : Updated Thermal Rating: on line 23376-23006 : Rate B, Rate C - 0.0, 0.0 -> 270.86, 270.86
% INFO    : Updated Thermal Rating: on line 23010-23008 : Rate B, Rate C - 0.0, 0.0 -> 180.49, 180.49
% INFO    : Updated Thermal Rating: on line 23376-23010 : Rate B, Rate C - 0.0, 0.0 -> 222.63, 222.63
% INFO    : Updated Thermal Rating: on line 23013-23011 : Rate B, Rate C - 0.0, 0.0 -> 238.4, 238.4
% INFO    : Updated Thermal Rating: on line 23011-23014 : Rate B, Rate C - 0.0, 0.0 -> 239.64, 239.64
% INFO    : Updated Thermal Rating: on line 23039-23012 : Rate B, Rate C - 0.0, 0.0 -> 170.83, 170.83
% INFO    : Updated Thermal Rating: on line 23018-23013 : Rate B, Rate C - 0.0, 0.0 -> 178.61, 178.61
% INFO    : Updated Thermal Rating: on line 23014-23017 : Rate B, Rate C - 0.0, 0.0 -> 282.21, 282.21
% INFO    : Updated Thermal Rating: on line 23018-23015 : Rate B, Rate C - 0.0, 0.0 -> 241.53, 241.53
% INFO    : Updated Thermal Rating: on line 23015-23376 : Rate B, Rate C - 0.0, 0.0 -> 262.61, 262.61
% INFO    : Updated Thermal Rating: on transformer 23017-23016 : Rate B, Rate C - 0.0, 0.0 -> 583.19, 583.19
% INFO    : Updated Thermal Rating: on line 23016-23375 : Rate B, Rate C - 0.0, 0.0 -> 1279.58, 1279.58
% INFO    : Updated Thermal Rating: on line 23017-23376 : Rate B, Rate C - 0.0, 0.0 -> 377.92, 377.92
% INFO    : Updated Thermal Rating: on line 23021-23019 : Rate B, Rate C - 0.0, 0.0 -> 190.63, 190.63
% INFO    : Updated Thermal Rating: on line 23024-23019 : Rate B, Rate C - 0.0, 0.0 -> 236.65, 236.65
% INFO    : Updated Thermal Rating: on line 23021-23054 : Rate B, Rate C - 0.0, 0.0 -> 179.69, 179.69
% INFO    : Updated Thermal Rating: on line 23022-23023 : Rate B, Rate C - 0.0, 0.0 -> 237.39, 237.39
% INFO    : Updated Thermal Rating: on line 23040-23023 : Rate B, Rate C - 0.0, 0.0 -> 227.95, 227.95
% INFO    : Updated Thermal Rating: on line 23039-23026 : Rate B, Rate C - 0.0, 0.0 -> 195.57, 195.57
% INFO    : Updated Thermal Rating: on line 23026-23330 : Rate B, Rate C - 0.0, 0.0 -> 226.87, 226.87
% INFO    : Updated Thermal Rating: on transformer 23027-23030 : Rate B, Rate C - 0.0, 0.0 -> 102.89, 102.89
% INFO    : Updated Thermal Rating: on transformer 23028-23030 : Rate B, Rate C - 0.0, 0.0 -> 51.44, 51.44
% INFO    : Updated Thermal Rating: on transformer 23029-23030 : Rate B, Rate C - 0.0, 0.0 -> 51.44, 51.44
% INFO    : Updated Thermal Rating: on line 23433-23031 : Rate B, Rate C - 0.0, 0.0 -> 241.67, 241.67
% INFO    : Updated Thermal Rating: on line 23032-23041 : Rate B, Rate C - 0.0, 0.0 -> 244.04, 244.04
% INFO    : Updated Thermal Rating: on line 23032-23042 : Rate B, Rate C - 0.0, 0.0 -> 189.17, 189.17
% INFO    : Updated Thermal Rating: on line 23036-23034 : Rate B, Rate C - 0.0, 0.0 -> 210.48, 210.48
% INFO    : Updated Thermal Rating: on line 23037-23039 : Rate B, Rate C - 0.0, 0.0 -> 213.2, 213.2
% INFO    : Updated Thermal Rating: on line 23286-23037 : Rate B, Rate C - 0.0, 0.0 -> 234.43, 234.43
% INFO    : Updated Thermal Rating: on line 23040-23067 : Rate B, Rate C - 0.0, 0.0 -> 208.87, 208.87
% INFO    : Updated Thermal Rating: on line 23041-23271 : Rate B, Rate C - 0.0, 0.0 -> 274.08, 274.08
% INFO    : Updated Thermal Rating: on line 23042-23059 : Rate B, Rate C - 0.0, 0.0 -> 221.01, 221.01
% INFO    : Updated Thermal Rating: on line 23043-23044 : Rate B, Rate C - 0.0, 0.0 -> 229.75, 229.75
% INFO    : Updated Thermal Rating: on line 23043-23067 : Rate B, Rate C - 0.0, 0.0 -> 212.09, 212.09
% INFO    : Updated Thermal Rating: on line 23044-23053 : Rate B, Rate C - 0.0, 0.0 -> 252.47, 252.47
% INFO    : Updated Thermal Rating: on line 23056-23046 : Rate B, Rate C - 0.0, 0.0 -> 222.77, 222.77
% INFO    : Updated Thermal Rating: on line 23046-23086 : Rate B, Rate C - 0.0, 0.0 -> 230.32, 230.32
% INFO    : Updated Thermal Rating: on line 23046-23402 : Rate B, Rate C - 0.0, 0.0 -> 205.31, 205.31
% INFO    : Updated Thermal Rating: on transformer 23048-23051 : Rate B, Rate C - 0.0, 0.0 -> 319.8, 319.8
% INFO    : Updated Thermal Rating: on line 23067-23048 : Rate B, Rate C - 0.0, 0.0 -> 223.15, 223.15
% INFO    : Updated Thermal Rating: on line 23048-23071 : Rate B, Rate C - 0.0, 0.0 -> 230.09, 230.09
% INFO    : Updated Thermal Rating: on line 23048-23390 : Rate B, Rate C - 0.0, 0.0 -> 313.81, 313.81
% INFO    : Updated Thermal Rating: on transformer 23049-23051 : Rate B, Rate C - 0.0, 0.0 -> 159.9, 159.9
% INFO    : Updated Thermal Rating: on transformer 23050-23051 : Rate B, Rate C - 0.0, 0.0 -> 159.9, 159.9
% INFO    : Updated Thermal Rating: on line 23053-23058 : Rate B, Rate C - 0.0, 0.0 -> 238.82, 238.82
% INFO    : Updated Thermal Rating: on line 23390-23053 : Rate B, Rate C - 0.0, 0.0 -> 237.04, 237.04
% INFO    : Updated Thermal Rating: on line 23054-23056 : Rate B, Rate C - 0.0, 0.0 -> 221.41, 221.41
% INFO    : Updated Thermal Rating: on line 23056-23100 : Rate B, Rate C - 0.0, 0.0 -> 213.39, 213.39
% INFO    : Updated Thermal Rating: on line 23059-23063 : Rate B, Rate C - 0.0, 0.0 -> 208.32, 208.32
% INFO    : Updated Thermal Rating: on line 23059-23433 : Rate B, Rate C - 0.0, 0.0 -> 272.08, 272.08
% INFO    : Updated Thermal Rating: on line 23060-23078 : Rate B, Rate C - 0.0, 0.0 -> 147.29, 147.29
% INFO    : Updated Thermal Rating: on line 23083-23060 : Rate B, Rate C - 0.0, 0.0 -> 212.84, 212.84
% INFO    : Updated Thermal Rating: on line 23069-23061 : Rate B, Rate C - 0.0, 0.0 -> 191.14, 191.14
% INFO    : Updated Thermal Rating: on line 23063-23402 : Rate B, Rate C - 0.0, 0.0 -> 205.38, 205.38
% INFO    : Updated Thermal Rating: on line 23088-23067 : Rate B, Rate C - 0.0, 0.0 -> 186.28, 186.28
% INFO    : Updated Thermal Rating: on line 23355-23069 : Rate B, Rate C - 0.0, 0.0 -> 217.55, 217.55
% INFO    : Updated Thermal Rating: on line 23109-23072 : Rate B, Rate C - 0.0, 0.0 -> 202.02, 202.02
% INFO    : Updated Thermal Rating: on line 23075-23089 : Rate B, Rate C - 0.0, 0.0 -> 210.2, 210.2
% INFO    : Updated Thermal Rating: on line 23474-23075 : Rate B, Rate C - 0.0, 0.0 -> 231.68, 231.68
% INFO    : Updated Thermal Rating: on line 23076-23091 : Rate B, Rate C - 0.0, 0.0 -> 234.49, 234.49
% INFO    : Updated Thermal Rating: on line 23076-23100 : Rate B, Rate C - 0.0, 0.0 -> 227.6, 227.6
% INFO    : Updated Thermal Rating: on line 23076-23310 : Rate B, Rate C - 0.0, 0.0 -> 229.63, 229.63
% INFO    : Updated Thermal Rating: on line 23078-23310 : Rate B, Rate C - 0.0, 0.0 -> 215.59, 215.59
% INFO    : Updated Thermal Rating: on line 23079-23089 : Rate B, Rate C - 0.0, 0.0 -> 209.2, 209.2
% INFO    : Updated Thermal Rating: on line 23349-23079 : Rate B, Rate C - 0.0, 0.0 -> 248.24, 248.24
% INFO    : Updated Thermal Rating: on line 23405-23081 : Rate B, Rate C - 0.0, 0.0 -> 207.6, 207.6
% INFO    : Updated Thermal Rating: on line 23083-23341 : Rate B, Rate C - 0.0, 0.0 -> 249.06, 249.06
% INFO    : Updated Thermal Rating: on line 23086-23421 : Rate B, Rate C - 0.0, 0.0 -> 287.06, 287.06
% INFO    : Updated Thermal Rating: on line 23119-23088 : Rate B, Rate C - 0.0, 0.0 -> 198.2, 198.2
% INFO    : Updated Thermal Rating: on line 23310-23091 : Rate B, Rate C - 0.0, 0.0 -> 267.33, 267.33
% INFO    : Updated Thermal Rating: on line 23092-23109 : Rate B, Rate C - 0.0, 0.0 -> 226.93, 226.93
% INFO    : Updated Thermal Rating: on line 23092-23278 : Rate B, Rate C - 0.0, 0.0 -> 201.43, 201.43
% INFO    : Updated Thermal Rating: on line 23104-23093 : Rate B, Rate C - 0.0, 0.0 -> 191.26, 191.26
% INFO    : Updated Thermal Rating: on line 23093-23310 : Rate B, Rate C - 0.0, 0.0 -> 227.9, 227.9
% INFO    : Updated Thermal Rating: on line 23094-23104 : Rate B, Rate C - 0.0, 0.0 -> 215.0, 215.0
% INFO    : Updated Thermal Rating: on line 23094-23444 : Rate B, Rate C - 0.0, 0.0 -> 249.56, 249.56
% INFO    : Updated Thermal Rating: on line 23097-23349 : Rate B, Rate C - 0.0, 0.0 -> 241.74, 241.74
% INFO    : Updated Thermal Rating: on line 23097-23444 : Rate B, Rate C - 0.0, 0.0 -> 194.59, 194.59
% INFO    : Updated Thermal Rating: on line 23100-23474 : Rate B, Rate C - 0.0, 0.0 -> 300.11, 300.11
% INFO    : Updated Thermal Rating: on line 23349-23102 : Rate B, Rate C - 0.0, 0.0 -> 191.43, 191.43
% INFO    : Updated Thermal Rating: on line 23102-23501 : Rate B, Rate C - 0.0, 0.0 -> 217.23, 217.23
% INFO    : Updated Thermal Rating: on line 23103-23108 : Rate B, Rate C - 0.0, 0.0 -> 205.28, 205.28
% INFO    : Updated Thermal Rating: on line 23108-23105 : Rate B, Rate C - 0.0, 0.0 -> 219.25, 219.25
% INFO    : Updated Thermal Rating: on line 23105-23452 : Rate B, Rate C - 0.0, 0.0 -> 233.59, 233.59
% INFO    : Updated Thermal Rating: on line 23107-23112 : Rate B, Rate C - 0.0, 0.0 -> 220.7, 220.7
% INFO    : Updated Thermal Rating: on line 23107-23444 : Rate B, Rate C - 0.0, 0.0 -> 244.14, 244.14
% INFO    : Updated Thermal Rating: on line 23108-23350 : Rate B, Rate C - 0.0, 0.0 -> 208.35, 208.35
% INFO    : Updated Thermal Rating: on line 23111-23110 : Rate B, Rate C - 0.0, 0.0 -> 193.85, 193.85
% INFO    : Updated Thermal Rating: on line 23110-23128 : Rate B, Rate C - 0.0, 0.0 -> 215.46, 215.46
% INFO    : Updated Thermal Rating: on line 23110-23350 : Rate B, Rate C - 0.0, 0.0 -> 252.06, 252.06
% INFO    : Updated Thermal Rating: on line 23355-23111 : Rate B, Rate C - 0.0, 0.0 -> 215.32, 215.32
% INFO    : Updated Thermal Rating: on line 23120-23112 : Rate B, Rate C - 0.0, 0.0 -> 193.06, 193.06
% INFO    : Updated Thermal Rating: on line 23114-23127 : Rate B, Rate C - 0.0, 0.0 -> 245.3, 245.3
% INFO    : Updated Thermal Rating: on line 23114-23278 : Rate B, Rate C - 0.0, 0.0 -> 266.33, 266.33
% INFO    : Updated Thermal Rating: on line 23118-23139 : Rate B, Rate C - 0.0, 0.0 -> 227.73, 227.73
% INFO    : Updated Thermal Rating: on line 23501-23118 : Rate B, Rate C - 0.0, 0.0 -> 274.0, 274.0
% INFO    : Updated Thermal Rating: on line 23119-23127 : Rate B, Rate C - 0.0, 0.0 -> 231.09, 231.09
% INFO    : Updated Thermal Rating: on line 23124-23120 : Rate B, Rate C - 0.0, 0.0 -> 204.0, 204.0
% INFO    : Updated Thermal Rating: on line 23121-23131 : Rate B, Rate C - 0.0, 0.0 -> 216.69, 216.69
% INFO    : Updated Thermal Rating: on line 23121-23134 : Rate B, Rate C - 0.0, 0.0 -> 242.5, 242.5
% INFO    : Updated Thermal Rating: on transformer 23123-23126 : Rate B, Rate C - 0.0, 0.0 -> 628.52, 628.52
% INFO    : Updated Thermal Rating: on line 23159-23123 : Rate B, Rate C - 0.0, 0.0 -> 1277.32, 1277.32
% INFO    : Updated Thermal Rating: on line 23443-23123 : Rate B, Rate C - 0.0, 0.0 -> 1205.76, 1205.76
% INFO    : Updated Thermal Rating: on line 23123-23500 : Rate B, Rate C - 0.0, 0.0 -> 1214.92, 1214.92
% INFO    : Updated Thermal Rating: on transformer 23124-23126 : Rate B, Rate C - 0.0, 0.0 -> 442.48, 442.48
% INFO    : Updated Thermal Rating: on line 23124-23140 : Rate B, Rate C - 0.0, 0.0 -> 240.71, 240.71
% INFO    : Updated Thermal Rating: on transformer 23125-23126 : Rate B, Rate C - 0.0, 0.0 -> 186.04, 186.04
% INFO    : Updated Thermal Rating: on line 23134-23129 : Rate B, Rate C - 0.0, 0.0 -> 265.3, 265.3
% INFO    : Updated Thermal Rating: on line 23129-23147 : Rate B, Rate C - 0.0, 0.0 -> 239.7, 239.7
% INFO    : Updated Thermal Rating: on line 23129-23347 : Rate B, Rate C - 0.0, 0.0 -> 270.26, 270.26
% INFO    : Updated Thermal Rating: on line 23469-23129 : Rate B, Rate C - 0.0, 0.0 -> 258.63, 258.63
% INFO    : Updated Thermal Rating: on line 23130-23152 : Rate B, Rate C - 0.0, 0.0 -> 219.17, 219.17
% INFO    : Updated Thermal Rating: on line 23499-23130 : Rate B, Rate C - 0.0, 0.0 -> 230.55, 230.55
% INFO    : Updated Thermal Rating: on line 23132-23131 : Rate B, Rate C - 0.0, 0.0 -> 231.39, 231.39
% INFO    : Updated Thermal Rating: on line 23131-23139 : Rate B, Rate C - 0.0, 0.0 -> 232.11, 232.11
% INFO    : Updated Thermal Rating: on line 23132-23148 : Rate B, Rate C - 0.0, 0.0 -> 210.22, 210.22
% INFO    : Updated Thermal Rating: on line 23136-23145 : Rate B, Rate C - 0.0, 0.0 -> 215.38, 215.38
% INFO    : Updated Thermal Rating: on line 23452-23136 : Rate B, Rate C - 0.0, 0.0 -> 227.32, 227.32
% INFO    : Updated Thermal Rating: on line 23366-23137 : Rate B, Rate C - 0.0, 0.0 -> 224.74, 224.74
% INFO    : Updated Thermal Rating: on line 23137-23449 : Rate B, Rate C - 0.0, 0.0 -> 239.77, 239.77
% INFO    : Updated Thermal Rating: on line 23138-23312 : Rate B, Rate C - 0.0, 0.0 -> 212.93, 212.93
% INFO    : Updated Thermal Rating: on line 23138-23387 : Rate B, Rate C - 0.0, 0.0 -> 231.78, 231.78
% INFO    : Updated Thermal Rating: on line 23422-23138 : Rate B, Rate C - 0.0, 0.0 -> 188.86, 188.86
% INFO    : Updated Thermal Rating: on line 23140-23139 : Rate B, Rate C - 0.0, 0.0 -> 220.58, 220.58
% INFO    : Updated Thermal Rating: on transformer 23140-23143 : Rate B, Rate C - 0.0, 0.0 -> 102.79, 102.79
% INFO    : Updated Thermal Rating: on transformer 23141-23143 : Rate B, Rate C - 0.0, 0.0 -> 51.4, 51.4
% INFO    : Updated Thermal Rating: on transformer 23142-23143 : Rate B, Rate C - 0.0, 0.0 -> 51.4, 51.4
% INFO    : Updated Thermal Rating: on line 23371-23144 : Rate B, Rate C - 0.0, 0.0 -> 172.41, 172.41
% INFO    : Updated Thermal Rating: on line 23144-23489 : Rate B, Rate C - 0.0, 0.0 -> 198.19, 198.19
% INFO    : Updated Thermal Rating: on line 23145-23146 : Rate B, Rate C - 0.0, 0.0 -> 226.64, 226.64
% INFO    : Updated Thermal Rating: on line 23145-23160 : Rate B, Rate C - 0.0, 0.0 -> 257.49, 257.49
% INFO    : Updated Thermal Rating: on line 23145-23273 : Rate B, Rate C - 0.0, 0.0 -> 236.87, 236.87
% INFO    : Updated Thermal Rating: on line 23146-23281 : Rate B, Rate C - 0.0, 0.0 -> 173.37, 173.37
% INFO    : Updated Thermal Rating: on line 23424-23146 : Rate B, Rate C - 0.0, 0.0 -> 257.23, 257.23
% INFO    : Updated Thermal Rating: on line 23147-23496 : Rate B, Rate C - 0.0, 0.0 -> 227.17, 227.17
% INFO    : Updated Thermal Rating: on line 23148-23152 : Rate B, Rate C - 0.0, 0.0 -> 203.6, 203.6
% INFO    : Updated Thermal Rating: on line 23148-23449 : Rate B, Rate C - 0.0, 0.0 -> 225.44, 225.44
% INFO    : Updated Thermal Rating: on line 23152-23150 : Rate B, Rate C - 0.0, 0.0 -> 198.77, 198.77
% INFO    : Updated Thermal Rating: on line 23496-23150 : Rate B, Rate C - 0.0, 0.0 -> 205.74, 205.74
% INFO    : Updated Thermal Rating: on line 23162-23153 : Rate B, Rate C - 0.0, 0.0 -> 215.75, 215.75
% INFO    : Updated Thermal Rating: on line 23366-23153 : Rate B, Rate C - 0.0, 0.0 -> 261.36, 261.36
% INFO    : Updated Thermal Rating: on line 23154-23266 : Rate B, Rate C - 0.0, 0.0 -> 201.69, 201.69
% INFO    : Updated Thermal Rating: on line 23312-23154 : Rate B, Rate C - 0.0, 0.0 -> 227.9, 227.9
% INFO    : Updated Thermal Rating: on line 23154-25055 : Rate B, Rate C - 0.0, 0.0 -> 213.79, 213.79
% INFO    : Updated Thermal Rating: on line 23154-26144 : Rate B, Rate C - 0.0, 0.0 -> 192.1, 192.1
% INFO    : Updated Thermal Rating: on line 23155-23158 : Rate B, Rate C - 0.0, 0.0 -> 191.57, 191.57
% INFO    : Updated Thermal Rating: on line 23155-23496 : Rate B, Rate C - 0.0, 0.0 -> 220.31, 220.31
% INFO    : Updated Thermal Rating: on transformer 23158-23157 : Rate B, Rate C - 0.0, 0.0 -> 446.31, 446.31
% INFO    : Updated Thermal Rating: on line 23158-23177 : Rate B, Rate C - 0.0, 0.0 -> 268.76, 268.76
% INFO    : Updated Thermal Rating: on line 23159-23184 : Rate B, Rate C - 0.0, 0.0 -> 1167.37, 1167.37
% INFO    : Updated Thermal Rating: on line 23194-23160 : Rate B, Rate C - 0.0, 0.0 -> 238.38, 238.38
% INFO    : Updated Thermal Rating: on line 23161-23216 : Rate B, Rate C - 0.0, 0.0 -> 242.53, 242.53
% INFO    : Updated Thermal Rating: on line 23161-23366 : Rate B, Rate C - 0.0, 0.0 -> 263.82, 263.82
% INFO    : Updated Thermal Rating: on line 23163-23162 : Rate B, Rate C - 0.0, 0.0 -> 238.84, 238.84
% INFO    : Updated Thermal Rating: on line 23197-23162 : Rate B, Rate C - 0.0, 0.0 -> 228.54, 228.54
% INFO    : Updated Thermal Rating: on line 23398-23163 : Rate B, Rate C - 0.0, 0.0 -> 266.86, 266.86
% INFO    : Updated Thermal Rating: on line 23177-23165 : Rate B, Rate C - 0.0, 0.0 -> 241.79, 241.79
% INFO    : Updated Thermal Rating: on line 23180-23165 : Rate B, Rate C - 0.0, 0.0 -> 201.2, 201.2
% INFO    : Updated Thermal Rating: on line 23167-23172 : Rate B, Rate C - 0.0, 0.0 -> 235.08, 235.08
% INFO    : Updated Thermal Rating: on line 23167-23179 : Rate B, Rate C - 0.0, 0.0 -> 184.55, 184.55
% INFO    : Updated Thermal Rating: on line 23169-23183 : Rate B, Rate C - 0.0, 0.0 -> 227.01, 227.01
% INFO    : Updated Thermal Rating: on line 23169-23407 : Rate B, Rate C - 0.0, 0.0 -> 218.7, 218.7
% INFO    : Updated Thermal Rating: on line 23170-23172 : Rate B, Rate C - 0.0, 0.0 -> 184.07, 184.07
% INFO    : Updated Thermal Rating: on line 23194-23170 : Rate B, Rate C - 0.0, 0.0 -> 216.28, 216.28
% INFO    : Updated Thermal Rating: on line 23172-23441 : Rate B, Rate C - 0.0, 0.0 -> 255.25, 255.25
% INFO    : Updated Thermal Rating: on line 23173-23217 : Rate B, Rate C - 0.0, 0.0 -> 233.06, 233.06
% INFO    : Updated Thermal Rating: on line 23173-23292 : Rate B, Rate C - 0.0, 0.0 -> 286.05, 286.05
% INFO    : Updated Thermal Rating: on line 23174-23175 : Rate B, Rate C - 0.0, 0.0 -> 215.91, 215.91
% INFO    : Updated Thermal Rating: on line 23266-23174 : Rate B, Rate C - 0.0, 0.0 -> 204.54, 204.54
% INFO    : Updated Thermal Rating: on line 23174-23422 : Rate B, Rate C - 0.0, 0.0 -> 216.37, 216.37
% INFO    : Updated Thermal Rating: on line 23174-23439 : Rate B, Rate C - 0.0, 0.0 -> 217.15, 217.15
% INFO    : Updated Thermal Rating: on line 23175-23283 : Rate B, Rate C - 0.0, 0.0 -> 204.78, 204.78
% INFO    : Updated Thermal Rating: on line 23175-23362 : Rate B, Rate C - 0.0, 0.0 -> 195.51, 195.51
% INFO    : Updated Thermal Rating: on line 23183-23179 : Rate B, Rate C - 0.0, 0.0 -> 203.6, 203.6
% INFO    : Updated Thermal Rating: on line 23180-23182 : Rate B, Rate C - 0.0, 0.0 -> 224.86, 224.86
% INFO    : Updated Thermal Rating: on line 23182-23181 : Rate B, Rate C - 0.0, 0.0 -> 204.36, 204.36
% INFO    : Updated Thermal Rating: on line 23407-23181 : Rate B, Rate C - 0.0, 0.0 -> 235.92, 235.92
% INFO    : Updated Thermal Rating: on line 23182-23407 : Rate B, Rate C - 0.0, 0.0 -> 245.19, 245.19
% INFO    : Updated Thermal Rating: on line 23183-23185 : Rate B, Rate C - 0.0, 0.0 -> 222.96, 222.96
% INFO    : Updated Thermal Rating: on line 23183-23190 : Rate B, Rate C - 0.0, 0.0 -> 242.63, 242.63
% INFO    : Updated Thermal Rating: on transformer 23184-23187 : Rate B, Rate C - 0.0, 0.0 -> 514.86, 514.86
% INFO    : Updated Thermal Rating: on line 23291-23184 : Rate B, Rate C - 0.0, 0.0 -> 1184.68, 1184.68
% INFO    : Updated Thermal Rating: on line 23184-23408 : Rate B, Rate C - 0.0, 0.0 -> 1162.82, 1162.82
% INFO    : Updated Thermal Rating: on transformer 23185-23187 : Rate B, Rate C - 0.0, 0.0 -> 439.86, 439.86
% INFO    : Updated Thermal Rating: on line 23185-23189 : Rate B, Rate C - 0.0, 0.0 -> 273.64, 273.64
% INFO    : Updated Thermal Rating: on transformer 23186-23187 : Rate B, Rate C - 0.0, 0.0 -> 75.0, 75.0
% INFO    : Updated Thermal Rating: on line 23201-23189 : Rate B, Rate C - 0.0, 0.0 -> 229.83, 229.83
% INFO    : Updated Thermal Rating: on line 23292-23190 : Rate B, Rate C - 0.0, 0.0 -> 260.65, 260.65
% INFO    : Updated Thermal Rating: on line 23193-23191 : Rate B, Rate C - 0.0, 0.0 -> 210.68, 210.68
% INFO    : Updated Thermal Rating: on line 23191-23201 : Rate B, Rate C - 0.0, 0.0 -> 206.52, 206.52
% INFO    : Updated Thermal Rating: on line 23191-23407 : Rate B, Rate C - 0.0, 0.0 -> 254.87, 254.87
% INFO    : Updated Thermal Rating: on line 23193-23209 : Rate B, Rate C - 0.0, 0.0 -> 210.37, 210.37
% INFO    : Updated Thermal Rating: on line 23197-23210 : Rate B, Rate C - 0.0, 0.0 -> 180.6, 180.6
% INFO    : Updated Thermal Rating: on line 23202-23200 : Rate B, Rate C - 0.0, 0.0 -> 214.68, 214.68
% INFO    : Updated Thermal Rating: on line 23204-23200 : Rate B, Rate C - 0.0, 0.0 -> 213.42, 213.42
% INFO    : Updated Thermal Rating: on line 23200-23206 : Rate B, Rate C - 0.0, 0.0 -> 222.54, 222.54
% INFO    : Updated Thermal Rating: on line 23202-23346 : Rate B, Rate C - 0.0, 0.0 -> 265.38, 265.38
% INFO    : Updated Thermal Rating: on line 23407-23204 : Rate B, Rate C - 0.0, 0.0 -> 223.36, 223.36
% INFO    : Updated Thermal Rating: on line 23206-23217 : Rate B, Rate C - 0.0, 0.0 -> 222.56, 222.56
% INFO    : Updated Thermal Rating: on line 23206-23218 : Rate B, Rate C - 0.0, 0.0 -> 202.32, 202.32
% INFO    : Updated Thermal Rating: on line 23206-23311 : Rate B, Rate C - 0.0, 0.0 -> 290.71, 290.71
% INFO    : Updated Thermal Rating: on line 23209-23217 : Rate B, Rate C - 0.0, 0.0 -> 242.02, 242.02
% INFO    : Updated Thermal Rating: on line 23210-23224 : Rate B, Rate C - 0.0, 0.0 -> 219.73, 219.73
% INFO    : Updated Thermal Rating: on line 23212-23225 : Rate B, Rate C - 0.0, 0.0 -> 226.43, 226.43
% INFO    : Updated Thermal Rating: on line 23227-23212 : Rate B, Rate C - 0.0, 0.0 -> 198.83, 198.83
% INFO    : Updated Thermal Rating: on line 23214-23339 : Rate B, Rate C - 0.0, 0.0 -> 198.7, 198.7
% INFO    : Updated Thermal Rating: on line 23215-23266 : Rate B, Rate C - 0.0, 0.0 -> 223.02, 223.02
% INFO    : Updated Thermal Rating: on line 23426-23215 : Rate B, Rate C - 0.0, 0.0 -> 210.61, 210.61
% INFO    : Updated Thermal Rating: on line 23216-23220 : Rate B, Rate C - 0.0, 0.0 -> 176.34, 176.34
% INFO    : Updated Thermal Rating: on line 23218-23222 : Rate B, Rate C - 0.0, 0.0 -> 207.72, 207.72
% INFO    : Updated Thermal Rating: on line 23362-23220 : Rate B, Rate C - 0.0, 0.0 -> 226.32, 226.32
% INFO    : Updated Thermal Rating: on line 23221-23231 : Rate B, Rate C - 0.0, 0.0 -> 216.43, 216.43
% INFO    : Updated Thermal Rating: on line 23221-23232 : Rate B, Rate C - 0.0, 0.0 -> 237.78, 237.78
% INFO    : Updated Thermal Rating: on line 23223-23222 : Rate B, Rate C - 0.0, 0.0 -> 184.87, 184.87
% INFO    : Updated Thermal Rating: on line 23222-23319 : Rate B, Rate C - 0.0, 0.0 -> 242.36, 242.36
% INFO    : Updated Thermal Rating: on line 23223-23225 : Rate B, Rate C - 0.0, 0.0 -> 212.79, 212.79
% INFO    : Updated Thermal Rating: on line 23346-23224 : Rate B, Rate C - 0.0, 0.0 -> 240.64, 240.64
% INFO    : Updated Thermal Rating: on line 23346-23225 : Rate B, Rate C - 0.0, 0.0 -> 183.23, 183.23
% INFO    : Updated Thermal Rating: on line 23225-23494 : Rate B, Rate C - 0.0, 0.0 -> 273.3, 273.3
% INFO    : Updated Thermal Rating: on line 23232-23227 : Rate B, Rate C - 0.0, 0.0 -> 204.45, 204.45
% INFO    : Updated Thermal Rating: on line 23239-23227 : Rate B, Rate C - 0.0, 0.0 -> 207.33, 207.33
% INFO    : Updated Thermal Rating: on line 23234-23229 : Rate B, Rate C - 0.0, 0.0 -> 250.53, 250.53
% INFO    : Updated Thermal Rating: on line 23235-23229 : Rate B, Rate C - 0.0, 0.0 -> 207.81, 207.81
% INFO    : Updated Thermal Rating: on line 23249-23229 : Rate B, Rate C - 0.0, 0.0 -> 228.23, 228.23
% INFO    : Updated Thermal Rating: on line 23242-23231 : Rate B, Rate C - 0.0, 0.0 -> 204.43, 204.43
% INFO    : Updated Thermal Rating: on line 23231-23283 : Rate B, Rate C - 0.0, 0.0 -> 256.44, 256.44
% INFO    : Updated Thermal Rating: on line 23243-23232 : Rate B, Rate C - 0.0, 0.0 -> 251.38, 251.38
% INFO    : Updated Thermal Rating: on line 23232-23248 : Rate B, Rate C - 0.0, 0.0 -> 241.05, 241.05
% INFO    : Updated Thermal Rating: on transformer 23234-23233 : Rate B, Rate C - 0.0, 0.0 -> 464.15, 464.15
% INFO    : Updated Thermal Rating: on line 23257-23233 : Rate B, Rate C - 0.0, 0.0 -> 1168.9, 1168.9
% INFO    : Updated Thermal Rating: on line 23233-23265 : Rate B, Rate C - 0.0, 0.0 -> 1140.18, 1140.18
% INFO    : Updated Thermal Rating: on line 23233-23345 : Rate B, Rate C - 0.0, 0.0 -> 1195.5, 1195.5
% INFO    : Updated Thermal Rating: on line 23234-23237 : Rate B, Rate C - 0.0, 0.0 -> 228.24, 228.24
% INFO    : Updated Thermal Rating: on line 23242-23234 : Rate B, Rate C - 0.0, 0.0 -> 191.22, 191.22
% INFO    : Updated Thermal Rating: on line 23235-23426 : Rate B, Rate C - 0.0, 0.0 -> 260.1, 260.1
% INFO    : Updated Thermal Rating: on line 25087-23237 : Rate B, Rate C - 0.0, 0.0 -> 209.54, 209.54
% INFO    : Updated Thermal Rating: on line 23247-23239 : Rate B, Rate C - 0.0, 0.0 -> 225.54, 225.54
% INFO    : Updated Thermal Rating: on line 23301-23241 : Rate B, Rate C - 0.0, 0.0 -> 233.76, 233.76
% INFO    : Updated Thermal Rating: on line 23241-25076 : Rate B, Rate C - 0.0, 0.0 -> 220.78, 220.78
% INFO    : Updated Thermal Rating: on line 23242-23245 : Rate B, Rate C - 0.0, 0.0 -> 214.71, 214.71
% INFO    : Updated Thermal Rating: on line 23243-23437 : Rate B, Rate C - 0.0, 0.0 -> 281.06, 281.06
% INFO    : Updated Thermal Rating: on line 23245-23250 : Rate B, Rate C - 0.0, 0.0 -> 227.53, 227.53
% INFO    : Updated Thermal Rating: on line 23247-23483 : Rate B, Rate C - 0.0, 0.0 -> 246.49, 246.49
% INFO    : Updated Thermal Rating: on line 23248-23414 : Rate B, Rate C - 0.0, 0.0 -> 263.22, 263.22
% INFO    : Updated Thermal Rating: on line 23255-23249 : Rate B, Rate C - 0.0, 0.0 -> 166.37, 166.37
% INFO    : Updated Thermal Rating: on line 23250-23437 : Rate B, Rate C - 0.0, 0.0 -> 251.44, 251.44
% INFO    : Updated Thermal Rating: on transformer 23251-23254 : Rate B, Rate C - 0.0, 0.0 -> 102.65, 102.65
% INFO    : Updated Thermal Rating: on line 23251-25086 : Rate B, Rate C - 0.0, 0.0 -> 212.69, 212.69
% INFO    : Updated Thermal Rating: on line 23251-25165 : Rate B, Rate C - 0.0, 0.0 -> 202.17, 202.17
% INFO    : Updated Thermal Rating: on line 23251-25240 : Rate B, Rate C - 0.0, 0.0 -> 162.76, 162.76
% INFO    : Updated Thermal Rating: on line 23251-25241 : Rate B, Rate C - 0.0, 0.0 -> 192.9, 192.9
% INFO    : Updated Thermal Rating: on line 23251-25962 : Rate B, Rate C - 0.0, 0.0 -> 221.18, 221.18
% INFO    : Updated Thermal Rating: on transformer 23252-23254 : Rate B, Rate C - 0.0, 0.0 -> 51.32, 51.32
% INFO    : Updated Thermal Rating: on transformer 23253-23254 : Rate B, Rate C - 0.0, 0.0 -> 51.32, 51.32
% INFO    : Updated Thermal Rating: on line 23258-23255 : Rate B, Rate C - 0.0, 0.0 -> 230.81, 230.81
% INFO    : Updated Thermal Rating: on transformer 23258-23257 : Rate B, Rate C - 0.0, 0.0 -> 411.1, 411.1
% INFO    : Updated Thermal Rating: on line 23257-26205 : Rate B, Rate C - 0.0, 0.0 -> 1086.97, 1086.97
% INFO    : Updated Thermal Rating: on line 23336-23260 : Rate B, Rate C - 0.0, 0.0 -> 200.21, 200.21
% INFO    : Updated Thermal Rating: on line 23392-23260 : Rate B, Rate C - 0.0, 0.0 -> 174.96, 174.96
% INFO    : Updated Thermal Rating: on line 23261-23336 : Rate B, Rate C - 0.0, 0.0 -> 196.67, 196.67
% INFO    : Updated Thermal Rating: on line 23261-23392 : Rate B, Rate C - 0.0, 0.0 -> 195.03, 195.03
% INFO    : Updated Thermal Rating: on line 23263-23264 : Rate B, Rate C - 0.0, 0.0 -> 185.48, 185.48
% INFO    : Updated Thermal Rating: on line 30118-23263 : Rate B, Rate C - 0.0, 0.0 -> 194.21, 194.21
% INFO    : Updated Thermal Rating: on line 23264-23397 : Rate B, Rate C - 0.0, 0.0 -> 211.48, 211.48
% INFO    : Updated Thermal Rating: on transformer 23266-23265 : Rate B, Rate C - 0.0, 0.0 -> 400.98, 400.98
% INFO    : Updated Thermal Rating: on transformer 23265-23269 : Rate B, Rate C - 0.0, 0.0 -> 1037.92, 1037.92
% INFO    : Updated Thermal Rating: on line 23365-23265 : Rate B, Rate C - 0.0, 0.0 -> 1198.85, 1198.85
% INFO    : Updated Thermal Rating: on line 23429-23265 : Rate B, Rate C - 0.0, 0.0 -> 1104.93, 1104.93
% INFO    : Updated Thermal Rating: on line 23283-23266 : Rate B, Rate C - 0.0, 0.0 -> 230.6, 230.6
% INFO    : Updated Thermal Rating: on line 23266-23439 : Rate B, Rate C - 0.0, 0.0 -> 219.4, 219.4
% INFO    : Updated Thermal Rating: on transformer 23267-23269 : Rate B, Rate C - 0.0, 0.0 -> 518.96, 518.96
% INFO    : Updated Thermal Rating: on transformer 23268-23269 : Rate B, Rate C - 0.0, 0.0 -> 518.96, 518.96
% INFO    : Updated Thermal Rating: on line 23271-23433 : Rate B, Rate C - 0.0, 0.0 -> 246.6, 246.6
% INFO    : Updated Thermal Rating: on transformer 23272-23275 : Rate B, Rate C - 0.0, 0.0 -> 425.46, 425.46
% INFO    : Updated Thermal Rating: on transformer 23273-23275 : Rate B, Rate C - 0.0, 0.0 -> 383.24, 383.24
% INFO    : Updated Thermal Rating: on transformer 23274-23275 : Rate B, Rate C - 0.0, 0.0 -> 42.22, 42.22
% INFO    : Updated Thermal Rating: on line 23338-23276 : Rate B, Rate C - 0.0, 0.0 -> 992.01, 992.01
% INFO    : Updated Thermal Rating: on transformer 23278-23277 : Rate B, Rate C - 0.0, 0.0 -> 448.29, 448.29
% INFO    : Updated Thermal Rating: on line 23501-23281 : Rate B, Rate C - 0.0, 0.0 -> 221.06, 221.06
% INFO    : Updated Thermal Rating: on transformer 23285-23284 : Rate B, Rate C - 0.0, 0.0 -> 1509.05, 1509.05
% INFO    : Updated Thermal Rating: on transformer 23284-23287 : Rate B, Rate C - 0.0, 0.0 -> 1234.29, 1234.29
% INFO    : Updated Thermal Rating: on transformer 23284-23288 : Rate B, Rate C - 0.0, 0.0 -> 1230.89, 1230.89
% INFO    : Updated Thermal Rating: on transformer 23284-23289 : Rate B, Rate C - 0.0, 0.0 -> 1230.32, 1230.32
% INFO    : Updated Thermal Rating: on transformer 23284-23290 : Rate B, Rate C - 0.0, 0.0 -> 1224.8, 1224.8
% INFO    : Updated Thermal Rating: on line 23374-23284 : Rate B, Rate C - 0.0, 0.0 -> 4073.0, 4073.0
% INFO    : Updated Thermal Rating: on line 23448-23284 : Rate B, Rate C - 0.0, 0.0 -> 4120.88, 4120.88
% INFO    : Updated Thermal Rating: on line 23284-26048 : Rate B, Rate C - 0.0, 0.0 -> 4223.31, 4223.31
% INFO    : Updated Thermal Rating: on transformer 23286-23285 : Rate B, Rate C - 0.0, 0.0 -> 388.39, 388.39
% INFO    : Updated Thermal Rating: on line 23329-23285 : Rate B, Rate C - 0.0, 0.0 -> 1137.34, 1137.34
% INFO    : Updated Thermal Rating: on line 23285-23365 : Rate B, Rate C - 0.0, 0.0 -> 1289.73, 1289.73
% INFO    : Updated Thermal Rating: on line 23286-23441 : Rate B, Rate C - 0.0, 0.0 -> 247.17, 247.17
% INFO    : Updated Thermal Rating: on line 23449-23286 : Rate B, Rate C - 0.0, 0.0 -> 233.76, 233.76
% INFO    : Updated Thermal Rating: on transformer 23292-23291 : Rate B, Rate C - 0.0, 0.0 -> 317.57, 317.57
% INFO    : Updated Thermal Rating: on transformer 23291-23293 : Rate B, Rate C - 0.0, 0.0 -> 473.15, 473.15
% INFO    : Updated Thermal Rating: on transformer 23291-23296 : Rate B, Rate C - 0.0, 0.0 -> 225.82, 225.82
% INFO    : Updated Thermal Rating: on transformer 23291-23297 : Rate B, Rate C - 0.0, 0.0 -> 224.3, 224.3
% INFO    : Updated Thermal Rating: on line 23409-23291 : Rate B, Rate C - 0.0, 0.0 -> 1216.26, 1216.26
% INFO    : Updated Thermal Rating: on line 23291-23429 : Rate B, Rate C - 0.0, 0.0 -> 1155.84, 1155.84
% INFO    : Updated Thermal Rating: on transformer 23292-23294 : Rate B, Rate C - 0.0, 0.0 -> 14.69, 14.69
% INFO    : Updated Thermal Rating: on transformer 23292-23295 : Rate B, Rate C - 0.0, 0.0 -> 40.54, 40.54
% INFO    : Updated Thermal Rating: on line 23292-23306 : Rate B, Rate C - 0.0, 0.0 -> 246.31, 246.31
% INFO    : Updated Thermal Rating: on line 23292-23328 : Rate B, Rate C - 0.0, 0.0 -> 270.0, 270.0
% INFO    : Updated Thermal Rating: on line 23299-23332 : Rate B, Rate C - 0.0, 0.0 -> 247.11, 247.11
% INFO    : Updated Thermal Rating: on line 23385-23299 : Rate B, Rate C - 0.0, 0.0 -> 186.11, 186.11
% INFO    : Updated Thermal Rating: on transformer 23301-23300 : Rate B, Rate C - 0.0, 0.0 -> 341.05, 341.05
% INFO    : Updated Thermal Rating: on transformer 23300-23302 : Rate B, Rate C - 0.0, 0.0 -> 330.45, 330.45
% INFO    : Updated Thermal Rating: on transformer 23300-23303 : Rate B, Rate C - 0.0, 0.0 -> 323.18, 323.18
% INFO    : Updated Thermal Rating: on transformer 23300-23305 : Rate B, Rate C - 0.0, 0.0 -> 285.3, 285.3
% INFO    : Updated Thermal Rating: on line 23429-23300 : Rate B, Rate C - 0.0, 0.0 -> 1206.57, 1206.57
% INFO    : Updated Thermal Rating: on line 23300-26090 : Rate B, Rate C - 0.0, 0.0 -> 1235.27, 1235.27
% INFO    : Updated Thermal Rating: on transformer 23301-23304 : Rate B, Rate C - 0.0, 0.0 -> 36.63, 36.63
% INFO    : Updated Thermal Rating: on line 23311-23306 : Rate B, Rate C - 0.0, 0.0 -> 174.47, 174.47
% INFO    : Updated Thermal Rating: on line 23437-23308 : Rate B, Rate C - 0.0, 0.0 -> 250.93, 250.93
% INFO    : Updated Thermal Rating: on line 23308-23483 : Rate B, Rate C - 0.0, 0.0 -> 240.03, 240.03
% INFO    : Updated Thermal Rating: on transformer 23310-23309 : Rate B, Rate C - 0.0, 0.0 -> 495.4, 495.4
% INFO    : Updated Thermal Rating: on line 23309-23443 : Rate B, Rate C - 0.0, 0.0 -> 1147.08, 1147.08
% INFO    : Updated Thermal Rating: on line 23473-23309 : Rate B, Rate C - 0.0, 0.0 -> 1145.06, 1145.06
% INFO    : Updated Thermal Rating: on line 23353-23311 : Rate B, Rate C - 0.0, 0.0 -> 225.32, 225.32
% INFO    : Updated Thermal Rating: on transformer 23312-23313 : Rate B, Rate C - 0.0, 0.0 -> 73.69, 73.69
% INFO    : Updated Thermal Rating: on line 23316-23472 : Rate B, Rate C - 0.0, 0.0 -> 213.47, 213.47
% INFO    : Updated Thermal Rating: on line 23316-25000 : Rate B, Rate C - 0.0, 0.0 -> 216.23, 216.23
% INFO    : Updated Thermal Rating: on line 23316-25003 : Rate B, Rate C - 0.0, 0.0 -> 213.22, 213.22
% INFO    : Updated Thermal Rating: on line 23319-23483 : Rate B, Rate C - 0.0, 0.0 -> 172.76, 172.76
% INFO    : Updated Thermal Rating: on transformer 23320-23323 : Rate B, Rate C - 0.0, 0.0 -> 204.65, 204.65
% INFO    : Updated Thermal Rating: on transformer 23320-23324 : Rate B, Rate C - 0.0, 0.0 -> 42.31, 42.31
% INFO    : Updated Thermal Rating: on transformer 23320-23325 : Rate B, Rate C - 0.0, 0.0 -> 42.1, 42.1
% INFO    : Updated Thermal Rating: on transformer 23320-23326 : Rate B, Rate C - 0.0, 0.0 -> 41.97, 41.97
% INFO    : Updated Thermal Rating: on transformer 23321-23323 : Rate B, Rate C - 0.0, 0.0 -> 102.32, 102.32
% INFO    : Updated Thermal Rating: on transformer 23322-23323 : Rate B, Rate C - 0.0, 0.0 -> 102.32, 102.32
% INFO    : Updated Thermal Rating: on line 23328-23468 : Rate B, Rate C - 0.0, 0.0 -> 196.21, 196.21
% INFO    : Updated Thermal Rating: on transformer 23330-23329 : Rate B, Rate C - 0.0, 0.0 -> 401.56, 401.56
% INFO    : Updated Thermal Rating: on line 23329-25009 : Rate B, Rate C - 0.0, 0.0 -> 1168.91, 1168.91
% INFO    : Updated Thermal Rating: on line 23330-23405 : Rate B, Rate C - 0.0, 0.0 -> 214.34, 214.34
% INFO    : Updated Thermal Rating: on line 23330-23472 : Rate B, Rate C - 0.0, 0.0 -> 250.68, 250.68
% INFO    : Updated Thermal Rating: on transformer 23332-23331 : Rate B, Rate C - 0.0, 0.0 -> 374.12, 374.12
% INFO    : Updated Thermal Rating: on transformer 23331-23333 : Rate B, Rate C - 0.0, 0.0 -> 372.06, 372.06
% INFO    : Updated Thermal Rating: on transformer 23331-23334 : Rate B, Rate C - 0.0, 0.0 -> 306.13, 306.13
% INFO    : Updated Thermal Rating: on line 23332-25819 : Rate B, Rate C - 0.0, 0.0 -> 201.4, 201.4
% INFO    : Updated Thermal Rating: on line 23335-28718 : Rate B, Rate C - 0.0, 0.0 -> 1108.97, 1108.97
% INFO    : Updated Thermal Rating: on line 28814-23335 : Rate B, Rate C - 0.0, 0.0 -> 1034.52, 1034.52
% INFO    : Updated Thermal Rating: on transformer 23336-23337 : Rate B, Rate C - 0.0, 0.0 -> 71.49, 71.49
% INFO    : Updated Thermal Rating: on line 23363-23336 : Rate B, Rate C - 0.0, 0.0 -> 163.57, 163.57
% INFO    : Updated Thermal Rating: on transformer 23339-23338 : Rate B, Rate C - 0.0, 0.0 -> 320.5, 320.5
% INFO    : Updated Thermal Rating: on line 23338-23500 : Rate B, Rate C - 0.0, 0.0 -> 1059.9, 1059.9
% INFO    : Updated Thermal Rating: on line 23339-23347 : Rate B, Rate C - 0.0, 0.0 -> 182.31, 182.31
% INFO    : Updated Thermal Rating: on transformer 23340-23343 : Rate B, Rate C - 0.0, 0.0 -> 595.2, 595.2
% INFO    : Updated Thermal Rating: on transformer 23341-23343 : Rate B, Rate C - 0.0, 0.0 -> 459.03, 459.03
% INFO    : Updated Thermal Rating: on line 23341-23421 : Rate B, Rate C - 0.0, 0.0 -> 248.52, 248.52
% INFO    : Updated Thermal Rating: on transformer 23342-23343 : Rate B, Rate C - 0.0, 0.0 -> 136.17, 136.17
% INFO    : Updated Thermal Rating: on line 23389-23344 : Rate B, Rate C - 0.0, 0.0 -> 1115.0, 1115.0
% INFO    : Updated Thermal Rating: on transformer 23346-23345 : Rate B, Rate C - 0.0, 0.0 -> 400.86, 400.86
% INFO    : Updated Thermal Rating: on line 23345-23436 : Rate B, Rate C - 0.0, 0.0 -> 1254.87, 1254.87
% INFO    : Updated Thermal Rating: on transformer 23350-23351 : Rate B, Rate C - 0.0, 0.0 -> 89.34, 89.34
% INFO    : Updated Thermal Rating: on transformer 23350-23352 : Rate B, Rate C - 0.0, 0.0 -> 57.11, 57.11
% INFO    : Updated Thermal Rating: on line 23350-23444 : Rate B, Rate C - 0.0, 0.0 -> 239.25, 239.25
% INFO    : Updated Thermal Rating: on line 23373-23353 : Rate B, Rate C - 0.0, 0.0 -> 266.15, 266.15
% INFO    : Updated Thermal Rating: on line 23353-23494 : Rate B, Rate C - 0.0, 0.0 -> 262.98, 262.98
% INFO    : Updated Thermal Rating: on transformer 23354-23357 : Rate B, Rate C - 0.0, 0.0 -> 512.53, 512.53
% INFO    : Updated Thermal Rating: on transformer 23355-23357 : Rate B, Rate C - 0.0, 0.0 -> 391.61, 391.61
% INFO    : Updated Thermal Rating: on transformer 23356-23357 : Rate B, Rate C - 0.0, 0.0 -> 120.92, 120.92
% INFO    : Updated Thermal Rating: on transformer 23359-23360 : Rate B, Rate C - 0.0, 0.0 -> 35.38, 35.38
% INFO    : Updated Thermal Rating: on transformer 23359-23361 : Rate B, Rate C - 0.0, 0.0 -> 35.18, 35.18
% INFO    : Updated Thermal Rating: on line 23363-23414 : Rate B, Rate C - 0.0, 0.0 -> 212.5, 212.5
% INFO    : Updated Thermal Rating: on transformer 23366-23365 : Rate B, Rate C - 0.0, 0.0 -> 429.44, 429.44
% INFO    : Updated Thermal Rating: on transformer 23366-23369 : Rate B, Rate C - 0.0, 0.0 -> 196.04, 196.04
% INFO    : Updated Thermal Rating: on line 23366-23398 : Rate B, Rate C - 0.0, 0.0 -> 194.56, 194.56
% INFO    : Updated Thermal Rating: on transformer 23367-23369 : Rate B, Rate C - 0.0, 0.0 -> 98.02, 98.02
% INFO    : Updated Thermal Rating: on transformer 23368-23369 : Rate B, Rate C - 0.0, 0.0 -> 98.02, 98.02
% INFO    : Updated Thermal Rating: on line 23468-23373 : Rate B, Rate C - 0.0, 0.0 -> 154.85, 154.85
% INFO    : Updated Thermal Rating: on transformer 23375-23374 : Rate B, Rate C - 0.0, 0.0 -> 1582.33, 1582.33
% INFO    : Updated Thermal Rating: on transformer 23374-23377 : Rate B, Rate C - 0.0, 0.0 -> 1803.44, 1803.44
% INFO    : Updated Thermal Rating: on transformer 23374-23378 : Rate B, Rate C - 0.0, 0.0 -> 1802.12, 1802.12
% INFO    : Updated Thermal Rating: on transformer 23374-23379 : Rate B, Rate C - 0.0, 0.0 -> 1579.0, 1579.0
% INFO    : Updated Thermal Rating: on transformer 23374-23380 : Rate B, Rate C - 0.0, 0.0 -> 1575.67, 1575.67
% INFO    : Updated Thermal Rating: on transformer 23374-23381 : Rate B, Rate C - 0.0, 0.0 -> 1575.31, 1575.31
% INFO    : Updated Thermal Rating: on transformer 23374-23382 : Rate B, Rate C - 0.0, 0.0 -> 1571.96, 1571.96
% INFO    : Updated Thermal Rating: on transformer 23374-23383 : Rate B, Rate C - 0.0, 0.0 -> 1569.86, 1569.86
% INFO    : Updated Thermal Rating: on transformer 23374-23384 : Rate B, Rate C - 0.0, 0.0 -> 1566.56, 1566.56
% INFO    : Updated Thermal Rating: on transformer 23376-23375 : Rate B, Rate C - 0.0, 0.0 -> 548.63, 548.63
% INFO    : Updated Thermal Rating: on line 23385-25764 : Rate B, Rate C - 0.0, 0.0 -> 226.07, 226.07
% INFO    : Updated Thermal Rating: on line 25819-23385 : Rate B, Rate C - 0.0, 0.0 -> 205.69, 205.69
% INFO    : Updated Thermal Rating: on line 23385-25820 : Rate B, Rate C - 0.0, 0.0 -> 208.28, 208.28
% INFO    : Updated Thermal Rating: on line 23387-23449 : Rate B, Rate C - 0.0, 0.0 -> 221.31, 221.31
% INFO    : Updated Thermal Rating: on line 23387-23499 : Rate B, Rate C - 0.0, 0.0 -> 222.28, 222.28
% INFO    : Updated Thermal Rating: on transformer 23390-23389 : Rate B, Rate C - 0.0, 0.0 -> 465.04, 465.04
% INFO    : Updated Thermal Rating: on line 23432-23389 : Rate B, Rate C - 0.0, 0.0 -> 1240.98, 1240.98
% INFO    : Updated Thermal Rating: on transformer 23392-23391 : Rate B, Rate C - 0.0, 0.0 -> 305.29, 305.29
% INFO    : Updated Thermal Rating: on transformer 23391-23393 : Rate B, Rate C - 0.0, 0.0 -> 319.18, 319.18
% INFO    : Updated Thermal Rating: on line 23394-23493 : Rate B, Rate C - 0.0, 0.0 -> 995.43, 995.43
% INFO    : Updated Thermal Rating: on transformer 23395-23396 : Rate B, Rate C - 0.0, 0.0 -> 92.92, 92.92
% INFO    : Updated Thermal Rating: on line 23397-28760 : Rate B, Rate C - 0.0, 0.0 -> 229.01, 229.01
% INFO    : Updated Thermal Rating: on line 30159-23397 : Rate B, Rate C - 0.0, 0.0 -> 214.18, 214.18
% INFO    : Updated Thermal Rating: on transformer 23398-23399 : Rate B, Rate C - 0.0, 0.0 -> 63.84, 63.84
% INFO    : Updated Thermal Rating: on transformer 23398-23400 : Rate B, Rate C - 0.0, 0.0 -> 62.99, 62.99
% INFO    : Updated Thermal Rating: on transformer 23398-23401 : Rate B, Rate C - 0.0, 0.0 -> 62.53, 62.53
% INFO    : Updated Thermal Rating: on transformer 23402-23403 : Rate B, Rate C - 0.0, 0.0 -> 80.1, 80.1
% INFO    : Updated Thermal Rating: on transformer 23407-23406 : Rate B, Rate C - 0.0, 0.0 -> 542.84, 542.84
% INFO    : Updated Thermal Rating: on transformer 23410-23409 : Rate B, Rate C - 0.0, 0.0 -> 325.35, 325.35
% INFO    : Updated Thermal Rating: on transformer 23409-23411 : Rate B, Rate C - 0.0, 0.0 -> 520.9, 520.9
% INFO    : Updated Thermal Rating: on line 23409-23493 : Rate B, Rate C - 0.0, 0.0 -> 1085.99, 1085.99
% INFO    : Updated Thermal Rating: on line 23410-23468 : Rate B, Rate C - 0.0, 0.0 -> 211.64, 211.64
% INFO    : Updated Thermal Rating: on transformer 23412-23416 : Rate B, Rate C - 0.0, 0.0 -> 1467.05, 1467.05
% INFO    : Updated Thermal Rating: on transformer 23412-23417 : Rate B, Rate C - 0.0, 0.0 -> 1713.95, 1713.95
% INFO    : Updated Thermal Rating: on transformer 23412-23418 : Rate B, Rate C - 0.0, 0.0 -> 1711.24, 1711.24
% INFO    : Updated Thermal Rating: on transformer 23412-23419 : Rate B, Rate C - 0.0, 0.0 -> 1711.04, 1711.04
% INFO    : Updated Thermal Rating: on transformer 23414-23413 : Rate B, Rate C - 0.0, 0.0 -> 379.75, 379.75
% INFO    : Updated Thermal Rating: on transformer 23413-23416 : Rate B, Rate C - 0.0, 0.0 -> 1417.05, 1417.05
% INFO    : Updated Thermal Rating: on line 23488-23413 : Rate B, Rate C - 0.0, 0.0 -> 1204.02, 1204.02
% INFO    : Updated Thermal Rating: on transformer 23415-23416 : Rate B, Rate C - 0.0, 0.0 -> 50.0, 50.0
% INFO    : Updated Thermal Rating: on line 25864-23420 : Rate B, Rate C - 0.0, 0.0 -> 4210.01, 4210.01
% INFO    : Updated Thermal Rating: on line 23420-30387 : Rate B, Rate C - 0.0, 0.0 -> 4062.01, 4062.01
% INFO    : Updated Thermal Rating: on transformer 23425-23428 : Rate B, Rate C - 0.0, 0.0 -> 401.46, 401.46
% INFO    : Updated Thermal Rating: on transformer 23426-23428 : Rate B, Rate C - 0.0, 0.0 -> 376.46, 376.46
% INFO    : Updated Thermal Rating: on transformer 23427-23428 : Rate B, Rate C - 0.0, 0.0 -> 25.0, 25.0
% INFO    : Updated Thermal Rating: on transformer 23432-23431 : Rate B, Rate C - 0.0, 0.0 -> 1568.5, 1568.5
% INFO    : Updated Thermal Rating: on transformer 23431-23434 : Rate B, Rate C - 0.0, 0.0 -> 1436.7, 1436.7
% INFO    : Updated Thermal Rating: on transformer 23431-23435 : Rate B, Rate C - 0.0, 0.0 -> 1214.3, 1214.3
% INFO    : Updated Thermal Rating: on transformer 23433-23432 : Rate B, Rate C - 0.0, 0.0 -> 504.56, 504.56
% INFO    : Updated Thermal Rating: on transformer 23437-23436 : Rate B, Rate C - 0.0, 0.0 -> 417.9, 417.9
% INFO    : Updated Thermal Rating: on line 23488-23436 : Rate B, Rate C - 0.0, 0.0 -> 1281.3, 1281.3
% INFO    : Updated Thermal Rating: on transformer 23443-23442 : Rate B, Rate C - 0.0, 0.0 -> 1429.53, 1429.53
% INFO    : Updated Thermal Rating: on transformer 23442-23445 : Rate B, Rate C - 0.0, 0.0 -> 1195.24, 1195.24
% INFO    : Updated Thermal Rating: on transformer 23442-23446 : Rate B, Rate C - 0.0, 0.0 -> 1193.76, 1193.76
% INFO    : Updated Thermal Rating: on transformer 23442-23447 : Rate B, Rate C - 0.0, 0.0 -> 1192.71, 1192.71
% INFO    : Updated Thermal Rating: on transformer 23444-23443 : Rate B, Rate C - 0.0, 0.0 -> 490.01, 490.01
% INFO    : Updated Thermal Rating: on line 23448-23457 : Rate B, Rate C - 0.0, 0.0 -> 4114.33, 4114.33
% INFO    : Updated Thermal Rating: on line 23449-23499 : Rate B, Rate C - 0.0, 0.0 -> 237.56, 237.56
% INFO    : Updated Thermal Rating: on transformer 23451-23450 : Rate B, Rate C - 0.0, 0.0 -> 1455.05, 1455.05
% INFO    : Updated Thermal Rating: on transformer 23450-23453 : Rate B, Rate C - 0.0, 0.0 -> 1358.87, 1358.87
% INFO    : Updated Thermal Rating: on transformer 23450-23454 : Rate B, Rate C - 0.0, 0.0 -> 1357.49, 1357.49
% INFO    : Updated Thermal Rating: on transformer 23450-23455 : Rate B, Rate C - 0.0, 0.0 -> 825.18, 825.18
% INFO    : Updated Thermal Rating: on transformer 23452-23451 : Rate B, Rate C - 0.0, 0.0 -> 405.16, 405.16
% INFO    : Updated Thermal Rating: on transformer 23451-23456 : Rate B, Rate C - 0.0, 0.0 -> 270.55, 270.55
% INFO    : Updated Thermal Rating: on line 23500-23451 : Rate B, Rate C - 0.0, 0.0 -> 1241.0, 1241.0
% INFO    : Updated Thermal Rating: on transformer 23458-23461 : Rate B, Rate C - 0.0, 0.0 -> 205.7, 205.7
% INFO    : Updated Thermal Rating: on transformer 23458-23464 : Rate B, Rate C - 0.0, 0.0 -> 205.21, 205.21
% INFO    : Updated Thermal Rating: on transformer 23458-23467 : Rate B, Rate C - 0.0, 0.0 -> 102.63, 102.63
% INFO    : Updated Thermal Rating: on transformer 23459-23461 : Rate B, Rate C - 0.0, 0.0 -> 102.85, 102.85
% INFO    : Updated Thermal Rating: on transformer 23460-23461 : Rate B, Rate C - 0.0, 0.0 -> 102.85, 102.85
% INFO    : Updated Thermal Rating: on transformer 23462-23464 : Rate B, Rate C - 0.0, 0.0 -> 102.61, 102.61
% INFO    : Updated Thermal Rating: on transformer 23463-23464 : Rate B, Rate C - 0.0, 0.0 -> 102.61, 102.61
% INFO    : Updated Thermal Rating: on transformer 23465-23467 : Rate B, Rate C - 0.0, 0.0 -> 51.32, 51.32
% INFO    : Updated Thermal Rating: on transformer 23466-23467 : Rate B, Rate C - 0.0, 0.0 -> 51.32, 51.32
% INFO    : Updated Thermal Rating: on line 23469-23501 : Rate B, Rate C - 0.0, 0.0 -> 257.38, 257.38
% INFO    : Updated Thermal Rating: on transformer 23470-23471 : Rate B, Rate C - 0.0, 0.0 -> 72.95, 72.95
% INFO    : Updated Thermal Rating: on line 23472-25001 : Rate B, Rate C - 0.0, 0.0 -> 224.97, 224.97
% INFO    : Updated Thermal Rating: on line 23472-25008 : Rate B, Rate C - 0.0, 0.0 -> 204.96, 204.96
% INFO    : Updated Thermal Rating: on line 23472-25027 : Rate B, Rate C - 0.0, 0.0 -> 217.35, 217.35
% INFO    : Updated Thermal Rating: on transformer 23473-23476 : Rate B, Rate C - 0.0, 0.0 -> 605.34, 605.34
% INFO    : Updated Thermal Rating: on transformer 23473-23477 : Rate B, Rate C - 0.0, 0.0 -> 331.5, 331.5
% INFO    : Updated Thermal Rating: on transformer 23473-23478 : Rate B, Rate C - 0.0, 0.0 -> 413.19, 413.19
% INFO    : Updated Thermal Rating: on transformer 23473-23479 : Rate B, Rate C - 0.0, 0.0 -> 271.88, 271.88
% INFO    : Updated Thermal Rating: on transformer 23474-23476 : Rate B, Rate C - 0.0, 0.0 -> 480.34, 480.34
% INFO    : Updated Thermal Rating: on transformer 23474-23480 : Rate B, Rate C - 0.0, 0.0 -> 22.04, 22.04
% INFO    : Updated Thermal Rating: on transformer 23474-23481 : Rate B, Rate C - 0.0, 0.0 -> 21.84, 21.84
% INFO    : Updated Thermal Rating: on transformer 23475-23476 : Rate B, Rate C - 0.0, 0.0 -> 125.0, 125.0
% INFO    : Updated Thermal Rating: on transformer 23483-23482 : Rate B, Rate C - 0.0, 0.0 -> 401.36, 401.36
% INFO    : Updated Thermal Rating: on transformer 23482-23486 : Rate B, Rate C - 0.0, 0.0 -> 998.22, 998.22
% INFO    : Updated Thermal Rating: on transformer 23483-23487 : Rate B, Rate C - 0.0, 0.0 -> 85.66, 85.66
% INFO    : Updated Thermal Rating: on transformer 23484-23486 : Rate B, Rate C - 0.0, 0.0 -> 499.11, 499.11
% INFO    : Updated Thermal Rating: on transformer 23485-23486 : Rate B, Rate C - 0.0, 0.0 -> 499.11, 499.11
% INFO    : Updated Thermal Rating: on line 23488-23493 : Rate B, Rate C - 0.0, 0.0 -> 1128.85, 1128.85
% INFO    : Updated Thermal Rating: on transformer 23489-23492 : Rate B, Rate C - 0.0, 0.0 -> 225.84, 225.84
% INFO    : Updated Thermal Rating: on line 23489-30017 : Rate B, Rate C - 0.0, 0.0 -> 208.69, 208.69
% INFO    : Updated Thermal Rating: on transformer 23490-23492 : Rate B, Rate C - 0.0, 0.0 -> 112.92, 112.92
% INFO    : Updated Thermal Rating: on transformer 23491-23492 : Rate B, Rate C - 0.0, 0.0 -> 112.92, 112.92
% INFO    : Updated Thermal Rating: on transformer 23494-23493 : Rate B, Rate C - 0.0, 0.0 -> 299.82, 299.82
% INFO    : Updated Thermal Rating: on transformer 23501-23500 : Rate B, Rate C - 0.0, 0.0 -> 426.51, 426.51
% INFO    : Updated Thermal Rating: on transformer 23500-23504 : Rate B, Rate C - 0.0, 0.0 -> 1011.97, 1011.97
% INFO    : Updated Thermal Rating: on transformer 23502-23504 : Rate B, Rate C - 0.0, 0.0 -> 505.98, 505.98
% INFO    : Updated Thermal Rating: on transformer 23503-23504 : Rate B, Rate C - 0.0, 0.0 -> 505.98, 505.98
% INFO    : Updated Thermal Rating: on transformer 23505-23509 : Rate B, Rate C - 0.0, 0.0 -> 1462.93, 1462.93
% INFO    : Updated Thermal Rating: on transformer 23505-23510 : Rate B, Rate C - 0.0, 0.0 -> 1550.31, 1550.31
% INFO    : Updated Thermal Rating: on transformer 23505-23511 : Rate B, Rate C - 0.0, 0.0 -> 1547.96, 1547.96
% INFO    : Updated Thermal Rating: on transformer 23505-23512 : Rate B, Rate C - 0.0, 0.0 -> 1547.92, 1547.92
% INFO    : Updated Thermal Rating: on transformer 23505-23513 : Rate B, Rate C - 0.0, 0.0 -> 772.06, 772.06
% INFO    : Updated Thermal Rating: on transformer 23507-23506 : Rate B, Rate C - 0.0, 0.0 -> 395.47, 395.47
% INFO    : Updated Thermal Rating: on transformer 23506-23509 : Rate B, Rate C - 0.0, 0.0 -> 1437.93, 1437.93
% INFO    : Updated Thermal Rating: on line 23506-28759 : Rate B, Rate C - 0.0, 0.0 -> 1121.54, 1121.54
% INFO    : Updated Thermal Rating: on line 23506-30125 : Rate B, Rate C - 0.0, 0.0 -> 1136.11, 1136.11
% INFO    : Updated Thermal Rating: on line 23507-28645 : Rate B, Rate C - 0.0, 0.0 -> 222.13, 222.13
% INFO    : Updated Thermal Rating: on line 23507-28716 : Rate B, Rate C - 0.0, 0.0 -> 201.52, 201.52
% INFO    : Updated Thermal Rating: on line 28891-23507 : Rate B, Rate C - 0.0, 0.0 -> 225.0, 225.0
% INFO    : Updated Thermal Rating: on line 23507-30180 : Rate B, Rate C - 0.0, 0.0 -> 253.42, 253.42
% INFO    : Updated Thermal Rating: on transformer 23508-23509 : Rate B, Rate C - 0.0, 0.0 -> 25.0, 25.0
% INFO    : Updated Thermal Rating: on line 23514-28758 : Rate B, Rate C - 0.0, 0.0 -> 4085.13, 4085.13
% INFO    : Updated Thermal Rating: on line 23514-30399 : Rate B, Rate C - 0.0, 0.0 -> 4036.16, 4036.16
% INFO    : Updated Thermal Rating: on line 25000-25007 : Rate B, Rate C - 0.0, 0.0 -> 197.21, 197.21
% INFO    : Updated Thermal Rating: on line 25001-25002 : Rate B, Rate C - 0.0, 0.0 -> 178.2, 178.2
% INFO    : Updated Thermal Rating: on line 25002-25003 : Rate B, Rate C - 0.0, 0.0 -> 190.76, 190.76
% INFO    : Updated Thermal Rating: on line 25015-25003 : Rate B, Rate C - 0.0, 0.0 -> 171.75, 171.75
% INFO    : Updated Thermal Rating: on transformer 25005-25004 : Rate B, Rate C - 0.0, 0.0 -> 423.48, 423.48
% INFO    : Updated Thermal Rating: on line 25004-25009 : Rate B, Rate C - 0.0, 0.0 -> 1100.79, 1100.79
% INFO    : Updated Thermal Rating: on line 25030-25004 : Rate B, Rate C - 0.0, 0.0 -> 1189.55, 1189.55
% INFO    : Updated Thermal Rating: on line 25004-26136 : Rate B, Rate C - 0.0, 0.0 -> 1216.57, 1216.57
% INFO    : Updated Thermal Rating: on line 25016-25005 : Rate B, Rate C - 0.0, 0.0 -> 209.34, 209.34
% INFO    : Updated Thermal Rating: on line 25005-25024 : Rate B, Rate C - 0.0, 0.0 -> 226.22, 226.22
% INFO    : Updated Thermal Rating: on line 25026-25007 : Rate B, Rate C - 0.0, 0.0 -> 212.63, 212.63
% INFO    : Updated Thermal Rating: on line 25007-26132 : Rate B, Rate C - 0.0, 0.0 -> 223.2, 223.2
% INFO    : Updated Thermal Rating: on line 25010-25008 : Rate B, Rate C - 0.0, 0.0 -> 201.76, 201.76
% INFO    : Updated Thermal Rating: on transformer 25009-25012 : Rate B, Rate C - 0.0, 0.0 -> 479.1, 479.1
% INFO    : Updated Thermal Rating: on transformer 25010-25012 : Rate B, Rate C - 0.0, 0.0 -> 404.1, 404.1
% INFO    : Updated Thermal Rating: on line 25010-25015 : Rate B, Rate C - 0.0, 0.0 -> 212.94, 212.94
% INFO    : Updated Thermal Rating: on transformer 25011-25012 : Rate B, Rate C - 0.0, 0.0 -> 75.0, 75.0
% INFO    : Updated Thermal Rating: on line 25026-25016 : Rate B, Rate C - 0.0, 0.0 -> 164.75, 164.75
% INFO    : Updated Thermal Rating: on line 25018-25026 : Rate B, Rate C - 0.0, 0.0 -> 219.67, 219.67
% INFO    : Updated Thermal Rating: on line 26132-25018 : Rate B, Rate C - 0.0, 0.0 -> 228.79, 228.79
% INFO    : Updated Thermal Rating: on transformer 25019-25022 : Rate B, Rate C - 0.0, 0.0 -> 102.15, 102.15
% INFO    : Updated Thermal Rating: on line 25019-25026 : Rate B, Rate C - 0.0, 0.0 -> 226.54, 226.54
% INFO    : Updated Thermal Rating: on line 25037-25019 : Rate B, Rate C - 0.0, 0.0 -> 211.69, 211.69
% INFO    : Updated Thermal Rating: on transformer 25020-25022 : Rate B, Rate C - 0.0, 0.0 -> 51.07, 51.07
% INFO    : Updated Thermal Rating: on transformer 25021-25022 : Rate B, Rate C - 0.0, 0.0 -> 51.07, 51.07
% INFO    : Updated Thermal Rating: on line 25037-25024 : Rate B, Rate C - 0.0, 0.0 -> 209.16, 209.16
% INFO    : Updated Thermal Rating: on line 25032-25027 : Rate B, Rate C - 0.0, 0.0 -> 160.44, 160.44
% INFO    : Updated Thermal Rating: on line 25027-25046 : Rate B, Rate C - 0.0, 0.0 -> 198.19, 198.19
% INFO    : Updated Thermal Rating: on line 25028-25032 : Rate B, Rate C - 0.0, 0.0 -> 195.69, 195.69
% INFO    : Updated Thermal Rating: on line 25028-25045 : Rate B, Rate C - 0.0, 0.0 -> 200.16, 200.16
% INFO    : Updated Thermal Rating: on transformer 25031-25030 : Rate B, Rate C - 0.0, 0.0 -> 461.63, 461.63
% INFO    : Updated Thermal Rating: on line 25048-25030 : Rate B, Rate C - 0.0, 0.0 -> 1293.11, 1293.11
% INFO    : Updated Thermal Rating: on line 26136-25030 : Rate B, Rate C - 0.0, 0.0 -> 1268.43, 1268.43
% INFO    : Updated Thermal Rating: on line 25038-25031 : Rate B, Rate C - 0.0, 0.0 -> 235.1, 235.1
% INFO    : Updated Thermal Rating: on line 25031-25039 : Rate B, Rate C - 0.0, 0.0 -> 219.91, 219.91
% INFO    : Updated Thermal Rating: on line 25032-26132 : Rate B, Rate C - 0.0, 0.0 -> 236.73, 236.73
% INFO    : Updated Thermal Rating: on line 25037-25034 : Rate B, Rate C - 0.0, 0.0 -> 205.45, 205.45
% INFO    : Updated Thermal Rating: on line 25034-26144 : Rate B, Rate C - 0.0, 0.0 -> 226.62, 226.62
% INFO    : Updated Thermal Rating: on line 25037-25043 : Rate B, Rate C - 0.0, 0.0 -> 231.86, 231.86
% INFO    : Updated Thermal Rating: on line 25040-25038 : Rate B, Rate C - 0.0, 0.0 -> 210.25, 210.25
% INFO    : Updated Thermal Rating: on line 25044-25039 : Rate B, Rate C - 0.0, 0.0 -> 178.36, 178.36
% INFO    : Updated Thermal Rating: on line 25040-25043 : Rate B, Rate C - 0.0, 0.0 -> 197.2, 197.2
% INFO    : Updated Thermal Rating: on line 25047-25044 : Rate B, Rate C - 0.0, 0.0 -> 212.97, 212.97
% INFO    : Updated Thermal Rating: on line 25044-26168 : Rate B, Rate C - 0.0, 0.0 -> 229.24, 229.24
% INFO    : Updated Thermal Rating: on line 25045-25998 : Rate B, Rate C - 0.0, 0.0 -> 224.33, 224.33
% INFO    : Updated Thermal Rating: on line 25047-25046 : Rate B, Rate C - 0.0, 0.0 -> 191.16, 191.16
% INFO    : Updated Thermal Rating: on line 25049-25046 : Rate B, Rate C - 0.0, 0.0 -> 173.6, 173.6
% INFO    : Updated Thermal Rating: on line 25055-25047 : Rate B, Rate C - 0.0, 0.0 -> 202.64, 202.64
% INFO    : Updated Thermal Rating: on transformer 25048-25051 : Rate B, Rate C - 0.0, 0.0 -> 445.09, 445.09
% INFO    : Updated Thermal Rating: on line 25048-25059 : Rate B, Rate C - 0.0, 0.0 -> 1233.41, 1233.41
% INFO    : Updated Thermal Rating: on transformer 25049-25051 : Rate B, Rate C - 0.0, 0.0 -> 395.09, 395.09
% INFO    : Updated Thermal Rating: on line 25052-25049 : Rate B, Rate C - 0.0, 0.0 -> 205.97, 205.97
% INFO    : Updated Thermal Rating: on transformer 25050-25051 : Rate B, Rate C - 0.0, 0.0 -> 50.0, 50.0
% INFO    : Updated Thermal Rating: on line 25983-25052 : Rate B, Rate C - 0.0, 0.0 -> 201.65, 201.65
% INFO    : Updated Thermal Rating: on line 25057-25053 : Rate B, Rate C - 0.0, 0.0 -> 220.23, 220.23
% INFO    : Updated Thermal Rating: on line 25053-25058 : Rate B, Rate C - 0.0, 0.0 -> 245.92, 245.92
% INFO    : Updated Thermal Rating: on line 25063-25053 : Rate B, Rate C - 0.0, 0.0 -> 248.98, 248.98
% INFO    : Updated Thermal Rating: on line 25053-25115 : Rate B, Rate C - 0.0, 0.0 -> 265.0, 265.0
% INFO    : Updated Thermal Rating: on line 25056-25882 : Rate B, Rate C - 0.0, 0.0 -> 163.13, 163.13
% INFO    : Updated Thermal Rating: on line 25056-25983 : Rate B, Rate C - 0.0, 0.0 -> 207.67, 207.67
% INFO    : Updated Thermal Rating: on line 25065-25057 : Rate B, Rate C - 0.0, 0.0 -> 197.23, 197.23
% INFO    : Updated Thermal Rating: on line 25058-25060 : Rate B, Rate C - 0.0, 0.0 -> 262.76, 262.76
% INFO    : Updated Thermal Rating: on transformer 25059-25062 : Rate B, Rate C - 0.0, 0.0 -> 615.8, 615.8
% INFO    : Updated Thermal Rating: on line 25064-25059 : Rate B, Rate C - 0.0, 0.0 -> 1247.55, 1247.55
% INFO    : Updated Thermal Rating: on line 25848-25059 : Rate B, Rate C - 0.0, 0.0 -> 1229.56, 1229.56
% INFO    : Updated Thermal Rating: on transformer 25060-25062 : Rate B, Rate C - 0.0, 0.0 -> 515.8, 515.8
% INFO    : Updated Thermal Rating: on line 25060-25063 : Rate B, Rate C - 0.0, 0.0 -> 264.3, 264.3
% INFO    : Updated Thermal Rating: on line 25882-25060 : Rate B, Rate C - 0.0, 0.0 -> 226.48, 226.48
% INFO    : Updated Thermal Rating: on transformer 25061-25062 : Rate B, Rate C - 0.0, 0.0 -> 100.0, 100.0
% INFO    : Updated Thermal Rating: on transformer 25065-25064 : Rate B, Rate C - 0.0, 0.0 -> 411.93, 411.93
% INFO    : Updated Thermal Rating: on line 25064-26005 : Rate B, Rate C - 0.0, 0.0 -> 1172.93, 1172.93
% INFO    : Updated Thermal Rating: on line 25065-25073 : Rate B, Rate C - 0.0, 0.0 -> 200.75, 200.75
% INFO    : Updated Thermal Rating: on line 25065-25074 : Rate B, Rate C - 0.0, 0.0 -> 245.1, 245.1
% INFO    : Updated Thermal Rating: on line 25066-25069 : Rate B, Rate C - 0.0, 0.0 -> 221.06, 221.06
% INFO    : Updated Thermal Rating: on line 25066-25127 : Rate B, Rate C - 0.0, 0.0 -> 203.3, 203.3
% INFO    : Updated Thermal Rating: on line 25913-25069 : Rate B, Rate C - 0.0, 0.0 -> 234.14, 234.14
% INFO    : Updated Thermal Rating: on line 25072-26162 : Rate B, Rate C - 0.0, 0.0 -> 199.03, 199.03
% INFO    : Updated Thermal Rating: on line 26185-25072 : Rate B, Rate C - 0.0, 0.0 -> 191.2, 191.2
% INFO    : Updated Thermal Rating: on line 25079-25073 : Rate B, Rate C - 0.0, 0.0 -> 227.03, 227.03
% INFO    : Updated Thermal Rating: on line 25084-25074 : Rate B, Rate C - 0.0, 0.0 -> 241.08, 241.08
% INFO    : Updated Thermal Rating: on line 25088-25076 : Rate B, Rate C - 0.0, 0.0 -> 155.0, 155.0
% INFO    : Updated Thermal Rating: on line 25076-25959 : Rate B, Rate C - 0.0, 0.0 -> 177.57, 177.57
% INFO    : Updated Thermal Rating: on line 25111-25078 : Rate B, Rate C - 0.0, 0.0 -> 196.7, 196.7
% INFO    : Updated Thermal Rating: on line 26154-25078 : Rate B, Rate C - 0.0, 0.0 -> 226.57, 226.57
% INFO    : Updated Thermal Rating: on line 25079-26072 : Rate B, Rate C - 0.0, 0.0 -> 231.48, 231.48
% INFO    : Updated Thermal Rating: on line 25089-25080 : Rate B, Rate C - 0.0, 0.0 -> 214.19, 214.19
% INFO    : Updated Thermal Rating: on line 25107-25080 : Rate B, Rate C - 0.0, 0.0 -> 229.93, 229.93
% INFO    : Updated Thermal Rating: on line 25080-25841 : Rate B, Rate C - 0.0, 0.0 -> 222.88, 222.88
% INFO    : Updated Thermal Rating: on line 25097-25083 : Rate B, Rate C - 0.0, 0.0 -> 234.7, 234.7
% INFO    : Updated Thermal Rating: on line 25083-25114 : Rate B, Rate C - 0.0, 0.0 -> 207.83, 207.83
% INFO    : Updated Thermal Rating: on line 25114-25084 : Rate B, Rate C - 0.0, 0.0 -> 217.39, 217.39
% INFO    : Updated Thermal Rating: on line 26091-25086 : Rate B, Rate C - 0.0, 0.0 -> 234.73, 234.73
% INFO    : Updated Thermal Rating: on line 25087-25943 : Rate B, Rate C - 0.0, 0.0 -> 198.67, 198.67
% INFO    : Updated Thermal Rating: on line 25088-26091 : Rate B, Rate C - 0.0, 0.0 -> 203.48, 203.48
% INFO    : Updated Thermal Rating: on line 26037-25089 : Rate B, Rate C - 0.0, 0.0 -> 235.72, 235.72
% INFO    : Updated Thermal Rating: on line 25099-25090 : Rate B, Rate C - 0.0, 0.0 -> 234.85, 234.85
% INFO    : Updated Thermal Rating: on line 25090-25116 : Rate B, Rate C - 0.0, 0.0 -> 214.5, 214.5
% INFO    : Updated Thermal Rating: on line 25091-25123 : Rate B, Rate C - 0.0, 0.0 -> 208.73, 208.73
% INFO    : Updated Thermal Rating: on line 25091-25918 : Rate B, Rate C - 0.0, 0.0 -> 211.69, 211.69
% INFO    : Updated Thermal Rating: on line 25091-25959 : Rate B, Rate C - 0.0, 0.0 -> 246.24, 246.24
% INFO    : Updated Thermal Rating: on line 25143-25094 : Rate B, Rate C - 0.0, 0.0 -> 213.03, 213.03
% INFO    : Updated Thermal Rating: on line 25094-26218 : Rate B, Rate C - 0.0, 0.0 -> 233.87, 233.87
% INFO    : Updated Thermal Rating: on line 25096-25107 : Rate B, Rate C - 0.0, 0.0 -> 190.9, 190.9
% INFO    : Updated Thermal Rating: on line 25096-25157 : Rate B, Rate C - 0.0, 0.0 -> 223.97, 223.97
% INFO    : Updated Thermal Rating: on line 25826-25096 : Rate B, Rate C - 0.0, 0.0 -> 255.11, 255.11
% INFO    : Updated Thermal Rating: on line 25097-25115 : Rate B, Rate C - 0.0, 0.0 -> 195.41, 195.41
% INFO    : Updated Thermal Rating: on line 25097-25893 : Rate B, Rate C - 0.0, 0.0 -> 250.36, 250.36
% INFO    : Updated Thermal Rating: on line 25099-25115 : Rate B, Rate C - 0.0, 0.0 -> 237.75, 237.75
% INFO    : Updated Thermal Rating: on line 25099-25150 : Rate B, Rate C - 0.0, 0.0 -> 227.74, 227.74
% INFO    : Updated Thermal Rating: on line 25099-26006 : Rate B, Rate C - 0.0, 0.0 -> 237.74, 237.74
% INFO    : Updated Thermal Rating: on line 25102-25104 : Rate B, Rate C - 0.0, 0.0 -> 226.38, 226.38
% INFO    : Updated Thermal Rating: on line 25102-25113 : Rate B, Rate C - 0.0, 0.0 -> 204.18, 204.18
% INFO    : Updated Thermal Rating: on transformer 25104-25103 : Rate B, Rate C - 0.0, 0.0 -> 508.53, 508.53
% INFO    : Updated Thermal Rating: on line 25103-25156 : Rate B, Rate C - 0.0, 0.0 -> 1211.18, 1211.18
% INFO    : Updated Thermal Rating: on line 25103-26005 : Rate B, Rate C - 0.0, 0.0 -> 1200.39, 1200.39
% INFO    : Updated Thermal Rating: on line 25103-26036 : Rate B, Rate C - 0.0, 0.0 -> 1218.72, 1218.72
% INFO    : Updated Thermal Rating: on line 25104-25105 : Rate B, Rate C - 0.0, 0.0 -> 264.27, 264.27
% INFO    : Updated Thermal Rating: on line 25105-25130 : Rate B, Rate C - 0.0, 0.0 -> 238.72, 238.72
% INFO    : Updated Thermal Rating: on transformer 25109-25108 : Rate B, Rate C - 0.0, 0.0 -> 393.86, 393.86
% INFO    : Updated Thermal Rating: on line 25138-25108 : Rate B, Rate C - 0.0, 0.0 -> 1073.88, 1073.88
% INFO    : Updated Thermal Rating: on line 25108-26153 : Rate B, Rate C - 0.0, 0.0 -> 1197.36, 1197.36
% INFO    : Updated Thermal Rating: on line 25109-25111 : Rate B, Rate C - 0.0, 0.0 -> 212.31, 212.31
% INFO    : Updated Thermal Rating: on line 25133-25109 : Rate B, Rate C - 0.0, 0.0 -> 220.39, 220.39
% INFO    : Updated Thermal Rating: on line 25112-25152 : Rate B, Rate C - 0.0, 0.0 -> 207.84, 207.84
% INFO    : Updated Thermal Rating: on line 25112-25202 : Rate B, Rate C - 0.0, 0.0 -> 191.2, 191.2
% INFO    : Updated Thermal Rating: on line 25113-25114 : Rate B, Rate C - 0.0, 0.0 -> 174.2, 174.2
% INFO    : Updated Thermal Rating: on line 25114-25146 : Rate B, Rate C - 0.0, 0.0 -> 212.0, 212.0
% INFO    : Updated Thermal Rating: on line 25135-25116 : Rate B, Rate C - 0.0, 0.0 -> 219.85, 219.85
% INFO    : Updated Thermal Rating: on line 25163-25116 : Rate B, Rate C - 0.0, 0.0 -> 219.3, 219.3
% INFO    : Updated Thermal Rating: on line 25127-25117 : Rate B, Rate C - 0.0, 0.0 -> 232.48, 232.48
% INFO    : Updated Thermal Rating: on line 25117-25915 : Rate B, Rate C - 0.0, 0.0 -> 221.02, 221.02
% INFO    : Updated Thermal Rating: on line 25117-26009 : Rate B, Rate C - 0.0, 0.0 -> 234.36, 234.36
% INFO    : Updated Thermal Rating: on line 25120-25127 : Rate B, Rate C - 0.0, 0.0 -> 227.36, 227.36
% INFO    : Updated Thermal Rating: on line 25128-25120 : Rate B, Rate C - 0.0, 0.0 -> 177.43, 177.43
% INFO    : Updated Thermal Rating: on line 25121-25141 : Rate B, Rate C - 0.0, 0.0 -> 231.86, 231.86
% INFO    : Updated Thermal Rating: on line 25121-25143 : Rate B, Rate C - 0.0, 0.0 -> 248.49, 248.49
% INFO    : Updated Thermal Rating: on line 25123-25143 : Rate B, Rate C - 0.0, 0.0 -> 183.66, 183.66
% INFO    : Updated Thermal Rating: on line 25125-25141 : Rate B, Rate C - 0.0, 0.0 -> 211.69, 211.69
% INFO    : Updated Thermal Rating: on line 25125-25146 : Rate B, Rate C - 0.0, 0.0 -> 232.19, 232.19
% INFO    : Updated Thermal Rating: on line 25125-25903 : Rate B, Rate C - 0.0, 0.0 -> 223.65, 223.65
% INFO    : Updated Thermal Rating: on line 25127-25133 : Rate B, Rate C - 0.0, 0.0 -> 185.75, 185.75
% INFO    : Updated Thermal Rating: on line 25839-25128 : Rate B, Rate C - 0.0, 0.0 -> 215.86, 215.86
% INFO    : Updated Thermal Rating: on line 25130-25131 : Rate B, Rate C - 0.0, 0.0 -> 222.72, 222.72
% INFO    : Updated Thermal Rating: on line 25131-25150 : Rate B, Rate C - 0.0, 0.0 -> 206.31, 206.31
% INFO    : Updated Thermal Rating: on line 25177-25131 : Rate B, Rate C - 0.0, 0.0 -> 221.22, 221.22
% INFO    : Updated Thermal Rating: on line 25132-25139 : Rate B, Rate C - 0.0, 0.0 -> 200.9, 200.9
% INFO    : Updated Thermal Rating: on line 25132-25144 : Rate B, Rate C - 0.0, 0.0 -> 192.37, 192.37
% INFO    : Updated Thermal Rating: on line 25135-25188 : Rate B, Rate C - 0.0, 0.0 -> 276.63, 276.63
% INFO    : Updated Thermal Rating: on line 25135-25188 : Rate B, Rate C - 0.0, 0.0 -> 276.63, 276.63
% INFO    : Updated Thermal Rating: on line 25135-25188 : Rate B, Rate C - 0.0, 0.0 -> 276.63, 276.63
% INFO    : Updated Thermal Rating: on line 25135-26006 : Rate B, Rate C - 0.0, 0.0 -> 289.14, 289.14
% INFO    : Updated Thermal Rating: on line 25135-26006 : Rate B, Rate C - 0.0, 0.0 -> 289.14, 289.14
% INFO    : Updated Thermal Rating: on line 25135-26006 : Rate B, Rate C - 0.0, 0.0 -> 289.14, 289.14
% INFO    : Updated Thermal Rating: on line 25152-25137 : Rate B, Rate C - 0.0, 0.0 -> 232.04, 232.04
% INFO    : Updated Thermal Rating: on line 25137-25826 : Rate B, Rate C - 0.0, 0.0 -> 248.31, 248.31
% INFO    : Updated Thermal Rating: on transformer 25139-25138 : Rate B, Rate C - 0.0, 0.0 -> 384.88, 384.88
% INFO    : Updated Thermal Rating: on line 25142-25138 : Rate B, Rate C - 0.0, 0.0 -> 1126.83, 1126.83
% INFO    : Updated Thermal Rating: on line 25168-25138 : Rate B, Rate C - 0.0, 0.0 -> 1057.69, 1057.69
% INFO    : Updated Thermal Rating: on line 25138-26057 : Rate B, Rate C - 0.0, 0.0 -> 1167.64, 1167.64
% INFO    : Updated Thermal Rating: on line 25162-25141 : Rate B, Rate C - 0.0, 0.0 -> 198.66, 198.66
% INFO    : Updated Thermal Rating: on transformer 25143-25142 : Rate B, Rate C - 0.0, 0.0 -> 432.0, 432.0
% INFO    : Updated Thermal Rating: on line 25142-25902 : Rate B, Rate C - 0.0, 0.0 -> 1221.1, 1221.1
% INFO    : Updated Thermal Rating: on line 25142-26049 : Rate B, Rate C - 0.0, 0.0 -> 1225.42, 1225.42
% INFO    : Updated Thermal Rating: on line 25144-25169 : Rate B, Rate C - 0.0, 0.0 -> 184.41, 184.41
% INFO    : Updated Thermal Rating: on line 25144-25890 : Rate B, Rate C - 0.0, 0.0 -> 225.29, 225.29
% INFO    : Updated Thermal Rating: on line 25148-25146 : Rate B, Rate C - 0.0, 0.0 -> 233.36, 233.36
% INFO    : Updated Thermal Rating: on line 25182-25148 : Rate B, Rate C - 0.0, 0.0 -> 216.31, 216.31
% INFO    : Updated Thermal Rating: on line 25154-25177 : Rate B, Rate C - 0.0, 0.0 -> 204.01, 204.01
% INFO    : Updated Thermal Rating: on line 25154-25179 : Rate B, Rate C - 0.0, 0.0 -> 193.12, 193.12
% INFO    : Updated Thermal Rating: on transformer 25156-25159 : Rate B, Rate C - 0.0, 0.0 -> 558.72, 558.72
% INFO    : Updated Thermal Rating: on line 25156-25196 : Rate B, Rate C - 0.0, 0.0 -> 1035.43, 1035.43
% INFO    : Updated Thermal Rating: on transformer 25157-25159 : Rate B, Rate C - 0.0, 0.0 -> 483.72, 483.72
% INFO    : Updated Thermal Rating: on line 25176-25157 : Rate B, Rate C - 0.0, 0.0 -> 276.04, 276.04
% INFO    : Updated Thermal Rating: on line 25176-25157 : Rate B, Rate C - 0.0, 0.0 -> 276.04, 276.04
% INFO    : Updated Thermal Rating: on transformer 25158-25159 : Rate B, Rate C - 0.0, 0.0 -> 75.0, 75.0
% INFO    : Updated Thermal Rating: on line 25258-25160 : Rate B, Rate C - 0.0, 0.0 -> 178.0, 178.0
% INFO    : Updated Thermal Rating: on line 25160-25339 : Rate B, Rate C - 0.0, 0.0 -> 205.42, 205.42
% INFO    : Updated Thermal Rating: on line 25918-25162 : Rate B, Rate C - 0.0, 0.0 -> 226.05, 226.05
% INFO    : Updated Thermal Rating: on line 25163-25221 : Rate B, Rate C - 0.0, 0.0 -> 189.28, 189.28
% INFO    : Updated Thermal Rating: on line 25172-25164 : Rate B, Rate C - 0.0, 0.0 -> 233.1, 233.1
% INFO    : Updated Thermal Rating: on line 25164-25175 : Rate B, Rate C - 0.0, 0.0 -> 216.4, 216.4
% INFO    : Updated Thermal Rating: on line 25198-25164 : Rate B, Rate C - 0.0, 0.0 -> 231.66, 231.66
% INFO    : Updated Thermal Rating: on line 25165-25166 : Rate B, Rate C - 0.0, 0.0 -> 209.2, 209.2
% INFO    : Updated Thermal Rating: on line 25269-25166 : Rate B, Rate C - 0.0, 0.0 -> 237.74, 237.74
% INFO    : Updated Thermal Rating: on transformer 25169-25168 : Rate B, Rate C - 0.0, 0.0 -> 362.23, 362.23
% INFO    : Updated Thermal Rating: on line 25170-25910 : Rate B, Rate C - 0.0, 0.0 -> 208.77, 208.77
% INFO    : Updated Thermal Rating: on line 25170-26034 : Rate B, Rate C - 0.0, 0.0 -> 206.97, 206.97
% INFO    : Updated Thermal Rating: on line 25172-25212 : Rate B, Rate C - 0.0, 0.0 -> 176.67, 176.67
% INFO    : Updated Thermal Rating: on line 25182-25175 : Rate B, Rate C - 0.0, 0.0 -> 193.98, 193.98
% INFO    : Updated Thermal Rating: on line 25175-26084 : Rate B, Rate C - 0.0, 0.0 -> 257.13, 257.13
% INFO    : Updated Thermal Rating: on line 25179-25176 : Rate B, Rate C - 0.0, 0.0 -> 241.08, 241.08
% INFO    : Updated Thermal Rating: on line 25176-25187 : Rate B, Rate C - 0.0, 0.0 -> 248.84, 248.84
% INFO    : Updated Thermal Rating: on line 25179-25208 : Rate B, Rate C - 0.0, 0.0 -> 222.25, 222.25
% INFO    : Updated Thermal Rating: on line 25180-25181 : Rate B, Rate C - 0.0, 0.0 -> 228.13, 228.13
% INFO    : Updated Thermal Rating: on line 25180-25192 : Rate B, Rate C - 0.0, 0.0 -> 193.82, 193.82
% INFO    : Updated Thermal Rating: on line 25180-25216 : Rate B, Rate C - 0.0, 0.0 -> 222.26, 222.26
% INFO    : Updated Thermal Rating: on line 26196-25181 : Rate B, Rate C - 0.0, 0.0 -> 241.27, 241.27
% INFO    : Updated Thermal Rating: on transformer 25185-25184 : Rate B, Rate C - 0.0, 0.0 -> 503.8, 503.8
% INFO    : Updated Thermal Rating: on line 25196-25184 : Rate B, Rate C - 0.0, 0.0 -> 1189.0, 1189.0
% INFO    : Updated Thermal Rating: on line 25199-25184 : Rate B, Rate C - 0.0, 0.0 -> 1188.56, 1188.56
% INFO    : Updated Thermal Rating: on line 25184-25902 : Rate B, Rate C - 0.0, 0.0 -> 1271.29, 1271.29
% INFO    : Updated Thermal Rating: on line 25184-26195 : Rate B, Rate C - 0.0, 0.0 -> 1309.35, 1309.35
% INFO    : Updated Thermal Rating: on line 25185-25193 : Rate B, Rate C - 0.0, 0.0 -> 250.17, 250.17
% INFO    : Updated Thermal Rating: on line 25205-25185 : Rate B, Rate C - 0.0, 0.0 -> 243.7, 243.7
% INFO    : Updated Thermal Rating: on line 25187-25300 : Rate B, Rate C - 0.0, 0.0 -> 238.86, 238.86
% INFO    : Updated Thermal Rating: on line 25189-25188 : Rate B, Rate C - 0.0, 0.0 -> 261.19, 261.19
% INFO    : Updated Thermal Rating: on line 25202-25188 : Rate B, Rate C - 0.0, 0.0 -> 245.86, 245.86
% INFO    : Updated Thermal Rating: on line 25202-25189 : Rate B, Rate C - 0.0, 0.0 -> 222.11, 222.11
% INFO    : Updated Thermal Rating: on line 25189-25210 : Rate B, Rate C - 0.0, 0.0 -> 237.09, 237.09
% INFO    : Updated Thermal Rating: on line 25189-25212 : Rate B, Rate C - 0.0, 0.0 -> 212.26, 212.26
% INFO    : Updated Thermal Rating: on line 25221-25189 : Rate B, Rate C - 0.0, 0.0 -> 195.35, 195.35
% INFO    : Updated Thermal Rating: on line 25203-25191 : Rate B, Rate C - 0.0, 0.0 -> 189.96, 189.96
% INFO    : Updated Thermal Rating: on line 25191-25235 : Rate B, Rate C - 0.0, 0.0 -> 204.15, 204.15
% INFO    : Updated Thermal Rating: on line 26196-25192 : Rate B, Rate C - 0.0, 0.0 -> 219.98, 219.98
% INFO    : Updated Thermal Rating: on line 25193-25252 : Rate B, Rate C - 0.0, 0.0 -> 239.07, 239.07
% INFO    : Updated Thermal Rating: on transformer 25195-25194 : Rate B, Rate C - 0.0, 0.0 -> 543.13, 543.13
% INFO    : Updated Thermal Rating: on line 25195-25220 : Rate B, Rate C - 0.0, 0.0 -> 243.71, 243.71
% INFO    : Updated Thermal Rating: on line 25222-25195 : Rate B, Rate C - 0.0, 0.0 -> 244.48, 244.48
% INFO    : Updated Thermal Rating: on line 25195-25253 : Rate B, Rate C - 0.0, 0.0 -> 225.78, 225.78
% INFO    : Updated Thermal Rating: on line 25196-25483 : Rate B, Rate C - 0.0, 0.0 -> 1250.89, 1250.89
% INFO    : Updated Thermal Rating: on line 25196-26195 : Rate B, Rate C - 0.0, 0.0 -> 1288.39, 1288.39
% INFO    : Updated Thermal Rating: on transformer 25198-25197 : Rate B, Rate C - 0.0, 0.0 -> 485.09, 485.09
% INFO    : Updated Thermal Rating: on line 25215-25198 : Rate B, Rate C - 0.0, 0.0 -> 232.75, 232.75
% INFO    : Updated Thermal Rating: on line 25223-25200 : Rate B, Rate C - 0.0, 0.0 -> 246.34, 246.34
% INFO    : Updated Thermal Rating: on line 25200-25243 : Rate B, Rate C - 0.0, 0.0 -> 231.83, 231.83
% INFO    : Updated Thermal Rating: on line 25253-25200 : Rate B, Rate C - 0.0, 0.0 -> 191.44, 191.44
% INFO    : Updated Thermal Rating: on line 25217-25203 : Rate B, Rate C - 0.0, 0.0 -> 244.91, 244.91
% INFO    : Updated Thermal Rating: on line 26207-25203 : Rate B, Rate C - 0.0, 0.0 -> 267.07, 267.07
% INFO    : Updated Thermal Rating: on line 25205-25216 : Rate B, Rate C - 0.0, 0.0 -> 227.03, 227.03
% INFO    : Updated Thermal Rating: on line 25206-25219 : Rate B, Rate C - 0.0, 0.0 -> 203.96, 203.96
% INFO    : Updated Thermal Rating: on line 25206-25244 : Rate B, Rate C - 0.0, 0.0 -> 158.65, 158.65
% INFO    : Updated Thermal Rating: on line 25208-25300 : Rate B, Rate C - 0.0, 0.0 -> 204.43, 204.43
% INFO    : Updated Thermal Rating: on line 25210-25232 : Rate B, Rate C - 0.0, 0.0 -> 225.5, 225.5
% INFO    : Updated Thermal Rating: on line 25215-25216 : Rate B, Rate C - 0.0, 0.0 -> 236.67, 236.67
% INFO    : Updated Thermal Rating: on line 25215-25223 : Rate B, Rate C - 0.0, 0.0 -> 246.37, 246.37
% INFO    : Updated Thermal Rating: on line 25217-25223 : Rate B, Rate C - 0.0, 0.0 -> 232.01, 232.01
% INFO    : Updated Thermal Rating: on line 25222-25219 : Rate B, Rate C - 0.0, 0.0 -> 222.51, 222.51
% INFO    : Updated Thermal Rating: on line 25220-25230 : Rate B, Rate C - 0.0, 0.0 -> 229.84, 229.84
% INFO    : Updated Thermal Rating: on line 25230-25227 : Rate B, Rate C - 0.0, 0.0 -> 198.52, 198.52
% INFO    : Updated Thermal Rating: on line 25231-25227 : Rate B, Rate C - 0.0, 0.0 -> 228.33, 228.33
% INFO    : Updated Thermal Rating: on line 25275-25228 : Rate B, Rate C - 0.0, 0.0 -> 243.82, 243.82
% INFO    : Updated Thermal Rating: on line 25228-25291 : Rate B, Rate C - 0.0, 0.0 -> 212.26, 212.26
% INFO    : Updated Thermal Rating: on line 25231-25322 : Rate B, Rate C - 0.0, 0.0 -> 241.02, 241.02
% INFO    : Updated Thermal Rating: on line 25244-25232 : Rate B, Rate C - 0.0, 0.0 -> 209.51, 209.51
% INFO    : Updated Thermal Rating: on line 25234-25306 : Rate B, Rate C - 0.0, 0.0 -> 235.88, 235.88
% INFO    : Updated Thermal Rating: on line 25234-25333 : Rate B, Rate C - 0.0, 0.0 -> 255.78, 255.78
% INFO    : Updated Thermal Rating: on line 25237-25235 : Rate B, Rate C - 0.0, 0.0 -> 245.66, 245.66
% INFO    : Updated Thermal Rating: on line 26221-25237 : Rate B, Rate C - 0.0, 0.0 -> 262.92, 262.92
% INFO    : Updated Thermal Rating: on line 25250-25238 : Rate B, Rate C - 0.0, 0.0 -> 269.48, 269.48
% INFO    : Updated Thermal Rating: on line 25238-25271 : Rate B, Rate C - 0.0, 0.0 -> 209.87, 209.87
% INFO    : Updated Thermal Rating: on line 25238-25944 : Rate B, Rate C - 0.0, 0.0 -> 275.39, 275.39
% INFO    : Updated Thermal Rating: on line 25238-25944 : Rate B, Rate C - 0.0, 0.0 -> 275.39, 275.39
% INFO    : Updated Thermal Rating: on line 25240-25967 : Rate B, Rate C - 0.0, 0.0 -> 211.16, 211.16
% INFO    : Updated Thermal Rating: on line 25241-26046 : Rate B, Rate C - 0.0, 0.0 -> 218.07, 218.07
% INFO    : Updated Thermal Rating: on line 25242-25303 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 25242-25365 : Rate B, Rate C - 0.0, 0.0 -> 221.97, 221.97
% INFO    : Updated Thermal Rating: on line 25325-25243 : Rate B, Rate C - 0.0, 0.0 -> 211.0, 211.0
% INFO    : Updated Thermal Rating: on line 25246-25299 : Rate B, Rate C - 0.0, 0.0 -> 212.35, 212.35
% INFO    : Updated Thermal Rating: on line 25246-25322 : Rate B, Rate C - 0.0, 0.0 -> 264.84, 264.84
% INFO    : Updated Thermal Rating: on line 25333-25246 : Rate B, Rate C - 0.0, 0.0 -> 266.91, 266.91
% INFO    : Updated Thermal Rating: on line 25247-25333 : Rate B, Rate C - 0.0, 0.0 -> 232.29, 232.29
% INFO    : Updated Thermal Rating: on line 25247-26105 : Rate B, Rate C - 0.0, 0.0 -> 254.74, 254.74
% INFO    : Updated Thermal Rating: on line 25249-25250 : Rate B, Rate C - 0.0, 0.0 -> 253.69, 253.69
% INFO    : Updated Thermal Rating: on line 25249-25306 : Rate B, Rate C - 0.0, 0.0 -> 239.39, 239.39
% INFO    : Updated Thermal Rating: on line 25252-25299 : Rate B, Rate C - 0.0, 0.0 -> 206.95, 206.95
% INFO    : Updated Thermal Rating: on line 25254-25330 : Rate B, Rate C - 0.0, 0.0 -> 237.48, 237.48
% INFO    : Updated Thermal Rating: on line 25254-25337 : Rate B, Rate C - 0.0, 0.0 -> 216.05, 216.05
% INFO    : Updated Thermal Rating: on line 25255-25293 : Rate B, Rate C - 0.0, 0.0 -> 222.54, 222.54
% INFO    : Updated Thermal Rating: on line 25255-25369 : Rate B, Rate C - 0.0, 0.0 -> 245.74, 245.74
% INFO    : Updated Thermal Rating: on line 25256-25363 : Rate B, Rate C - 0.0, 0.0 -> 246.0, 246.0
% INFO    : Updated Thermal Rating: on line 26033-25256 : Rate B, Rate C - 0.0, 0.0 -> 233.02, 233.02
% INFO    : Updated Thermal Rating: on line 26214-25256 : Rate B, Rate C - 0.0, 0.0 -> 231.99, 231.99
% INFO    : Updated Thermal Rating: on line 25258-25300 : Rate B, Rate C - 0.0, 0.0 -> 209.74, 209.74
% INFO    : Updated Thermal Rating: on line 25260-25290 : Rate B, Rate C - 0.0, 0.0 -> 243.54, 243.54
% INFO    : Updated Thermal Rating: on line 25260-25330 : Rate B, Rate C - 0.0, 0.0 -> 221.31, 221.31
% INFO    : Updated Thermal Rating: on transformer 25261-25264 : Rate B, Rate C - 0.0, 0.0 -> 102.09, 102.09
% INFO    : Updated Thermal Rating: on line 25261-25267 : Rate B, Rate C - 0.0, 0.0 -> 214.25, 214.25
% INFO    : Updated Thermal Rating: on line 25331-25261 : Rate B, Rate C - 0.0, 0.0 -> 179.37, 179.37
% INFO    : Updated Thermal Rating: on transformer 25262-25264 : Rate B, Rate C - 0.0, 0.0 -> 51.05, 51.05
% INFO    : Updated Thermal Rating: on transformer 25263-25264 : Rate B, Rate C - 0.0, 0.0 -> 51.05, 51.05
% INFO    : Updated Thermal Rating: on transformer 25267-25266 : Rate B, Rate C - 0.0, 0.0 -> 568.01, 568.01
% INFO    : Updated Thermal Rating: on line 25266-25334 : Rate B, Rate C - 0.0, 0.0 -> 1239.97, 1239.97
% INFO    : Updated Thermal Rating: on line 25266-25475 : Rate B, Rate C - 0.0, 0.0 -> 1207.91, 1207.91
% INFO    : Updated Thermal Rating: on line 25266-26126 : Rate B, Rate C - 0.0, 0.0 -> 1302.75, 1302.75
% INFO    : Updated Thermal Rating: on line 25326-25267 : Rate B, Rate C - 0.0, 0.0 -> 238.78, 238.78
% INFO    : Updated Thermal Rating: on line 25267-25381 : Rate B, Rate C - 0.0, 0.0 -> 216.48, 216.48
% INFO    : Updated Thermal Rating: on line 25414-25267 : Rate B, Rate C - 0.0, 0.0 -> 244.02, 244.02
% INFO    : Updated Thermal Rating: on line 25267-25423 : Rate B, Rate C - 0.0, 0.0 -> 243.05, 243.05
% INFO    : Updated Thermal Rating: on line 25269-26206 : Rate B, Rate C - 0.0, 0.0 -> 248.65, 248.65
% INFO    : Updated Thermal Rating: on line 25271-25349 : Rate B, Rate C - 0.0, 0.0 -> 163.92, 163.92
% INFO    : Updated Thermal Rating: on line 25274-25299 : Rate B, Rate C - 0.0, 0.0 -> 233.28, 233.28
% INFO    : Updated Thermal Rating: on line 25274-26196 : Rate B, Rate C - 0.0, 0.0 -> 246.88, 246.88
% INFO    : Updated Thermal Rating: on line 25275-26060 : Rate B, Rate C - 0.0, 0.0 -> 273.42, 273.42
% INFO    : Updated Thermal Rating: on line 25275-26060 : Rate B, Rate C - 0.0, 0.0 -> 273.42, 273.42
% INFO    : Updated Thermal Rating: on line 25288-25279 : Rate B, Rate C - 0.0, 0.0 -> 298.96, 298.96
% INFO    : Updated Thermal Rating: on line 25279-25362 : Rate B, Rate C - 0.0, 0.0 -> 258.16, 258.16
% INFO    : Updated Thermal Rating: on line 25283-25380 : Rate B, Rate C - 0.0, 0.0 -> 225.97, 225.97
% INFO    : Updated Thermal Rating: on line 25283-25383 : Rate B, Rate C - 0.0, 0.0 -> 202.8, 202.8
% INFO    : Updated Thermal Rating: on line 25446-25283 : Rate B, Rate C - 0.0, 0.0 -> 174.72, 174.72
% INFO    : Updated Thermal Rating: on line 25285-25348 : Rate B, Rate C - 0.0, 0.0 -> 226.46, 226.46
% INFO    : Updated Thermal Rating: on line 25285-26060 : Rate B, Rate C - 0.0, 0.0 -> 210.77, 210.77
% INFO    : Updated Thermal Rating: on transformer 25288-25287 : Rate B, Rate C - 0.0, 0.0 -> 495.54, 495.54
% INFO    : Updated Thermal Rating: on line 25287-25489 : Rate B, Rate C - 0.0, 0.0 -> 1220.5, 1220.5
% INFO    : Updated Thermal Rating: on line 26059-25287 : Rate B, Rate C - 0.0, 0.0 -> 1174.78, 1174.78
% INFO    : Updated Thermal Rating: on line 25287-26104 : Rate B, Rate C - 0.0, 0.0 -> 1217.4, 1217.4
% INFO    : Updated Thermal Rating: on line 26126-25287 : Rate B, Rate C - 0.0, 0.0 -> 1294.05, 1294.05
% INFO    : Updated Thermal Rating: on line 25287-26237 : Rate B, Rate C - 0.0, 0.0 -> 1181.7, 1181.7
% INFO    : Updated Thermal Rating: on line 25288-25330 : Rate B, Rate C - 0.0, 0.0 -> 226.09, 226.09
% INFO    : Updated Thermal Rating: on line 25308-25290 : Rate B, Rate C - 0.0, 0.0 -> 232.93, 232.93
% INFO    : Updated Thermal Rating: on line 25290-25310 : Rate B, Rate C - 0.0, 0.0 -> 287.31, 287.31
% INFO    : Updated Thermal Rating: on line 25290-25310 : Rate B, Rate C - 0.0, 0.0 -> 287.31, 287.31
% INFO    : Updated Thermal Rating: on line 25290-25310 : Rate B, Rate C - 0.0, 0.0 -> 287.31, 287.31
% INFO    : Updated Thermal Rating: on line 25290-25360 : Rate B, Rate C - 0.0, 0.0 -> 261.39, 261.39
% INFO    : Updated Thermal Rating: on line 25356-25291 : Rate B, Rate C - 0.0, 0.0 -> 181.67, 181.67
% INFO    : Updated Thermal Rating: on line 25365-25293 : Rate B, Rate C - 0.0, 0.0 -> 203.16, 203.16
% INFO    : Updated Thermal Rating: on line 25297-25381 : Rate B, Rate C - 0.0, 0.0 -> 177.22, 177.22
% INFO    : Updated Thermal Rating: on line 26027-25297 : Rate B, Rate C - 0.0, 0.0 -> 202.73, 202.73
% INFO    : Updated Thermal Rating: on line 25298-25306 : Rate B, Rate C - 0.0, 0.0 -> 232.23, 232.23
% INFO    : Updated Thermal Rating: on line 25298-25331 : Rate B, Rate C - 0.0, 0.0 -> 212.45, 212.45
% INFO    : Updated Thermal Rating: on line 25300-25329 : Rate B, Rate C - 0.0, 0.0 -> 195.46, 195.46
% INFO    : Updated Thermal Rating: on transformer 25303-25302 : Rate B, Rate C - 0.0, 0.0 -> 533.21, 533.21
% INFO    : Updated Thermal Rating: on line 25302-26213 : Rate B, Rate C - 0.0, 0.0 -> 1232.02, 1232.02
% INFO    : Updated Thermal Rating: on line 25303-25376 : Rate B, Rate C - 0.0, 0.0 -> 230.29, 230.29
% INFO    : Updated Thermal Rating: on line 25304-25402 : Rate B, Rate C - 0.0, 0.0 -> 229.84, 229.84
% INFO    : Updated Thermal Rating: on line 25304-25520 : Rate B, Rate C - 0.0, 0.0 -> 216.8, 216.8
% INFO    : Updated Thermal Rating: on line 25308-25341 : Rate B, Rate C - 0.0, 0.0 -> 208.01, 208.01
% INFO    : Updated Thermal Rating: on line 26060-25308 : Rate B, Rate C - 0.0, 0.0 -> 203.26, 203.26
% INFO    : Updated Thermal Rating: on transformer 25310-25309 : Rate B, Rate C - 0.0, 0.0 -> 632.16, 632.16
% INFO    : Updated Thermal Rating: on transformer 25310-25309 : Rate B, Rate C - 0.0, 0.0 -> 632.16, 632.16
% INFO    : Updated Thermal Rating: on transformer 25310-25309 : Rate B, Rate C - 0.0, 0.0 -> 632.16, 632.16
% INFO    : Updated Thermal Rating: on line 25309-25334 : Rate B, Rate C - 0.0, 0.0 -> 1127.18, 1127.18
% INFO    : Updated Thermal Rating: on line 25309-25990 : Rate B, Rate C - 0.0, 0.0 -> 1320.92, 1320.92
% INFO    : Updated Thermal Rating: on line 25309-26104 : Rate B, Rate C - 0.0, 0.0 -> 1234.38, 1234.38
% INFO    : Updated Thermal Rating: on line 25310-25348 : Rate B, Rate C - 0.0, 0.0 -> 244.21, 244.21
% INFO    : Updated Thermal Rating: on line 25310-25404 : Rate B, Rate C - 0.0, 0.0 -> 281.43, 281.43
% INFO    : Updated Thermal Rating: on line 25310-25404 : Rate B, Rate C - 0.0, 0.0 -> 281.43, 281.43
% INFO    : Updated Thermal Rating: on line 25310-25404 : Rate B, Rate C - 0.0, 0.0 -> 281.43, 281.43
% INFO    : Updated Thermal Rating: on line 25312-25353 : Rate B, Rate C - 0.0, 0.0 -> 294.07, 294.07
% INFO    : Updated Thermal Rating: on line 25312-25353 : Rate B, Rate C - 0.0, 0.0 -> 294.07, 294.07
% INFO    : Updated Thermal Rating: on line 25312-25353 : Rate B, Rate C - 0.0, 0.0 -> 294.07, 294.07
% INFO    : Updated Thermal Rating: on line 25515-25312 : Rate B, Rate C - 0.0, 0.0 -> 292.1, 292.1
% INFO    : Updated Thermal Rating: on line 25515-25312 : Rate B, Rate C - 0.0, 0.0 -> 292.1, 292.1
% INFO    : Updated Thermal Rating: on line 25515-25312 : Rate B, Rate C - 0.0, 0.0 -> 292.1, 292.1
% INFO    : Updated Thermal Rating: on line 25312-25712 : Rate B, Rate C - 0.0, 0.0 -> 260.36, 260.36
% INFO    : Updated Thermal Rating: on line 25312-26123 : Rate B, Rate C - 0.0, 0.0 -> 247.0, 247.0
% INFO    : Updated Thermal Rating: on line 25313-25363 : Rate B, Rate C - 0.0, 0.0 -> 216.64, 216.64
% INFO    : Updated Thermal Rating: on line 25470-25313 : Rate B, Rate C - 0.0, 0.0 -> 216.09, 216.09
% INFO    : Updated Thermal Rating: on line 25313-26016 : Rate B, Rate C - 0.0, 0.0 -> 254.41, 254.41
% INFO    : Updated Thermal Rating: on line 25316-25319 : Rate B, Rate C - 0.0, 0.0 -> 238.09, 238.09
% INFO    : Updated Thermal Rating: on line 25346-25316 : Rate B, Rate C - 0.0, 0.0 -> 220.34, 220.34
% INFO    : Updated Thermal Rating: on line 25319-25482 : Rate B, Rate C - 0.0, 0.0 -> 276.2, 276.2
% INFO    : Updated Thermal Rating: on line 25319-25482 : Rate B, Rate C - 0.0, 0.0 -> 276.2, 276.2
% INFO    : Updated Thermal Rating: on line 25319-25482 : Rate B, Rate C - 0.0, 0.0 -> 276.2, 276.2
% INFO    : Updated Thermal Rating: on line 25319-25500 : Rate B, Rate C - 0.0, 0.0 -> 256.39, 256.39
% INFO    : Updated Thermal Rating: on line 25321-25447 : Rate B, Rate C - 0.0, 0.0 -> 220.13, 220.13
% INFO    : Updated Thermal Rating: on line 25321-25459 : Rate B, Rate C - 0.0, 0.0 -> 237.06, 237.06
% INFO    : Updated Thermal Rating: on line 25325-25329 : Rate B, Rate C - 0.0, 0.0 -> 181.93, 181.93
% INFO    : Updated Thermal Rating: on line 25337-25325 : Rate B, Rate C - 0.0, 0.0 -> 197.26, 197.26
% INFO    : Updated Thermal Rating: on line 25329-25326 : Rate B, Rate C - 0.0, 0.0 -> 208.33, 208.33
% INFO    : Updated Thermal Rating: on line 25346-25327 : Rate B, Rate C - 0.0, 0.0 -> 227.58, 227.58
% INFO    : Updated Thermal Rating: on line 25327-25383 : Rate B, Rate C - 0.0, 0.0 -> 213.19, 213.19
% INFO    : Updated Thermal Rating: on line 25327-25417 : Rate B, Rate C - 0.0, 0.0 -> 207.95, 207.95
% INFO    : Updated Thermal Rating: on line 25328-25351 : Rate B, Rate C - 0.0, 0.0 -> 197.58, 197.58
% INFO    : Updated Thermal Rating: on line 25375-25328 : Rate B, Rate C - 0.0, 0.0 -> 176.25, 176.25
% INFO    : Updated Thermal Rating: on line 25328-25435 : Rate B, Rate C - 0.0, 0.0 -> 203.37, 203.37
% INFO    : Updated Thermal Rating: on line 26027-25329 : Rate B, Rate C - 0.0, 0.0 -> 179.33, 179.33
% INFO    : Updated Thermal Rating: on transformer 25333-25332 : Rate B, Rate C - 0.0, 0.0 -> 478.46, 478.46
% INFO    : Updated Thermal Rating: on line 26059-25334 : Rate B, Rate C - 0.0, 0.0 -> 992.53, 992.53
% INFO    : Updated Thermal Rating: on line 25334-26083 : Rate B, Rate C - 0.0, 0.0 -> 1250.07, 1250.07
% INFO    : Updated Thermal Rating: on line 25334-26195 : Rate B, Rate C - 0.0, 0.0 -> 1306.69, 1306.69
% INFO    : Updated Thermal Rating: on line 25338-25364 : Rate B, Rate C - 0.0, 0.0 -> 206.23, 206.23
% INFO    : Updated Thermal Rating: on line 26016-25338 : Rate B, Rate C - 0.0, 0.0 -> 228.25, 228.25
% INFO    : Updated Thermal Rating: on line 25368-25339 : Rate B, Rate C - 0.0, 0.0 -> 245.12, 245.12
% INFO    : Updated Thermal Rating: on line 25404-25341 : Rate B, Rate C - 0.0, 0.0 -> 205.15, 205.15
% INFO    : Updated Thermal Rating: on line 25360-25344 : Rate B, Rate C - 0.0, 0.0 -> 239.39, 239.39
% INFO    : Updated Thermal Rating: on line 25517-25344 : Rate B, Rate C - 0.0, 0.0 -> 207.45, 207.45
% INFO    : Updated Thermal Rating: on line 25518-25345 : Rate B, Rate C - 0.0, 0.0 -> 267.45, 267.45
% INFO    : Updated Thermal Rating: on line 25345-25664 : Rate B, Rate C - 0.0, 0.0 -> 243.14, 243.14
% INFO    : Updated Thermal Rating: on line 25346-25501 : Rate B, Rate C - 0.0, 0.0 -> 240.23, 240.23
% INFO    : Updated Thermal Rating: on line 25347-25356 : Rate B, Rate C - 0.0, 0.0 -> 218.45, 218.45
% INFO    : Updated Thermal Rating: on line 25412-25347 : Rate B, Rate C - 0.0, 0.0 -> 220.0, 220.0
% INFO    : Updated Thermal Rating: on line 25347-25490 : Rate B, Rate C - 0.0, 0.0 -> 270.09, 270.09
% INFO    : Updated Thermal Rating: on line 25349-25514 : Rate B, Rate C - 0.0, 0.0 -> 211.84, 211.84
% INFO    : Updated Thermal Rating: on line 25351-26016 : Rate B, Rate C - 0.0, 0.0 -> 224.2, 224.2
% INFO    : Updated Thermal Rating: on line 25410-25352 : Rate B, Rate C - 0.0, 0.0 -> 162.29, 162.29
% INFO    : Updated Thermal Rating: on line 25352-25454 : Rate B, Rate C - 0.0, 0.0 -> 212.23, 212.23
% INFO    : Updated Thermal Rating: on line 25851-25353 : Rate B, Rate C - 0.0, 0.0 -> 237.52, 237.52
% INFO    : Updated Thermal Rating: on line 25353-25900 : Rate B, Rate C - 0.0, 0.0 -> 261.6, 261.6
% INFO    : Updated Thermal Rating: on line 25353-25935 : Rate B, Rate C - 0.0, 0.0 -> 279.56, 279.56
% INFO    : Updated Thermal Rating: on line 25353-25935 : Rate B, Rate C - 0.0, 0.0 -> 279.56, 279.56
% INFO    : Updated Thermal Rating: on line 25353-25935 : Rate B, Rate C - 0.0, 0.0 -> 279.56, 279.56
% INFO    : Updated Thermal Rating: on line 25355-25397 : Rate B, Rate C - 0.0, 0.0 -> 220.44, 220.44
% INFO    : Updated Thermal Rating: on line 25355-26151 : Rate B, Rate C - 0.0, 0.0 -> 199.84, 199.84
% INFO    : Updated Thermal Rating: on line 25356-25361 : Rate B, Rate C - 0.0, 0.0 -> 164.3, 164.3
% INFO    : Updated Thermal Rating: on line 25357-25486 : Rate B, Rate C - 0.0, 0.0 -> 247.56, 247.56
% INFO    : Updated Thermal Rating: on line 25361-25478 : Rate B, Rate C - 0.0, 0.0 -> 234.34, 234.34
% INFO    : Updated Thermal Rating: on line 25412-25362 : Rate B, Rate C - 0.0, 0.0 -> 210.49, 210.49
% INFO    : Updated Thermal Rating: on line 25363-25405 : Rate B, Rate C - 0.0, 0.0 -> 239.63, 239.63
% INFO    : Updated Thermal Rating: on line 25364-25376 : Rate B, Rate C - 0.0, 0.0 -> 190.0, 190.0
% INFO    : Updated Thermal Rating: on line 26137-25364 : Rate B, Rate C - 0.0, 0.0 -> 218.56, 218.56
% INFO    : Updated Thermal Rating: on line 25399-25368 : Rate B, Rate C - 0.0, 0.0 -> 213.62, 213.62
% INFO    : Updated Thermal Rating: on line 25368-26214 : Rate B, Rate C - 0.0, 0.0 -> 300.0, 300.0
% INFO    : Updated Thermal Rating: on line 25369-26214 : Rate B, Rate C - 0.0, 0.0 -> 266.32, 266.32
% INFO    : Updated Thermal Rating: on line 25400-25372 : Rate B, Rate C - 0.0, 0.0 -> 224.93, 224.93
% INFO    : Updated Thermal Rating: on line 25372-25418 : Rate B, Rate C - 0.0, 0.0 -> 215.61, 215.61
% INFO    : Updated Thermal Rating: on line 25372-25451 : Rate B, Rate C - 0.0, 0.0 -> 238.33, 238.33
% INFO    : Updated Thermal Rating: on line 25372-25457 : Rate B, Rate C - 0.0, 0.0 -> 263.92, 263.92
% INFO    : Updated Thermal Rating: on line 25374-25470 : Rate B, Rate C - 0.0, 0.0 -> 195.27, 195.27
% INFO    : Updated Thermal Rating: on line 25374-25590 : Rate B, Rate C - 0.0, 0.0 -> 236.56, 236.56
% INFO    : Updated Thermal Rating: on line 25374-26137 : Rate B, Rate C - 0.0, 0.0 -> 202.41, 202.41
% INFO    : Updated Thermal Rating: on line 25375-25530 : Rate B, Rate C - 0.0, 0.0 -> 243.97, 243.97
% INFO    : Updated Thermal Rating: on line 25378-25501 : Rate B, Rate C - 0.0, 0.0 -> 234.96, 234.96
% INFO    : Updated Thermal Rating: on line 25561-25378 : Rate B, Rate C - 0.0, 0.0 -> 195.72, 195.72
% INFO    : Updated Thermal Rating: on line 25380-25449 : Rate B, Rate C - 0.0, 0.0 -> 241.69, 241.69
% INFO    : Updated Thermal Rating: on line 25438-25382 : Rate B, Rate C - 0.0, 0.0 -> 230.47, 230.47
% INFO    : Updated Thermal Rating: on line 25382-25533 : Rate B, Rate C - 0.0, 0.0 -> 181.35, 181.35
% INFO    : Updated Thermal Rating: on line 25383-25431 : Rate B, Rate C - 0.0, 0.0 -> 226.97, 226.97
% INFO    : Updated Thermal Rating: on line 25500-25383 : Rate B, Rate C - 0.0, 0.0 -> 225.2, 225.2
% INFO    : Updated Thermal Rating: on line 25384-25937 : Rate B, Rate C - 0.0, 0.0 -> 232.33, 232.33
% INFO    : Updated Thermal Rating: on line 25384-26016 : Rate B, Rate C - 0.0, 0.0 -> 205.64, 205.64
% INFO    : Updated Thermal Rating: on line 25386-25407 : Rate B, Rate C - 0.0, 0.0 -> 209.13, 209.13
% INFO    : Updated Thermal Rating: on line 25386-26033 : Rate B, Rate C - 0.0, 0.0 -> 230.34, 230.34
% INFO    : Updated Thermal Rating: on line 25388-25435 : Rate B, Rate C - 0.0, 0.0 -> 221.01, 221.01
% INFO    : Updated Thermal Rating: on line 25388-25528 : Rate B, Rate C - 0.0, 0.0 -> 248.43, 248.43
% INFO    : Updated Thermal Rating: on line 25390-25396 : Rate B, Rate C - 0.0, 0.0 -> 243.01, 243.01
% INFO    : Updated Thermal Rating: on line 25390-25406 : Rate B, Rate C - 0.0, 0.0 -> 247.68, 247.68
% INFO    : Updated Thermal Rating: on line 25390-25418 : Rate B, Rate C - 0.0, 0.0 -> 238.34, 238.34
% INFO    : Updated Thermal Rating: on line 25490-25390 : Rate B, Rate C - 0.0, 0.0 -> 291.25, 291.25
% INFO    : Updated Thermal Rating: on line 25490-25390 : Rate B, Rate C - 0.0, 0.0 -> 291.25, 291.25
% INFO    : Updated Thermal Rating: on line 25490-25390 : Rate B, Rate C - 0.0, 0.0 -> 291.25, 291.25
% INFO    : Updated Thermal Rating: on line 25394-25527 : Rate B, Rate C - 0.0, 0.0 -> 262.32, 262.32
% INFO    : Updated Thermal Rating: on line 25394-25574 : Rate B, Rate C - 0.0, 0.0 -> 231.5, 231.5
% INFO    : Updated Thermal Rating: on line 25394-26238 : Rate B, Rate C - 0.0, 0.0 -> 241.2, 241.2
% INFO    : Updated Thermal Rating: on line 25396-25422 : Rate B, Rate C - 0.0, 0.0 -> 196.2, 196.2
% INFO    : Updated Thermal Rating: on line 25396-25446 : Rate B, Rate C - 0.0, 0.0 -> 220.43, 220.43
% INFO    : Updated Thermal Rating: on line 25397-25935 : Rate B, Rate C - 0.0, 0.0 -> 208.24, 208.24
% INFO    : Updated Thermal Rating: on line 25397-26236 : Rate B, Rate C - 0.0, 0.0 -> 222.63, 222.63
% INFO    : Updated Thermal Rating: on line 25399-25459 : Rate B, Rate C - 0.0, 0.0 -> 203.01, 203.01
% INFO    : Updated Thermal Rating: on line 25400-25490 : Rate B, Rate C - 0.0, 0.0 -> 268.75, 268.75
% INFO    : Updated Thermal Rating: on transformer 25402-25401 : Rate B, Rate C - 0.0, 0.0 -> 536.89, 536.89
% INFO    : Updated Thermal Rating: on line 25463-25401 : Rate B, Rate C - 0.0, 0.0 -> 985.91, 985.91
% INFO    : Updated Thermal Rating: on line 25401-25919 : Rate B, Rate C - 0.0, 0.0 -> 1312.12, 1312.12
% INFO    : Updated Thermal Rating: on line 25402-25407 : Rate B, Rate C - 0.0, 0.0 -> 254.6, 254.6
% INFO    : Updated Thermal Rating: on line 25501-25402 : Rate B, Rate C - 0.0, 0.0 -> 292.06, 292.06
% INFO    : Updated Thermal Rating: on line 25501-25402 : Rate B, Rate C - 0.0, 0.0 -> 292.06, 292.06
% INFO    : Updated Thermal Rating: on line 25501-25402 : Rate B, Rate C - 0.0, 0.0 -> 292.06, 292.06
% INFO    : Updated Thermal Rating: on line 25404-25537 : Rate B, Rate C - 0.0, 0.0 -> 231.97, 231.97
% INFO    : Updated Thermal Rating: on line 25404-25550 : Rate B, Rate C - 0.0, 0.0 -> 271.18, 271.18
% INFO    : Updated Thermal Rating: on line 25404-25550 : Rate B, Rate C - 0.0, 0.0 -> 271.18, 271.18
% INFO    : Updated Thermal Rating: on line 25405-25584 : Rate B, Rate C - 0.0, 0.0 -> 228.9, 228.9
% INFO    : Updated Thermal Rating: on line 25406-25569 : Rate B, Rate C - 0.0, 0.0 -> 229.64, 229.64
% INFO    : Updated Thermal Rating: on line 25407-25937 : Rate B, Rate C - 0.0, 0.0 -> 255.73, 255.73
% INFO    : Updated Thermal Rating: on line 25429-25410 : Rate B, Rate C - 0.0, 0.0 -> 228.5, 228.5
% INFO    : Updated Thermal Rating: on line 25410-25431 : Rate B, Rate C - 0.0, 0.0 -> 207.71, 207.71
% INFO    : Updated Thermal Rating: on line 25414-25422 : Rate B, Rate C - 0.0, 0.0 -> 216.82, 216.82
% INFO    : Updated Thermal Rating: on line 25443-25416 : Rate B, Rate C - 0.0, 0.0 -> 202.06, 202.06
% INFO    : Updated Thermal Rating: on line 25416-25444 : Rate B, Rate C - 0.0, 0.0 -> 209.43, 209.43
% INFO    : Updated Thermal Rating: on line 25416-25537 : Rate B, Rate C - 0.0, 0.0 -> 213.07, 213.07
% INFO    : Updated Thermal Rating: on line 25538-25416 : Rate B, Rate C - 0.0, 0.0 -> 188.75, 188.75
% INFO    : Updated Thermal Rating: on line 25417-25482 : Rate B, Rate C - 0.0, 0.0 -> 234.79, 234.79
% INFO    : Updated Thermal Rating: on line 25560-25419 : Rate B, Rate C - 0.0, 0.0 -> 223.9, 223.9
% INFO    : Updated Thermal Rating: on line 25419-25566 : Rate B, Rate C - 0.0, 0.0 -> 262.11, 262.11
% INFO    : Updated Thermal Rating: on line 25419-25578 : Rate B, Rate C - 0.0, 0.0 -> 265.34, 265.34
% INFO    : Updated Thermal Rating: on line 25875-25421 : Rate B, Rate C - 0.0, 0.0 -> 220.63, 220.63
% INFO    : Updated Thermal Rating: on line 25421-26081 : Rate B, Rate C - 0.0, 0.0 -> 180.79, 180.79
% INFO    : Updated Thermal Rating: on line 25423-25482 : Rate B, Rate C - 0.0, 0.0 -> 211.47, 211.47
% INFO    : Updated Thermal Rating: on transformer 25426-25425 : Rate B, Rate C - 0.0, 0.0 -> 558.65, 558.65
% INFO    : Updated Thermal Rating: on line 25426-25452 : Rate B, Rate C - 0.0, 0.0 -> 231.13, 231.13
% INFO    : Updated Thermal Rating: on line 25426-25453 : Rate B, Rate C - 0.0, 0.0 -> 241.33, 241.33
% INFO    : Updated Thermal Rating: on line 25426-25499 : Rate B, Rate C - 0.0, 0.0 -> 209.37, 209.37
% INFO    : Updated Thermal Rating: on line 25546-25426 : Rate B, Rate C - 0.0, 0.0 -> 218.38, 218.38
% INFO    : Updated Thermal Rating: on line 25427-25674 : Rate B, Rate C - 0.0, 0.0 -> 1217.63, 1217.63
% INFO    : Updated Thermal Rating: on line 25999-25427 : Rate B, Rate C - 0.0, 0.0 -> 1184.13, 1184.13
% INFO    : Updated Thermal Rating: on line 25427-26126 : Rate B, Rate C - 0.0, 0.0 -> 1352.66, 1352.66
% INFO    : Updated Thermal Rating: on line 26237-25427 : Rate B, Rate C - 0.0, 0.0 -> 1265.36, 1265.36
% INFO    : Updated Thermal Rating: on line 25429-25465 : Rate B, Rate C - 0.0, 0.0 -> 247.36, 247.36
% INFO    : Updated Thermal Rating: on line 25431-25516 : Rate B, Rate C - 0.0, 0.0 -> 218.21, 218.21
% INFO    : Updated Thermal Rating: on line 25433-25588 : Rate B, Rate C - 0.0, 0.0 -> 204.75, 204.75
% INFO    : Updated Thermal Rating: on line 26000-25433 : Rate B, Rate C - 0.0, 0.0 -> 228.17, 228.17
% INFO    : Updated Thermal Rating: on line 25436-25937 : Rate B, Rate C - 0.0, 0.0 -> 204.28, 204.28
% INFO    : Updated Thermal Rating: on line 26033-25436 : Rate B, Rate C - 0.0, 0.0 -> 197.61, 197.61
% INFO    : Updated Thermal Rating: on transformer 25438-25437 : Rate B, Rate C - 0.0, 0.0 -> 469.22, 469.22
% INFO    : Updated Thermal Rating: on line 25438-25447 : Rate B, Rate C - 0.0, 0.0 -> 230.5, 230.5
% INFO    : Updated Thermal Rating: on line 25438-25477 : Rate B, Rate C - 0.0, 0.0 -> 247.51, 247.51
% INFO    : Updated Thermal Rating: on line 25575-25440 : Rate B, Rate C - 0.0, 0.0 -> 1107.74, 1107.74
% INFO    : Updated Thermal Rating: on line 25440-26126 : Rate B, Rate C - 0.0, 0.0 -> 1339.37, 1339.37
% INFO    : Updated Thermal Rating: on line 25497-25442 : Rate B, Rate C - 0.0, 0.0 -> 236.39, 236.39
% INFO    : Updated Thermal Rating: on line 25550-25442 : Rate B, Rate C - 0.0, 0.0 -> 254.34, 254.34
% INFO    : Updated Thermal Rating: on line 25574-25443 : Rate B, Rate C - 0.0, 0.0 -> 162.15, 162.15
% INFO    : Updated Thermal Rating: on line 25443-26238 : Rate B, Rate C - 0.0, 0.0 -> 220.55, 220.55
% INFO    : Updated Thermal Rating: on line 25444-25916 : Rate B, Rate C - 0.0, 0.0 -> 231.69, 231.69
% INFO    : Updated Thermal Rating: on line 25459-25449 : Rate B, Rate C - 0.0, 0.0 -> 267.02, 267.02
% INFO    : Updated Thermal Rating: on line 25451-26127 : Rate B, Rate C - 0.0, 0.0 -> 255.84, 255.84
% INFO    : Updated Thermal Rating: on line 25452-25488 : Rate B, Rate C - 0.0, 0.0 -> 186.03, 186.03
% INFO    : Updated Thermal Rating: on line 25569-25453 : Rate B, Rate C - 0.0, 0.0 -> 203.29, 203.29
% INFO    : Updated Thermal Rating: on line 25454-25501 : Rate B, Rate C - 0.0, 0.0 -> 249.27, 249.27
% INFO    : Updated Thermal Rating: on line 25454-25520 : Rate B, Rate C - 0.0, 0.0 -> 188.51, 188.51
% INFO    : Updated Thermal Rating: on line 25456-25556 : Rate B, Rate C - 0.0, 0.0 -> 183.68, 183.68
% INFO    : Updated Thermal Rating: on line 25456-25593 : Rate B, Rate C - 0.0, 0.0 -> 222.62, 222.62
% INFO    : Updated Thermal Rating: on line 25542-25457 : Rate B, Rate C - 0.0, 0.0 -> 235.17, 235.17
% INFO    : Updated Thermal Rating: on transformer 25458-25461 : Rate B, Rate C - 0.0, 0.0 -> 535.76, 535.76
% INFO    : Updated Thermal Rating: on transformer 25459-25461 : Rate B, Rate C - 0.0, 0.0 -> 510.76, 510.76
% INFO    : Updated Thermal Rating: on transformer 25460-25461 : Rate B, Rate C - 0.0, 0.0 -> 25.0, 25.0
% INFO    : Updated Thermal Rating: on line 25463-26126 : Rate B, Rate C - 0.0, 0.0 -> 1262.95, 1262.95
% INFO    : Updated Thermal Rating: on line 25465-25937 : Rate B, Rate C - 0.0, 0.0 -> 271.81, 271.81
% INFO    : Updated Thermal Rating: on line 25608-25467 : Rate B, Rate C - 0.0, 0.0 -> 237.56, 237.56
% INFO    : Updated Thermal Rating: on line 26000-25467 : Rate B, Rate C - 0.0, 0.0 -> 295.94, 295.94
% INFO    : Updated Thermal Rating: on line 25469-25486 : Rate B, Rate C - 0.0, 0.0 -> 271.72, 271.72
% INFO    : Updated Thermal Rating: on line 25469-25486 : Rate B, Rate C - 0.0, 0.0 -> 271.72, 271.72
% INFO    : Updated Thermal Rating: on line 25471-25499 : Rate B, Rate C - 0.0, 0.0 -> 248.65, 248.65
% INFO    : Updated Thermal Rating: on line 25541-25471 : Rate B, Rate C - 0.0, 0.0 -> 224.45, 224.45
% INFO    : Updated Thermal Rating: on line 25471-26045 : Rate B, Rate C - 0.0, 0.0 -> 258.1, 258.1
% INFO    : Updated Thermal Rating: on transformer 25474-25473 : Rate B, Rate C - 0.0, 0.0 -> 629.99, 629.99
% INFO    : Updated Thermal Rating: on transformer 25474-25473 : Rate B, Rate C - 0.0, 0.0 -> 629.99, 629.99
% INFO    : Updated Thermal Rating: on transformer 25474-25473 : Rate B, Rate C - 0.0, 0.0 -> 629.99, 629.99
% INFO    : Updated Thermal Rating: on line 25474-25477 : Rate B, Rate C - 0.0, 0.0 -> 284.24, 284.24
% INFO    : Updated Thermal Rating: on line 25474-25477 : Rate B, Rate C - 0.0, 0.0 -> 284.24, 284.24
% INFO    : Updated Thermal Rating: on line 25474-25477 : Rate B, Rate C - 0.0, 0.0 -> 284.24, 284.24
% INFO    : Updated Thermal Rating: on line 25474-25551 : Rate B, Rate C - 0.0, 0.0 -> 226.73, 226.73
% INFO    : Updated Thermal Rating: on line 25587-25474 : Rate B, Rate C - 0.0, 0.0 -> 286.98, 286.98
% INFO    : Updated Thermal Rating: on line 25474-25598 : Rate B, Rate C - 0.0, 0.0 -> 273.67, 273.67
% INFO    : Updated Thermal Rating: on line 25474-25598 : Rate B, Rate C - 0.0, 0.0 -> 273.67, 273.67
% INFO    : Updated Thermal Rating: on line 25575-25475 : Rate B, Rate C - 0.0, 0.0 -> 1109.76, 1109.76
% INFO    : Updated Thermal Rating: on line 25475-25999 : Rate B, Rate C - 0.0, 0.0 -> 1358.52, 1358.52
% INFO    : Updated Thermal Rating: on line 25477-25548 : Rate B, Rate C - 0.0, 0.0 -> 280.0, 280.0
% INFO    : Updated Thermal Rating: on line 25477-25548 : Rate B, Rate C - 0.0, 0.0 -> 280.0, 280.0
% INFO    : Updated Thermal Rating: on line 25477-25548 : Rate B, Rate C - 0.0, 0.0 -> 280.0, 280.0
% INFO    : Updated Thermal Rating: on line 25551-25477 : Rate B, Rate C - 0.0, 0.0 -> 210.78, 210.78
% INFO    : Updated Thermal Rating: on line 25478-26127 : Rate B, Rate C - 0.0, 0.0 -> 250.1, 250.1
% INFO    : Updated Thermal Rating: on line 25480-25562 : Rate B, Rate C - 0.0, 0.0 -> 216.41, 216.41
% INFO    : Updated Thermal Rating: on line 25633-25480 : Rate B, Rate C - 0.0, 0.0 -> 234.64, 234.64
% INFO    : Updated Thermal Rating: on transformer 25482-25481 : Rate B, Rate C - 0.0, 0.0 -> 565.33, 565.33
% INFO    : Updated Thermal Rating: on line 25489-25483 : Rate B, Rate C - 0.0, 0.0 -> 1050.19, 1050.19
% INFO    : Updated Thermal Rating: on line 25485-25491 : Rate B, Rate C - 0.0, 0.0 -> 244.97, 244.97
% INFO    : Updated Thermal Rating: on line 25485-25683 : Rate B, Rate C - 0.0, 0.0 -> 220.41, 220.41
% INFO    : Updated Thermal Rating: on line 25486-25989 : Rate B, Rate C - 0.0, 0.0 -> 286.95, 286.95
% INFO    : Updated Thermal Rating: on line 25486-25989 : Rate B, Rate C - 0.0, 0.0 -> 286.95, 286.95
% INFO    : Updated Thermal Rating: on line 25486-25989 : Rate B, Rate C - 0.0, 0.0 -> 286.95, 286.95
% INFO    : Updated Thermal Rating: on line 25542-25488 : Rate B, Rate C - 0.0, 0.0 -> 209.35, 209.35
% INFO    : Updated Thermal Rating: on line 25488-25660 : Rate B, Rate C - 0.0, 0.0 -> 200.62, 200.62
% INFO    : Updated Thermal Rating: on transformer 25490-25489 : Rate B, Rate C - 0.0, 0.0 -> 623.91, 623.91
% INFO    : Updated Thermal Rating: on transformer 25490-25489 : Rate B, Rate C - 0.0, 0.0 -> 623.91, 623.91
% INFO    : Updated Thermal Rating: on transformer 25490-25489 : Rate B, Rate C - 0.0, 0.0 -> 623.91, 623.91
% INFO    : Updated Thermal Rating: on line 25489-26126 : Rate B, Rate C - 0.0, 0.0 -> 1419.32, 1419.32
% INFO    : Updated Thermal Rating: on line 25541-25490 : Rate B, Rate C - 0.0, 0.0 -> 245.21, 245.21
% INFO    : Updated Thermal Rating: on transformer 25491-25494 : Rate B, Rate C - 0.0, 0.0 -> 101.85, 101.85
% INFO    : Updated Thermal Rating: on line 25549-25491 : Rate B, Rate C - 0.0, 0.0 -> 232.41, 232.41
% INFO    : Updated Thermal Rating: on line 25491-25853 : Rate B, Rate C - 0.0, 0.0 -> 199.01, 199.01
% INFO    : Updated Thermal Rating: on line 26192-25491 : Rate B, Rate C - 0.0, 0.0 -> 227.3, 227.3
% INFO    : Updated Thermal Rating: on transformer 25492-25494 : Rate B, Rate C - 0.0, 0.0 -> 50.93, 50.93
% INFO    : Updated Thermal Rating: on transformer 25493-25494 : Rate B, Rate C - 0.0, 0.0 -> 50.93, 50.93
% INFO    : Updated Thermal Rating: on line 25567-25495 : Rate B, Rate C - 0.0, 0.0 -> 241.15, 241.15
% INFO    : Updated Thermal Rating: on line 25495-25928 : Rate B, Rate C - 0.0, 0.0 -> 234.44, 234.44
% INFO    : Updated Thermal Rating: on line 25495-25989 : Rate B, Rate C - 0.0, 0.0 -> 229.55, 229.55
% INFO    : Updated Thermal Rating: on line 25497-25593 : Rate B, Rate C - 0.0, 0.0 -> 202.86, 202.86
% INFO    : Updated Thermal Rating: on line 25556-25498 : Rate B, Rate C - 0.0, 0.0 -> 228.51, 228.51
% INFO    : Updated Thermal Rating: on line 25985-25498 : Rate B, Rate C - 0.0, 0.0 -> 240.72, 240.72
% INFO    : Updated Thermal Rating: on line 25499-25660 : Rate B, Rate C - 0.0, 0.0 -> 236.53, 236.53
% INFO    : Updated Thermal Rating: on line 25503-25580 : Rate B, Rate C - 0.0, 0.0 -> 226.67, 226.67
% INFO    : Updated Thermal Rating: on line 25503-25634 : Rate B, Rate C - 0.0, 0.0 -> 201.51, 201.51
% INFO    : Updated Thermal Rating: on line 25643-25503 : Rate B, Rate C - 0.0, 0.0 -> 190.66, 190.66
% INFO    : Updated Thermal Rating: on line 25579-25505 : Rate B, Rate C - 0.0, 0.0 -> 248.51, 248.51
% INFO    : Updated Thermal Rating: on line 25505-25581 : Rate B, Rate C - 0.0, 0.0 -> 233.23, 233.23
% INFO    : Updated Thermal Rating: on line 25507-25608 : Rate B, Rate C - 0.0, 0.0 -> 223.91, 223.91
% INFO    : Updated Thermal Rating: on line 25626-25507 : Rate B, Rate C - 0.0, 0.0 -> 170.0, 170.0
% INFO    : Updated Thermal Rating: on line 25591-25508 : Rate B, Rate C - 0.0, 0.0 -> 255.06, 255.06
% INFO    : Updated Thermal Rating: on line 25508-25631 : Rate B, Rate C - 0.0, 0.0 -> 228.9, 228.9
% INFO    : Updated Thermal Rating: on line 25640-25508 : Rate B, Rate C - 0.0, 0.0 -> 286.68, 286.68
% INFO    : Updated Thermal Rating: on line 25640-25508 : Rate B, Rate C - 0.0, 0.0 -> 286.68, 286.68
% INFO    : Updated Thermal Rating: on line 25640-25508 : Rate B, Rate C - 0.0, 0.0 -> 286.68, 286.68
% INFO    : Updated Thermal Rating: on line 25508-25642 : Rate B, Rate C - 0.0, 0.0 -> 248.12, 248.12
% INFO    : Updated Thermal Rating: on line 25509-25536 : Rate B, Rate C - 0.0, 0.0 -> 241.72, 241.72
% INFO    : Updated Thermal Rating: on line 25579-25509 : Rate B, Rate C - 0.0, 0.0 -> 280.69, 280.69
% INFO    : Updated Thermal Rating: on line 25579-25509 : Rate B, Rate C - 0.0, 0.0 -> 280.69, 280.69
% INFO    : Updated Thermal Rating: on line 25579-25509 : Rate B, Rate C - 0.0, 0.0 -> 280.69, 280.69
% INFO    : Updated Thermal Rating: on line 25605-25509 : Rate B, Rate C - 0.0, 0.0 -> 258.37, 258.37
% INFO    : Updated Thermal Rating: on line 25510-25536 : Rate B, Rate C - 0.0, 0.0 -> 216.86, 216.86
% INFO    : Updated Thermal Rating: on line 25510-25563 : Rate B, Rate C - 0.0, 0.0 -> 199.04, 199.04
% INFO    : Updated Thermal Rating: on line 25510-25838 : Rate B, Rate C - 0.0, 0.0 -> 232.17, 232.17
% INFO    : Updated Thermal Rating: on line 25511-25517 : Rate B, Rate C - 0.0, 0.0 -> 170.84, 170.84
% INFO    : Updated Thermal Rating: on line 25511-25538 : Rate B, Rate C - 0.0, 0.0 -> 199.76, 199.76
% INFO    : Updated Thermal Rating: on line 25620-25511 : Rate B, Rate C - 0.0, 0.0 -> 221.79, 221.79
% INFO    : Updated Thermal Rating: on line 25512-25516 : Rate B, Rate C - 0.0, 0.0 -> 190.03, 190.03
% INFO    : Updated Thermal Rating: on line 25512-25633 : Rate B, Rate C - 0.0, 0.0 -> 220.69, 220.69
% INFO    : Updated Thermal Rating: on line 25514-25515 : Rate B, Rate C - 0.0, 0.0 -> 228.38, 228.38
% INFO    : Updated Thermal Rating: on line 25514-25727 : Rate B, Rate C - 0.0, 0.0 -> 199.46, 199.46
% INFO    : Updated Thermal Rating: on line 25515-25518 : Rate B, Rate C - 0.0, 0.0 -> 293.79, 293.79
% INFO    : Updated Thermal Rating: on line 25515-25518 : Rate B, Rate C - 0.0, 0.0 -> 293.79, 293.79
% INFO    : Updated Thermal Rating: on line 25515-25518 : Rate B, Rate C - 0.0, 0.0 -> 293.79, 293.79
% INFO    : Updated Thermal Rating: on line 25515-25991 : Rate B, Rate C - 0.0, 0.0 -> 269.95, 269.95
% INFO    : Updated Thermal Rating: on line 25516-25569 : Rate B, Rate C - 0.0, 0.0 -> 227.88, 227.88
% INFO    : Updated Thermal Rating: on line 25516-25612 : Rate B, Rate C - 0.0, 0.0 -> 201.0, 201.0
% INFO    : Updated Thermal Rating: on line 25516-25665 : Rate B, Rate C - 0.0, 0.0 -> 238.25, 238.25
% INFO    : Updated Thermal Rating: on line 25518-25620 : Rate B, Rate C - 0.0, 0.0 -> 249.94, 249.94
% INFO    : Updated Thermal Rating: on line 25640-25518 : Rate B, Rate C - 0.0, 0.0 -> 248.07, 248.07
% INFO    : Updated Thermal Rating: on line 25521-25536 : Rate B, Rate C - 0.0, 0.0 -> 232.75, 232.75
% INFO    : Updated Thermal Rating: on line 25552-25521 : Rate B, Rate C - 0.0, 0.0 -> 207.5, 207.5
% INFO    : Updated Thermal Rating: on line 25523-25545 : Rate B, Rate C - 0.0, 0.0 -> 189.19, 189.19
% INFO    : Updated Thermal Rating: on line 25523-25685 : Rate B, Rate C - 0.0, 0.0 -> 225.9, 225.9
% INFO    : Updated Thermal Rating: on line 25524-25591 : Rate B, Rate C - 0.0, 0.0 -> 244.8, 244.8
% INFO    : Updated Thermal Rating: on line 25690-25524 : Rate B, Rate C - 0.0, 0.0 -> 214.49, 214.49
% INFO    : Updated Thermal Rating: on line 25527-25547 : Rate B, Rate C - 0.0, 0.0 -> 223.23, 223.23
% INFO    : Updated Thermal Rating: on line 25564-25527 : Rate B, Rate C - 0.0, 0.0 -> 212.09, 212.09
% INFO    : Updated Thermal Rating: on line 25875-25528 : Rate B, Rate C - 0.0, 0.0 -> 217.65, 217.65
% INFO    : Updated Thermal Rating: on line 25528-25989 : Rate B, Rate C - 0.0, 0.0 -> 399.96, 399.96
% INFO    : Updated Thermal Rating: on line 25530-26041 : Rate B, Rate C - 0.0, 0.0 -> 269.37, 269.37
% INFO    : Updated Thermal Rating: on line 25530-26041 : Rate B, Rate C - 0.0, 0.0 -> 269.37, 269.37
% INFO    : Updated Thermal Rating: on line 25531-25602 : Rate B, Rate C - 0.0, 0.0 -> 236.82, 236.82
% INFO    : Updated Thermal Rating: on line 25531-25640 : Rate B, Rate C - 0.0, 0.0 -> 230.32, 230.32
% INFO    : Updated Thermal Rating: on line 25533-25563 : Rate B, Rate C - 0.0, 0.0 -> 202.56, 202.56
% INFO    : Updated Thermal Rating: on line 25576-25533 : Rate B, Rate C - 0.0, 0.0 -> 226.86, 226.86
% INFO    : Updated Thermal Rating: on line 25535-25576 : Rate B, Rate C - 0.0, 0.0 -> 209.37, 209.37
% INFO    : Updated Thermal Rating: on line 25535-25598 : Rate B, Rate C - 0.0, 0.0 -> 194.01, 194.01
% INFO    : Updated Thermal Rating: on line 25536-25688 : Rate B, Rate C - 0.0, 0.0 -> 179.39, 179.39
% INFO    : Updated Thermal Rating: on line 25606-25544 : Rate B, Rate C - 0.0, 0.0 -> 237.53, 237.53
% INFO    : Updated Thermal Rating: on line 25858-25544 : Rate B, Rate C - 0.0, 0.0 -> 266.05, 266.05
% INFO    : Updated Thermal Rating: on line 25636-25545 : Rate B, Rate C - 0.0, 0.0 -> 224.65, 224.65
% INFO    : Updated Thermal Rating: on line 25547-25546 : Rate B, Rate C - 0.0, 0.0 -> 197.15, 197.15
% INFO    : Updated Thermal Rating: on line 25548-25656 : Rate B, Rate C - 0.0, 0.0 -> 275.45, 275.45
% INFO    : Updated Thermal Rating: on line 25548-25656 : Rate B, Rate C - 0.0, 0.0 -> 275.45, 275.45
% INFO    : Updated Thermal Rating: on line 25989-25549 : Rate B, Rate C - 0.0, 0.0 -> 273.5, 273.5
% INFO    : Updated Thermal Rating: on line 25989-25549 : Rate B, Rate C - 0.0, 0.0 -> 273.5, 273.5
% INFO    : Updated Thermal Rating: on line 25549-26081 : Rate B, Rate C - 0.0, 0.0 -> 226.02, 226.02
% INFO    : Updated Thermal Rating: on line 25573-25551 : Rate B, Rate C - 0.0, 0.0 -> 207.08, 207.08
% INFO    : Updated Thermal Rating: on line 25552-25555 : Rate B, Rate C - 0.0, 0.0 -> 212.32, 212.32
% INFO    : Updated Thermal Rating: on line 25555-25656 : Rate B, Rate C - 0.0, 0.0 -> 252.96, 252.96
% INFO    : Updated Thermal Rating: on line 25610-25556 : Rate B, Rate C - 0.0, 0.0 -> 208.08, 208.08
% INFO    : Updated Thermal Rating: on transformer 25558-25557 : Rate B, Rate C - 0.0, 0.0 -> 461.86, 461.86
% INFO    : Updated Thermal Rating: on line 25557-25874 : Rate B, Rate C - 0.0, 0.0 -> 1182.55, 1182.55
% INFO    : Updated Thermal Rating: on line 25557-26095 : Rate B, Rate C - 0.0, 0.0 -> 1250.21, 1250.21
% INFO    : Updated Thermal Rating: on line 25557-28158 : Rate B, Rate C - 0.0, 0.0 -> 1229.32, 1229.32
% INFO    : Updated Thermal Rating: on line 25558-25604 : Rate B, Rate C - 0.0, 0.0 -> 264.8, 264.8
% INFO    : Updated Thermal Rating: on line 25558-28030 : Rate B, Rate C - 0.0, 0.0 -> 220.77, 220.77
% INFO    : Updated Thermal Rating: on line 25560-25875 : Rate B, Rate C - 0.0, 0.0 -> 248.7, 248.7
% INFO    : Updated Thermal Rating: on line 25581-25561 : Rate B, Rate C - 0.0, 0.0 -> 217.91, 217.91
% INFO    : Updated Thermal Rating: on line 25562-25658 : Rate B, Rate C - 0.0, 0.0 -> 196.82, 196.82
% INFO    : Updated Thermal Rating: on line 25562-25665 : Rate B, Rate C - 0.0, 0.0 -> 162.06, 162.06
% INFO    : Updated Thermal Rating: on line 25598-25563 : Rate B, Rate C - 0.0, 0.0 -> 224.42, 224.42
% INFO    : Updated Thermal Rating: on line 25564-25888 : Rate B, Rate C - 0.0, 0.0 -> 202.62, 202.62
% INFO    : Updated Thermal Rating: on line 25565-25570 : Rate B, Rate C - 0.0, 0.0 -> 223.98, 223.98
% INFO    : Updated Thermal Rating: on line 25610-25565 : Rate B, Rate C - 0.0, 0.0 -> 184.32, 184.32
% INFO    : Updated Thermal Rating: on line 25853-25566 : Rate B, Rate C - 0.0, 0.0 -> 237.55, 237.55
% INFO    : Updated Thermal Rating: on line 25566-26081 : Rate B, Rate C - 0.0, 0.0 -> 241.1, 241.1
% INFO    : Updated Thermal Rating: on line 25985-25570 : Rate B, Rate C - 0.0, 0.0 -> 262.44, 262.44
% INFO    : Updated Thermal Rating: on line 25571-25673 : Rate B, Rate C - 0.0, 0.0 -> 179.57, 179.57
% INFO    : Updated Thermal Rating: on line 25571-25931 : Rate B, Rate C - 0.0, 0.0 -> 218.21, 218.21
% INFO    : Updated Thermal Rating: on line 26000-25573 : Rate B, Rate C - 0.0, 0.0 -> 214.62, 214.62
% INFO    : Updated Thermal Rating: on line 25617-25574 : Rate B, Rate C - 0.0, 0.0 -> 269.23, 269.23
% INFO    : Updated Thermal Rating: on line 25574-26238 : Rate B, Rate C - 0.0, 0.0 -> 280.4, 280.4
% INFO    : Updated Thermal Rating: on line 25574-26238 : Rate B, Rate C - 0.0, 0.0 -> 280.4, 280.4
% INFO    : Updated Thermal Rating: on line 25574-26238 : Rate B, Rate C - 0.0, 0.0 -> 280.4, 280.4
% INFO    : Updated Thermal Rating: on transformer 25576-25575 : Rate B, Rate C - 0.0, 0.0 -> 459.85, 459.85
% INFO    : Updated Thermal Rating: on line 26021-25575 : Rate B, Rate C - 0.0, 0.0 -> 1172.35, 1172.35
% INFO    : Updated Thermal Rating: on line 25576-25584 : Rate B, Rate C - 0.0, 0.0 -> 137.17, 137.17
% INFO    : Updated Thermal Rating: on line 25578-25673 : Rate B, Rate C - 0.0, 0.0 -> 238.16, 238.16
% INFO    : Updated Thermal Rating: on line 25590-25579 : Rate B, Rate C - 0.0, 0.0 -> 294.43, 294.43
% INFO    : Updated Thermal Rating: on line 25590-25579 : Rate B, Rate C - 0.0, 0.0 -> 294.43, 294.43
% INFO    : Updated Thermal Rating: on line 25590-25579 : Rate B, Rate C - 0.0, 0.0 -> 294.43, 294.43
% INFO    : Updated Thermal Rating: on line 25605-25580 : Rate B, Rate C - 0.0, 0.0 -> 240.37, 240.37
% INFO    : Updated Thermal Rating: on line 25709-25586 : Rate B, Rate C - 0.0, 0.0 -> 220.45, 220.45
% INFO    : Updated Thermal Rating: on line 25931-25586 : Rate B, Rate C - 0.0, 0.0 -> 248.46, 248.46
% INFO    : Updated Thermal Rating: on line 25587-25626 : Rate B, Rate C - 0.0, 0.0 -> 214.81, 214.81
% INFO    : Updated Thermal Rating: on line 25656-25588 : Rate B, Rate C - 0.0, 0.0 -> 218.67, 218.67
% INFO    : Updated Thermal Rating: on line 25590-25875 : Rate B, Rate C - 0.0, 0.0 -> 299.5, 299.5
% INFO    : Updated Thermal Rating: on line 25590-25875 : Rate B, Rate C - 0.0, 0.0 -> 299.5, 299.5
% INFO    : Updated Thermal Rating: on line 25590-25875 : Rate B, Rate C - 0.0, 0.0 -> 299.5, 299.5
% INFO    : Updated Thermal Rating: on line 25590-25875 : Rate B, Rate C - 0.0, 0.0 -> 299.5, 299.5
% INFO    : Updated Thermal Rating: on line 25617-25593 : Rate B, Rate C - 0.0, 0.0 -> 223.78, 223.78
% INFO    : Updated Thermal Rating: on transformer 25594-25597 : Rate B, Rate C - 0.0, 0.0 -> 680.0, 680.0
% INFO    : Updated Thermal Rating: on line 25594-25639 : Rate B, Rate C - 0.0, 0.0 -> 1319.11, 1319.11
% INFO    : Updated Thermal Rating: on line 25713-25594 : Rate B, Rate C - 0.0, 0.0 -> 1262.48, 1262.48
% INFO    : Updated Thermal Rating: on line 25594-25986 : Rate B, Rate C - 0.0, 0.0 -> 1155.18, 1155.18
% INFO    : Updated Thermal Rating: on line 25594-26126 : Rate B, Rate C - 0.0, 0.0 -> 1244.0, 1244.0
% INFO    : Updated Thermal Rating: on transformer 25595-25597 : Rate B, Rate C - 0.0, 0.0 -> 730.24, 730.24
% INFO    : Updated Thermal Rating: on line 25595-25637 : Rate B, Rate C - 0.0, 0.0 -> 254.69, 254.69
% INFO    : Updated Thermal Rating: on line 25715-25595 : Rate B, Rate C - 0.0, 0.0 -> 217.68, 217.68
% INFO    : Updated Thermal Rating: on line 25595-25726 : Rate B, Rate C - 0.0, 0.0 -> 280.0, 280.0
% INFO    : Updated Thermal Rating: on line 25595-25743 : Rate B, Rate C - 0.0, 0.0 -> 254.76, 254.76
% INFO    : Updated Thermal Rating: on transformer 25596-25597 : Rate B, Rate C - 0.0, 0.0 -> 50.0, 50.0
% INFO    : Updated Thermal Rating: on line 25600-25602 : Rate B, Rate C - 0.0, 0.0 -> 240.51, 240.51
% INFO    : Updated Thermal Rating: on line 25600-25851 : Rate B, Rate C - 0.0, 0.0 -> 257.05, 257.05
% INFO    : Updated Thermal Rating: on line 25602-25710 : Rate B, Rate C - 0.0, 0.0 -> 207.14, 207.14
% INFO    : Updated Thermal Rating: on line 25604-25622 : Rate B, Rate C - 0.0, 0.0 -> 210.95, 210.95
% INFO    : Updated Thermal Rating: on line 28000-25604 : Rate B, Rate C - 0.0, 0.0 -> 240.44, 240.44
% INFO    : Updated Thermal Rating: on line 25606-25621 : Rate B, Rate C - 0.0, 0.0 -> 226.78, 226.78
% INFO    : Updated Thermal Rating: on line 25683-25606 : Rate B, Rate C - 0.0, 0.0 -> 179.44, 179.44
% INFO    : Updated Thermal Rating: on line 25634-25607 : Rate B, Rate C - 0.0, 0.0 -> 204.59, 204.59
% INFO    : Updated Thermal Rating: on line 25651-25607 : Rate B, Rate C - 0.0, 0.0 -> 231.83, 231.83
% INFO    : Updated Thermal Rating: on line 25607-28024 : Rate B, Rate C - 0.0, 0.0 -> 258.06, 258.06
% INFO    : Updated Thermal Rating: on line 25609-26172 : Rate B, Rate C - 0.0, 0.0 -> 285.3, 285.3
% INFO    : Updated Thermal Rating: on line 25609-28042 : Rate B, Rate C - 0.0, 0.0 -> 242.04, 242.04
% INFO    : Updated Thermal Rating: on line 25663-25610 : Rate B, Rate C - 0.0, 0.0 -> 186.56, 186.56
% INFO    : Updated Thermal Rating: on line 25612-26000 : Rate B, Rate C - 0.0, 0.0 -> 242.95, 242.95
% INFO    : Updated Thermal Rating: on line 25709-25615 : Rate B, Rate C - 0.0, 0.0 -> 236.16, 236.16
% INFO    : Updated Thermal Rating: on line 28004-25615 : Rate B, Rate C - 0.0, 0.0 -> 187.44, 187.44
% INFO    : Updated Thermal Rating: on line 25619-25664 : Rate B, Rate C - 0.0, 0.0 -> 228.35, 228.35
% INFO    : Updated Thermal Rating: on line 25695-25619 : Rate B, Rate C - 0.0, 0.0 -> 206.48, 206.48
% INFO    : Updated Thermal Rating: on line 25621-25652 : Rate B, Rate C - 0.0, 0.0 -> 206.52, 206.52
% INFO    : Updated Thermal Rating: on line 28000-25622 : Rate B, Rate C - 0.0, 0.0 -> 231.05, 231.05
% INFO    : Updated Thermal Rating: on line 25622-28008 : Rate B, Rate C - 0.0, 0.0 -> 197.79, 197.79
% INFO    : Updated Thermal Rating: on line 25622-28063 : Rate B, Rate C - 0.0, 0.0 -> 217.29, 217.29
% INFO    : Updated Thermal Rating: on line 25624-25696 : Rate B, Rate C - 0.0, 0.0 -> 210.38, 210.38
% INFO    : Updated Thermal Rating: on line 25624-25985 : Rate B, Rate C - 0.0, 0.0 -> 237.23, 237.23
% INFO    : Updated Thermal Rating: on line 25628-25695 : Rate B, Rate C - 0.0, 0.0 -> 169.48, 169.48
% INFO    : Updated Thermal Rating: on line 25628-26076 : Rate B, Rate C - 0.0, 0.0 -> 217.86, 217.86
% INFO    : Updated Thermal Rating: on line 25715-25631 : Rate B, Rate C - 0.0, 0.0 -> 192.23, 192.23
% INFO    : Updated Thermal Rating: on transformer 25633-25632 : Rate B, Rate C - 0.0, 0.0 -> 543.1, 543.1
% INFO    : Updated Thermal Rating: on line 25632-25930 : Rate B, Rate C - 0.0, 0.0 -> 1146.87, 1146.87
% INFO    : Updated Thermal Rating: on line 25632-26126 : Rate B, Rate C - 0.0, 0.0 -> 1344.33, 1344.33
% INFO    : Updated Thermal Rating: on line 25633-25663 : Rate B, Rate C - 0.0, 0.0 -> 243.49, 243.49
% INFO    : Updated Thermal Rating: on line 25636-28024 : Rate B, Rate C - 0.0, 0.0 -> 280.21, 280.21
% INFO    : Updated Thermal Rating: on line 25637-25694 : Rate B, Rate C - 0.0, 0.0 -> 239.27, 239.27
% INFO    : Updated Thermal Rating: on transformer 25640-25639 : Rate B, Rate C - 0.0, 0.0 -> 442.6, 442.6
% INFO    : Updated Thermal Rating: on line 25990-25639 : Rate B, Rate C - 0.0, 0.0 -> 1284.21, 1284.21
% INFO    : Updated Thermal Rating: on line 25639-26228 : Rate B, Rate C - 0.0, 0.0 -> 1221.86, 1221.86
% INFO    : Updated Thermal Rating: on line 25768-25642 : Rate B, Rate C - 0.0, 0.0 -> 212.97, 212.97
% INFO    : Updated Thermal Rating: on line 25643-25673 : Rate B, Rate C - 0.0, 0.0 -> 187.86, 187.86
% INFO    : Updated Thermal Rating: on line 28001-25644 : Rate B, Rate C - 0.0, 0.0 -> 210.75, 210.75
% INFO    : Updated Thermal Rating: on line 25644-28022 : Rate B, Rate C - 0.0, 0.0 -> 242.58, 242.58
% INFO    : Updated Thermal Rating: on line 25644-28025 : Rate B, Rate C - 0.0, 0.0 -> 240.26, 240.26
% INFO    : Updated Thermal Rating: on line 25646-25838 : Rate B, Rate C - 0.0, 0.0 -> 216.63, 216.63
% INFO    : Updated Thermal Rating: on line 25646-26081 : Rate B, Rate C - 0.0, 0.0 -> 236.1, 236.1
% INFO    : Updated Thermal Rating: on line 25649-25700 : Rate B, Rate C - 0.0, 0.0 -> 383.49, 383.49
% INFO    : Updated Thermal Rating: on line 25649-26172 : Rate B, Rate C - 0.0, 0.0 -> 319.93, 319.93
% INFO    : Updated Thermal Rating: on line 25649-26172 : Rate B, Rate C - 0.0, 0.0 -> 319.93, 319.93
% INFO    : Updated Thermal Rating: on line 25649-26172 : Rate B, Rate C - 0.0, 0.0 -> 319.93, 319.93
% INFO    : Updated Thermal Rating: on line 25649-26172 : Rate B, Rate C - 0.0, 0.0 -> 319.93, 319.93
% INFO    : Updated Thermal Rating: on line 28022-25649 : Rate B, Rate C - 0.0, 0.0 -> 297.03, 297.03
% INFO    : Updated Thermal Rating: on line 28022-25649 : Rate B, Rate C - 0.0, 0.0 -> 297.03, 297.03
% INFO    : Updated Thermal Rating: on line 28022-25649 : Rate B, Rate C - 0.0, 0.0 -> 297.03, 297.03
% INFO    : Updated Thermal Rating: on line 28022-25649 : Rate B, Rate C - 0.0, 0.0 -> 297.03, 297.03
% INFO    : Updated Thermal Rating: on line 25651-28004 : Rate B, Rate C - 0.0, 0.0 -> 209.78, 209.78
% INFO    : Updated Thermal Rating: on line 25652-25686 : Rate B, Rate C - 0.0, 0.0 -> 240.12, 240.12
% INFO    : Updated Thermal Rating: on line 25652-28009 : Rate B, Rate C - 0.0, 0.0 -> 374.8, 374.8
% INFO    : Updated Thermal Rating: on line 25652-28010 : Rate B, Rate C - 0.0, 0.0 -> 239.99, 239.99
% INFO    : Updated Thermal Rating: on line 25652-28100 : Rate B, Rate C - 0.0, 0.0 -> 230.3, 230.3
% INFO    : Updated Thermal Rating: on line 25657-25675 : Rate B, Rate C - 0.0, 0.0 -> 222.62, 222.62
% INFO    : Updated Thermal Rating: on line 25742-25657 : Rate B, Rate C - 0.0, 0.0 -> 265.0, 265.0
% INFO    : Updated Thermal Rating: on line 25658-25985 : Rate B, Rate C - 0.0, 0.0 -> 223.22, 223.22
% INFO    : Updated Thermal Rating: on line 25659-25671 : Rate B, Rate C - 0.0, 0.0 -> 214.45, 214.45
% INFO    : Updated Thermal Rating: on line 25714-25659 : Rate B, Rate C - 0.0, 0.0 -> 217.84, 217.84
% INFO    : Updated Thermal Rating: on line 25661-25663 : Rate B, Rate C - 0.0, 0.0 -> 221.4, 221.4
% INFO    : Updated Thermal Rating: on line 25661-25690 : Rate B, Rate C - 0.0, 0.0 -> 175.31, 175.31
% INFO    : Updated Thermal Rating: on line 25696-25661 : Rate B, Rate C - 0.0, 0.0 -> 163.04, 163.04
% INFO    : Updated Thermal Rating: on transformer 25666-25669 : Rate B, Rate C - 0.0, 0.0 -> 100.36, 100.36
% INFO    : Updated Thermal Rating: on transformer 25667-25669 : Rate B, Rate C - 0.0, 0.0 -> 50.18, 50.18
% INFO    : Updated Thermal Rating: on transformer 25668-25669 : Rate B, Rate C - 0.0, 0.0 -> 50.18, 50.18
% INFO    : Updated Thermal Rating: on line 25671-25694 : Rate B, Rate C - 0.0, 0.0 -> 218.5, 218.5
% INFO    : Updated Thermal Rating: on line 25671-25726 : Rate B, Rate C - 0.0, 0.0 -> 222.53, 222.53
% INFO    : Updated Thermal Rating: on line 25688-25672 : Rate B, Rate C - 0.0, 0.0 -> 199.76, 199.76
% INFO    : Updated Thermal Rating: on line 25672-25931 : Rate B, Rate C - 0.0, 0.0 -> 238.26, 238.26
% INFO    : Updated Thermal Rating: on transformer 25674-25677 : Rate B, Rate C - 0.0, 0.0 -> 565.72, 565.72
% INFO    : Updated Thermal Rating: on line 25930-25674 : Rate B, Rate C - 0.0, 0.0 -> 1037.8, 1037.8
% INFO    : Updated Thermal Rating: on transformer 25675-25677 : Rate B, Rate C - 0.0, 0.0 -> 490.72, 490.72
% INFO    : Updated Thermal Rating: on transformer 25676-25677 : Rate B, Rate C - 0.0, 0.0 -> 75.0, 75.0
% INFO    : Updated Thermal Rating: on line 25680-25717 : Rate B, Rate C - 0.0, 0.0 -> 228.23, 228.23
% INFO    : Updated Thermal Rating: on line 25730-25680 : Rate B, Rate C - 0.0, 0.0 -> 253.35, 253.35
% INFO    : Updated Thermal Rating: on line 28016-25680 : Rate B, Rate C - 0.0, 0.0 -> 205.26, 205.26
% INFO    : Updated Thermal Rating: on line 25684-28001 : Rate B, Rate C - 0.0, 0.0 -> 181.02, 181.02
% INFO    : Updated Thermal Rating: on line 28022-25684 : Rate B, Rate C - 0.0, 0.0 -> 227.99, 227.99
% INFO    : Updated Thermal Rating: on line 25685-28003 : Rate B, Rate C - 0.0, 0.0 -> 255.37, 255.37
% INFO    : Updated Thermal Rating: on line 28001-25686 : Rate B, Rate C - 0.0, 0.0 -> 289.53, 289.53
% INFO    : Updated Thermal Rating: on line 28001-25686 : Rate B, Rate C - 0.0, 0.0 -> 289.53, 289.53
% INFO    : Updated Thermal Rating: on line 28001-25686 : Rate B, Rate C - 0.0, 0.0 -> 289.53, 289.53
% INFO    : Updated Thermal Rating: on line 25686-28033 : Rate B, Rate C - 0.0, 0.0 -> 225.5, 225.5
% INFO    : Updated Thermal Rating: on line 25686-28073 : Rate B, Rate C - 0.0, 0.0 -> 248.39, 248.39
% INFO    : Updated Thermal Rating: on line 25734-25687 : Rate B, Rate C - 0.0, 0.0 -> 207.02, 207.02
% INFO    : Updated Thermal Rating: on line 25878-25687 : Rate B, Rate C - 0.0, 0.0 -> 226.89, 226.89
% INFO    : Updated Thermal Rating: on line 25692-25734 : Rate B, Rate C - 0.0, 0.0 -> 219.15, 219.15
% INFO    : Updated Thermal Rating: on line 25743-25692 : Rate B, Rate C - 0.0, 0.0 -> 236.35, 236.35
% INFO    : Updated Thermal Rating: on line 25693-25720 : Rate B, Rate C - 0.0, 0.0 -> 199.68, 199.68
% INFO    : Updated Thermal Rating: on line 25693-25985 : Rate B, Rate C - 0.0, 0.0 -> 227.99, 227.99
% INFO    : Updated Thermal Rating: on line 25698-25728 : Rate B, Rate C - 0.0, 0.0 -> 229.57, 229.57
% INFO    : Updated Thermal Rating: on line 25698-26076 : Rate B, Rate C - 0.0, 0.0 -> 241.98, 241.98
% INFO    : Updated Thermal Rating: on line 25699-25709 : Rate B, Rate C - 0.0, 0.0 -> 232.11, 232.11
% INFO    : Updated Thermal Rating: on line 25699-28024 : Rate B, Rate C - 0.0, 0.0 -> 250.07, 250.07
% INFO    : Updated Thermal Rating: on line 28009-25700 : Rate B, Rate C - 0.0, 0.0 -> 268.95, 268.95
% INFO    : Updated Thermal Rating: on line 25702-25717 : Rate B, Rate C - 0.0, 0.0 -> 203.53, 203.53
% INFO    : Updated Thermal Rating: on line 28084-25702 : Rate B, Rate C - 0.0, 0.0 -> 178.45, 178.45
% INFO    : Updated Thermal Rating: on line 25706-25703 : Rate B, Rate C - 0.0, 0.0 -> 214.74, 214.74
% INFO    : Updated Thermal Rating: on line 25703-25714 : Rate B, Rate C - 0.0, 0.0 -> 239.58, 239.58
% INFO    : Updated Thermal Rating: on line 25747-25703 : Rate B, Rate C - 0.0, 0.0 -> 198.26, 198.26
% INFO    : Updated Thermal Rating: on line 25724-25705 : Rate B, Rate C - 0.0, 0.0 -> 212.02, 212.02
% INFO    : Updated Thermal Rating: on line 25726-25705 : Rate B, Rate C - 0.0, 0.0 -> 229.29, 229.29
% INFO    : Updated Thermal Rating: on line 25759-25706 : Rate B, Rate C - 0.0, 0.0 -> 181.81, 181.81
% INFO    : Updated Thermal Rating: on line 25716-25708 : Rate B, Rate C - 0.0, 0.0 -> 195.78, 195.78
% INFO    : Updated Thermal Rating: on line 25708-25723 : Rate B, Rate C - 0.0, 0.0 -> 234.77, 234.77
% INFO    : Updated Thermal Rating: on line 26076-25708 : Rate B, Rate C - 0.0, 0.0 -> 261.16, 261.16
% INFO    : Updated Thermal Rating: on line 25710-25773 : Rate B, Rate C - 0.0, 0.0 -> 229.66, 229.66
% INFO    : Updated Thermal Rating: on line 25768-25712 : Rate B, Rate C - 0.0, 0.0 -> 241.79, 241.79
% INFO    : Updated Thermal Rating: on transformer 25714-25713 : Rate B, Rate C - 0.0, 0.0 -> 690.0, 690.0
% INFO    : Updated Thermal Rating: on line 25713-25771 : Rate B, Rate C - 0.0, 0.0 -> 1228.6, 1228.6
% INFO    : Updated Thermal Rating: on line 25713-28141 : Rate B, Rate C - 0.0, 0.0 -> 1182.65, 1182.65
% INFO    : Updated Thermal Rating: on line 25714-25721 : Rate B, Rate C - 0.0, 0.0 -> 236.08, 236.08
% INFO    : Updated Thermal Rating: on line 25714-25737 : Rate B, Rate C - 0.0, 0.0 -> 178.53, 178.53
% INFO    : Updated Thermal Rating: on line 25763-25714 : Rate B, Rate C - 0.0, 0.0 -> 231.7, 231.7
% INFO    : Updated Thermal Rating: on line 25716-25878 : Rate B, Rate C - 0.0, 0.0 -> 200.74, 200.74
% INFO    : Updated Thermal Rating: on line 28019-25718 : Rate B, Rate C - 0.0, 0.0 -> 226.79, 226.79
% INFO    : Updated Thermal Rating: on line 25718-28947 : Rate B, Rate C - 0.0, 0.0 -> 201.21, 201.21
% INFO    : Updated Thermal Rating: on line 25738-25720 : Rate B, Rate C - 0.0, 0.0 -> 198.28, 198.28
% INFO    : Updated Thermal Rating: on line 25721-25759 : Rate B, Rate C - 0.0, 0.0 -> 194.55, 194.55
% INFO    : Updated Thermal Rating: on line 25723-28084 : Rate B, Rate C - 0.0, 0.0 -> 214.01, 214.01
% INFO    : Updated Thermal Rating: on line 25724-25737 : Rate B, Rate C - 0.0, 0.0 -> 180.28, 180.28
% INFO    : Updated Thermal Rating: on line 25727-25775 : Rate B, Rate C - 0.0, 0.0 -> 218.12, 218.12
% INFO    : Updated Thermal Rating: on line 25728-25751 : Rate B, Rate C - 0.0, 0.0 -> 218.33, 218.33
% INFO    : Updated Thermal Rating: on line 25728-25790 : Rate B, Rate C - 0.0, 0.0 -> 215.8, 215.8
% INFO    : Updated Thermal Rating: on line 28032-25728 : Rate B, Rate C - 0.0, 0.0 -> 199.45, 199.45
% INFO    : Updated Thermal Rating: on transformer 25730-25729 : Rate B, Rate C - 0.0, 0.0 -> 485.64, 485.64
% INFO    : Updated Thermal Rating: on line 25729-25930 : Rate B, Rate C - 0.0, 0.0 -> 1062.91, 1062.91
% INFO    : Updated Thermal Rating: on line 25729-25986 : Rate B, Rate C - 0.0, 0.0 -> 1224.52, 1224.52
% INFO    : Updated Thermal Rating: on line 25729-28038 : Rate B, Rate C - 0.0, 0.0 -> 1122.08, 1122.08
% INFO    : Updated Thermal Rating: on line 25733-25744 : Rate B, Rate C - 0.0, 0.0 -> 197.28, 197.28
% INFO    : Updated Thermal Rating: on line 25733-25878 : Rate B, Rate C - 0.0, 0.0 -> 238.82, 238.82
% INFO    : Updated Thermal Rating: on line 28087-25733 : Rate B, Rate C - 0.0, 0.0 -> 211.97, 211.97
% INFO    : Updated Thermal Rating: on line 25745-25736 : Rate B, Rate C - 0.0, 0.0 -> 211.9, 211.9
% INFO    : Updated Thermal Rating: on line 25748-25736 : Rate B, Rate C - 0.0, 0.0 -> 189.86, 189.86
% INFO    : Updated Thermal Rating: on line 25737-25749 : Rate B, Rate C - 0.0, 0.0 -> 180.11, 180.11
% INFO    : Updated Thermal Rating: on line 25749-25738 : Rate B, Rate C - 0.0, 0.0 -> 215.44, 215.44
% INFO    : Updated Thermal Rating: on line 25738-25768 : Rate B, Rate C - 0.0, 0.0 -> 238.19, 238.19
% INFO    : Updated Thermal Rating: on line 25739-25754 : Rate B, Rate C - 0.0, 0.0 -> 198.28, 198.28
% INFO    : Updated Thermal Rating: on line 25739-28053 : Rate B, Rate C - 0.0, 0.0 -> 217.94, 217.94
% INFO    : Updated Thermal Rating: on line 25739-28054 : Rate B, Rate C - 0.0, 0.0 -> 197.63, 197.63
% INFO    : Updated Thermal Rating: on line 25739-28111 : Rate B, Rate C - 0.0, 0.0 -> 200.78, 200.78
% INFO    : Updated Thermal Rating: on line 25742-25931 : Rate B, Rate C - 0.0, 0.0 -> 350.0, 350.0
% INFO    : Updated Thermal Rating: on line 25744-28142 : Rate B, Rate C - 0.0, 0.0 -> 227.08, 227.08
% INFO    : Updated Thermal Rating: on line 25812-25745 : Rate B, Rate C - 0.0, 0.0 -> 240.98, 240.98
% INFO    : Updated Thermal Rating: on line 25747-25763 : Rate B, Rate C - 0.0, 0.0 -> 211.35, 211.35
% INFO    : Updated Thermal Rating: on line 25748-25768 : Rate B, Rate C - 0.0, 0.0 -> 237.53, 237.53
% INFO    : Updated Thermal Rating: on line 25748-25799 : Rate B, Rate C - 0.0, 0.0 -> 214.04, 214.04
% INFO    : Updated Thermal Rating: on line 25878-25751 : Rate B, Rate C - 0.0, 0.0 -> 233.3, 233.3
% INFO    : Updated Thermal Rating: on line 25752-25780 : Rate B, Rate C - 0.0, 0.0 -> 196.13, 196.13
% INFO    : Updated Thermal Rating: on line 25752-25878 : Rate B, Rate C - 0.0, 0.0 -> 218.59, 218.59
% INFO    : Updated Thermal Rating: on line 25753-28172 : Rate B, Rate C - 0.0, 0.0 -> 212.32, 212.32
% INFO    : Updated Thermal Rating: on line 25753-29045 : Rate B, Rate C - 0.0, 0.0 -> 176.44, 176.44
% INFO    : Updated Thermal Rating: on line 25754-28071 : Rate B, Rate C - 0.0, 0.0 -> 203.37, 203.37
% INFO    : Updated Thermal Rating: on line 25780-25757 : Rate B, Rate C - 0.0, 0.0 -> 200.91, 200.91
% INFO    : Updated Thermal Rating: on line 25757-25781 : Rate B, Rate C - 0.0, 0.0 -> 222.52, 222.52
% INFO    : Updated Thermal Rating: on transformer 25759-25762 : Rate B, Rate C - 0.0, 0.0 -> 222.63, 222.63
% INFO    : Updated Thermal Rating: on line 25759-25799 : Rate B, Rate C - 0.0, 0.0 -> 174.46, 174.46
% INFO    : Updated Thermal Rating: on transformer 25760-25762 : Rate B, Rate C - 0.0, 0.0 -> 111.32, 111.32
% INFO    : Updated Thermal Rating: on transformer 25761-25762 : Rate B, Rate C - 0.0, 0.0 -> 111.32, 111.32
% INFO    : Updated Thermal Rating: on line 26111-25764 : Rate B, Rate C - 0.0, 0.0 -> 182.07, 182.07
% INFO    : Updated Thermal Rating: on line 25766-25823 : Rate B, Rate C - 0.0, 0.0 -> 232.0, 232.0
% INFO    : Updated Thermal Rating: on line 28192-25766 : Rate B, Rate C - 0.0, 0.0 -> 192.92, 192.92
% INFO    : Updated Thermal Rating: on transformer 25767-25770 : Rate B, Rate C - 0.0, 0.0 -> 594.32, 594.32
% INFO    : Updated Thermal Rating: on transformer 25768-25770 : Rate B, Rate C - 0.0, 0.0 -> 468.92, 468.92
% INFO    : Updated Thermal Rating: on line 25768-25794 : Rate B, Rate C - 0.0, 0.0 -> 233.5, 233.5
% INFO    : Updated Thermal Rating: on transformer 25769-25770 : Rate B, Rate C - 0.0, 0.0 -> 125.4, 125.4
% INFO    : Updated Thermal Rating: on line 25771-25774 : Rate B, Rate C - 0.0, 0.0 -> 1179.79, 1179.79
% INFO    : Updated Thermal Rating: on line 25813-25771 : Rate B, Rate C - 0.0, 0.0 -> 1194.2, 1194.2
% INFO    : Updated Thermal Rating: on line 25771-25936 : Rate B, Rate C - 0.0, 0.0 -> 1370.44, 1370.44
% INFO    : Updated Thermal Rating: on line 25773-26003 : Rate B, Rate C - 0.0, 0.0 -> 260.16, 260.16
% INFO    : Updated Thermal Rating: on transformer 25774-25777 : Rate B, Rate C - 0.0, 0.0 -> 446.99, 446.99
% INFO    : Updated Thermal Rating: on line 25774-25869 : Rate B, Rate C - 0.0, 0.0 -> 1233.81, 1233.81
% INFO    : Updated Thermal Rating: on transformer 25775-25777 : Rate B, Rate C - 0.0, 0.0 -> 296.99, 296.99
% INFO    : Updated Thermal Rating: on line 25775-26092 : Rate B, Rate C - 0.0, 0.0 -> 268.59, 268.59
% INFO    : Updated Thermal Rating: on line 28271-25775 : Rate B, Rate C - 0.0, 0.0 -> 263.84, 263.84
% INFO    : Updated Thermal Rating: on transformer 25776-25777 : Rate B, Rate C - 0.0, 0.0 -> 150.0, 150.0
% INFO    : Updated Thermal Rating: on line 25783-25780 : Rate B, Rate C - 0.0, 0.0 -> 199.67, 199.67
% INFO    : Updated Thermal Rating: on line 25780-28087 : Rate B, Rate C - 0.0, 0.0 -> 210.77, 210.77
% INFO    : Updated Thermal Rating: on line 25781-25789 : Rate B, Rate C - 0.0, 0.0 -> 242.24, 242.24
% INFO    : Updated Thermal Rating: on line 28142-25783 : Rate B, Rate C - 0.0, 0.0 -> 234.32, 234.32
% INFO    : Updated Thermal Rating: on line 25793-25784 : Rate B, Rate C - 0.0, 0.0 -> 203.09, 203.09
% INFO    : Updated Thermal Rating: on line 25784-25812 : Rate B, Rate C - 0.0, 0.0 -> 220.65, 220.65
% INFO    : Updated Thermal Rating: on line 25785-25814 : Rate B, Rate C - 0.0, 0.0 -> 190.85, 190.85
% INFO    : Updated Thermal Rating: on line 25785-28218 : Rate B, Rate C - 0.0, 0.0 -> 213.62, 213.62
% INFO    : Updated Thermal Rating: on line 25786-25800 : Rate B, Rate C - 0.0, 0.0 -> 198.56, 198.56
% INFO    : Updated Thermal Rating: on line 25786-25814 : Rate B, Rate C - 0.0, 0.0 -> 173.0, 173.0
% INFO    : Updated Thermal Rating: on line 26023-25789 : Rate B, Rate C - 0.0, 0.0 -> 262.97, 262.97
% INFO    : Updated Thermal Rating: on line 28032-25790 : Rate B, Rate C - 0.0, 0.0 -> 173.46, 173.46
% INFO    : Updated Thermal Rating: on line 25792-25802 : Rate B, Rate C - 0.0, 0.0 -> 194.24, 194.24
% INFO    : Updated Thermal Rating: on line 25823-25792 : Rate B, Rate C - 0.0, 0.0 -> 209.13, 209.13
% INFO    : Updated Thermal Rating: on line 25794-25793 : Rate B, Rate C - 0.0, 0.0 -> 217.25, 217.25
% INFO    : Updated Thermal Rating: on line 25815-25793 : Rate B, Rate C - 0.0, 0.0 -> 210.14, 210.14
% INFO    : Updated Thermal Rating: on line 25797-26023 : Rate B, Rate C - 0.0, 0.0 -> 237.08, 237.08
% INFO    : Updated Thermal Rating: on line 25797-28173 : Rate B, Rate C - 0.0, 0.0 -> 221.6, 221.6
% INFO    : Updated Thermal Rating: on line 28232-25797 : Rate B, Rate C - 0.0, 0.0 -> 170.94, 170.94
% INFO    : Updated Thermal Rating: on line 28218-25800 : Rate B, Rate C - 0.0, 0.0 -> 226.94, 226.94
% INFO    : Updated Thermal Rating: on line 25802-25810 : Rate B, Rate C - 0.0, 0.0 -> 192.02, 192.02
% INFO    : Updated Thermal Rating: on line 25802-25815 : Rate B, Rate C - 0.0, 0.0 -> 156.83, 156.83
% INFO    : Updated Thermal Rating: on line 25802-28267 : Rate B, Rate C - 0.0, 0.0 -> 161.96, 161.96
% INFO    : Updated Thermal Rating: on transformer 25803-25806 : Rate B, Rate C - 0.0, 0.0 -> 511.47, 511.47
% INFO    : Updated Thermal Rating: on line 25803-28141 : Rate B, Rate C - 0.0, 0.0 -> 1190.08, 1190.08
% INFO    : Updated Thermal Rating: on transformer 25804-25806 : Rate B, Rate C - 0.0, 0.0 -> 486.47, 486.47
% INFO    : Updated Thermal Rating: on line 28172-25804 : Rate B, Rate C - 0.0, 0.0 -> 274.99, 274.99
% INFO    : Updated Thermal Rating: on transformer 25805-25806 : Rate B, Rate C - 0.0, 0.0 -> 25.0, 25.0
% INFO    : Updated Thermal Rating: on line 28142-25809 : Rate B, Rate C - 0.0, 0.0 -> 228.72, 228.72
% INFO    : Updated Thermal Rating: on line 25809-28173 : Rate B, Rate C - 0.0, 0.0 -> 191.03, 191.03
% INFO    : Updated Thermal Rating: on line 26023-25810 : Rate B, Rate C - 0.0, 0.0 -> 226.44, 226.44
% INFO    : Updated Thermal Rating: on transformer 25812-25811 : Rate B, Rate C - 0.0, 0.0 -> 482.47, 482.47
% INFO    : Updated Thermal Rating: on line 25814-25812 : Rate B, Rate C - 0.0, 0.0 -> 244.91, 244.91
% INFO    : Updated Thermal Rating: on line 25877-25813 : Rate B, Rate C - 0.0, 0.0 -> 1182.16, 1182.16
% INFO    : Updated Thermal Rating: on line 25813-26024 : Rate B, Rate C - 0.0, 0.0 -> 1189.18, 1189.18
% INFO    : Updated Thermal Rating: on line 25820-25819 : Rate B, Rate C - 0.0, 0.0 -> 189.28, 189.28
% INFO    : Updated Thermal Rating: on line 25820-28610 : Rate B, Rate C - 0.0, 0.0 -> 161.57, 161.57
% INFO    : Updated Thermal Rating: on line 25823-28195 : Rate B, Rate C - 0.0, 0.0 -> 208.77, 208.77
% INFO    : Updated Thermal Rating: on line 28234-25823 : Rate B, Rate C - 0.0, 0.0 -> 215.66, 215.66
% INFO    : Updated Thermal Rating: on line 25823-28271 : Rate B, Rate C - 0.0, 0.0 -> 248.23, 248.23
% INFO    : Updated Thermal Rating: on transformer 25825-25824 : Rate B, Rate C - 0.0, 0.0 -> 1461.46, 1461.46
% INFO    : Updated Thermal Rating: on transformer 25824-25829 : Rate B, Rate C - 0.0, 0.0 -> 1852.31, 1852.31
% INFO    : Updated Thermal Rating: on transformer 25824-25830 : Rate B, Rate C - 0.0, 0.0 -> 1851.18, 1851.18
% INFO    : Updated Thermal Rating: on transformer 25824-25831 : Rate B, Rate C - 0.0, 0.0 -> 967.77, 967.77
% INFO    : Updated Thermal Rating: on line 26035-25824 : Rate B, Rate C - 0.0, 0.0 -> 3958.64, 3958.64
% INFO    : Updated Thermal Rating: on line 25824-26212 : Rate B, Rate C - 0.0, 0.0 -> 4060.7, 4060.7
% INFO    : Updated Thermal Rating: on transformer 25825-25828 : Rate B, Rate C - 0.0, 0.0 -> 574.21, 574.21
% INFO    : Updated Thermal Rating: on line 26005-25825 : Rate B, Rate C - 0.0, 0.0 -> 1169.01, 1169.01
% INFO    : Updated Thermal Rating: on transformer 25826-25828 : Rate B, Rate C - 0.0, 0.0 -> 499.21, 499.21
% INFO    : Updated Thermal Rating: on transformer 25827-25828 : Rate B, Rate C - 0.0, 0.0 -> 75.0, 75.0
% INFO    : Updated Thermal Rating: on transformer 25833-25832 : Rate B, Rate C - 0.0, 0.0 -> 324.0, 324.0
% INFO    : Updated Thermal Rating: on transformer 25832-25834 : Rate B, Rate C - 0.0, 0.0 -> 518.59, 518.59
% INFO    : Updated Thermal Rating: on line 25850-25832 : Rate B, Rate C - 0.0, 0.0 -> 1236.54, 1236.54
% INFO    : Updated Thermal Rating: on line 25832-25971 : Rate B, Rate C - 0.0, 0.0 -> 1158.54, 1158.54
% INFO    : Updated Thermal Rating: on line 25833-25851 : Rate B, Rate C - 0.0, 0.0 -> 264.54, 264.54
% INFO    : Updated Thermal Rating: on line 25833-25994 : Rate B, Rate C - 0.0, 0.0 -> 250.2, 250.2
% INFO    : Updated Thermal Rating: on line 25835-25958 : Rate B, Rate C - 0.0, 0.0 -> 217.59, 217.59
% INFO    : Updated Thermal Rating: on line 25835-25994 : Rate B, Rate C - 0.0, 0.0 -> 229.94, 229.94
% INFO    : Updated Thermal Rating: on line 25835-26011 : Rate B, Rate C - 0.0, 0.0 -> 219.41, 219.41
% INFO    : Updated Thermal Rating: on transformer 25836-25837 : Rate B, Rate C - 0.0, 0.0 -> 96.28, 96.28
% INFO    : Updated Thermal Rating: on line 25839-26034 : Rate B, Rate C - 0.0, 0.0 -> 215.99, 215.99
% INFO    : Updated Thermal Rating: on line 26006-25841 : Rate B, Rate C - 0.0, 0.0 -> 198.77, 198.77
% INFO    : Updated Thermal Rating: on transformer 25844-25843 : Rate B, Rate C - 0.0, 0.0 -> 287.24, 287.24
% INFO    : Updated Thermal Rating: on transformer 25843-25847 : Rate B, Rate C - 0.0, 0.0 -> 1046.7, 1046.7
% INFO    : Updated Thermal Rating: on line 25844-25913 : Rate B, Rate C - 0.0, 0.0 -> 208.3, 208.3
% INFO    : Updated Thermal Rating: on transformer 25845-25847 : Rate B, Rate C - 0.0, 0.0 -> 523.35, 523.35
% INFO    : Updated Thermal Rating: on transformer 25846-25847 : Rate B, Rate C - 0.0, 0.0 -> 523.35, 523.35
% INFO    : Updated Thermal Rating: on line 25848-26143 : Rate B, Rate C - 0.0, 0.0 -> 1160.16, 1160.16
% INFO    : Updated Thermal Rating: on transformer 25851-25850 : Rate B, Rate C - 0.0, 0.0 -> 380.37, 380.37
% INFO    : Updated Thermal Rating: on transformer 25850-25852 : Rate B, Rate C - 0.0, 0.0 -> 489.63, 489.63
% INFO    : Updated Thermal Rating: on line 25850-25897 : Rate B, Rate C - 0.0, 0.0 -> 1221.98, 1221.98
% INFO    : Updated Thermal Rating: on line 25850-25990 : Rate B, Rate C - 0.0, 0.0 -> 1226.32, 1226.32
% INFO    : Updated Thermal Rating: on line 25850-26228 : Rate B, Rate C - 0.0, 0.0 -> 1263.2, 1263.2
% INFO    : Updated Thermal Rating: on transformer 25853-25856 : Rate B, Rate C - 0.0, 0.0 -> 284.62, 284.62
% INFO    : Updated Thermal Rating: on line 25853-25858 : Rate B, Rate C - 0.0, 0.0 -> 193.01, 193.01
% INFO    : Updated Thermal Rating: on line 25853-26192 : Rate B, Rate C - 0.0, 0.0 -> 222.55, 222.55
% INFO    : Updated Thermal Rating: on transformer 25854-25856 : Rate B, Rate C - 0.0, 0.0 -> 142.31, 142.31
% INFO    : Updated Thermal Rating: on transformer 25855-25856 : Rate B, Rate C - 0.0, 0.0 -> 142.31, 142.31
% INFO    : Updated Thermal Rating: on line 25973-25858 : Rate B, Rate C - 0.0, 0.0 -> 248.1, 248.1
% INFO    : Updated Thermal Rating: on transformer 25859-25862 : Rate B, Rate C - 0.0, 0.0 -> 428.78, 428.78
% INFO    : Updated Thermal Rating: on transformer 25859-25863 : Rate B, Rate C - 0.0, 0.0 -> 470.02, 470.02
% INFO    : Updated Thermal Rating: on line 26010-25859 : Rate B, Rate C - 0.0, 0.0 -> 1171.31, 1171.31
% INFO    : Updated Thermal Rating: on line 26087-25859 : Rate B, Rate C - 0.0, 0.0 -> 1139.92, 1139.92
% INFO    : Updated Thermal Rating: on transformer 25860-25862 : Rate B, Rate C - 0.0, 0.0 -> 353.78, 353.78
% INFO    : Updated Thermal Rating: on line 25860-25899 : Rate B, Rate C - 0.0, 0.0 -> 220.39, 220.39
% INFO    : Updated Thermal Rating: on transformer 25861-25862 : Rate B, Rate C - 0.0, 0.0 -> 75.0, 75.0
% INFO    : Updated Thermal Rating: on transformer 25865-25864 : Rate B, Rate C - 0.0, 0.0 -> 1285.24, 1285.24
% INFO    : Updated Thermal Rating: on transformer 25864-25867 : Rate B, Rate C - 0.0, 0.0 -> 1356.5, 1356.5
% INFO    : Updated Thermal Rating: on transformer 25864-25868 : Rate B, Rate C - 0.0, 0.0 -> 1355.43, 1355.43
% INFO    : Updated Thermal Rating: on line 25884-25864 : Rate B, Rate C - 0.0, 0.0 -> 4013.08, 4013.08
% INFO    : Updated Thermal Rating: on line 25864-26125 : Rate B, Rate C - 0.0, 0.0 -> 4161.78, 4161.78
% INFO    : Updated Thermal Rating: on transformer 25866-25865 : Rate B, Rate C - 0.0, 0.0 -> 384.63, 384.63
% INFO    : Updated Thermal Rating: on line 25865-25936 : Rate B, Rate C - 0.0, 0.0 -> 1280.82, 1280.82
% INFO    : Updated Thermal Rating: on line 25865-25956 : Rate B, Rate C - 0.0, 0.0 -> 1166.73, 1166.73
% INFO    : Updated Thermal Rating: on line 25866-25900 : Rate B, Rate C - 0.0, 0.0 -> 252.14, 252.14
% INFO    : Updated Thermal Rating: on line 25994-25866 : Rate B, Rate C - 0.0, 0.0 -> 238.65, 238.65
% INFO    : Updated Thermal Rating: on line 25866-25997 : Rate B, Rate C - 0.0, 0.0 -> 194.4, 194.4
% INFO    : Updated Thermal Rating: on line 25866-26003 : Rate B, Rate C - 0.0, 0.0 -> 320.0, 320.0
% INFO    : Updated Thermal Rating: on transformer 25870-25869 : Rate B, Rate C - 0.0, 0.0 -> 289.8, 289.8
% INFO    : Updated Thermal Rating: on transformer 25869-25873 : Rate B, Rate C - 0.0, 0.0 -> 942.51, 942.51
% INFO    : Updated Thermal Rating: on line 25869-28460 : Rate B, Rate C - 0.0, 0.0 -> 1140.57, 1140.57
% INFO    : Updated Thermal Rating: on line 25869-28718 : Rate B, Rate C - 0.0, 0.0 -> 1292.7, 1292.7
% INFO    : Updated Thermal Rating: on line 25978-25870 : Rate B, Rate C - 0.0, 0.0 -> 236.25, 236.25
% INFO    : Updated Thermal Rating: on line 25870-26111 : Rate B, Rate C - 0.0, 0.0 -> 227.17, 227.17
% INFO    : Updated Thermal Rating: on line 25870-28645 : Rate B, Rate C - 0.0, 0.0 -> 189.98, 189.98
% INFO    : Updated Thermal Rating: on transformer 25871-25873 : Rate B, Rate C - 0.0, 0.0 -> 471.25, 471.25
% INFO    : Updated Thermal Rating: on transformer 25872-25873 : Rate B, Rate C - 0.0, 0.0 -> 471.25, 471.25
% INFO    : Updated Thermal Rating: on transformer 25875-25874 : Rate B, Rate C - 0.0, 0.0 -> 617.57, 617.57
% INFO    : Updated Thermal Rating: on transformer 25875-25874 : Rate B, Rate C - 0.0, 0.0 -> 617.57, 617.57
% INFO    : Updated Thermal Rating: on transformer 25875-25874 : Rate B, Rate C - 0.0, 0.0 -> 617.57, 617.57
% INFO    : Updated Thermal Rating: on line 25874-25972 : Rate B, Rate C - 0.0, 0.0 -> 1120.83, 1120.83
% INFO    : Updated Thermal Rating: on line 25988-25874 : Rate B, Rate C - 0.0, 0.0 -> 1288.9, 1288.9
% INFO    : Updated Thermal Rating: on line 26021-25874 : Rate B, Rate C - 0.0, 0.0 -> 1144.0, 1144.0
% INFO    : Updated Thermal Rating: on transformer 25877-25876 : Rate B, Rate C - 0.0, 0.0 -> 1609.63, 1609.63
% INFO    : Updated Thermal Rating: on transformer 25877-25876 : Rate B, Rate C - 0.0, 0.0 -> 1609.63, 1609.63
% INFO    : Updated Thermal Rating: on transformer 25877-25876 : Rate B, Rate C - 0.0, 0.0 -> 1609.63, 1609.63
% INFO    : Updated Thermal Rating: on transformer 25878-25877 : Rate B, Rate C - 0.0, 0.0 -> 537.48, 537.48
% INFO    : Updated Thermal Rating: on line 25877-25930 : Rate B, Rate C - 0.0, 0.0 -> 1164.8, 1164.8
% INFO    : Updated Thermal Rating: on line 25877-26024 : Rate B, Rate C - 0.0, 0.0 -> 1227.61, 1227.61
% INFO    : Updated Thermal Rating: on line 26075-25877 : Rate B, Rate C - 0.0, 0.0 -> 1194.86, 1194.86
% INFO    : Updated Thermal Rating: on line 25877-28118 : Rate B, Rate C - 0.0, 0.0 -> 1240.3, 1240.3
% INFO    : Updated Thermal Rating: on line 25877-29079 : Rate B, Rate C - 0.0, 0.0 -> 1186.46, 1186.46
% INFO    : Updated Thermal Rating: on line 25879-26204 : Rate B, Rate C - 0.0, 0.0 -> 4094.74, 4094.74
% INFO    : Updated Thermal Rating: on line 25879-28794 : Rate B, Rate C - 0.0, 0.0 -> 3982.98, 3982.98
% INFO    : Updated Thermal Rating: on transformer 25880-25881 : Rate B, Rate C - 0.0, 0.0 -> 97.91, 97.91
% INFO    : Updated Thermal Rating: on transformer 25885-25884 : Rate B, Rate C - 0.0, 0.0 -> 1510.81, 1510.81
% INFO    : Updated Thermal Rating: on transformer 25884-25887 : Rate B, Rate C - 0.0, 0.0 -> 1602.23, 1602.23
% INFO    : Updated Thermal Rating: on line 25909-25884 : Rate B, Rate C - 0.0, 0.0 -> 4162.68, 4162.68
% INFO    : Updated Thermal Rating: on line 25884-26058 : Rate B, Rate C - 0.0, 0.0 -> 4123.37, 4123.37
% INFO    : Updated Thermal Rating: on transformer 25886-25885 : Rate B, Rate C - 0.0, 0.0 -> 340.85, 340.85
% INFO    : Updated Thermal Rating: on line 25885-25990 : Rate B, Rate C - 0.0, 0.0 -> 1242.54, 1242.54
% INFO    : Updated Thermal Rating: on line 26195-25885 : Rate B, Rate C - 0.0, 0.0 -> 1210.4, 1210.4
% INFO    : Updated Thermal Rating: on line 26236-25886 : Rate B, Rate C - 0.0, 0.0 -> 210.35, 210.35
% INFO    : Updated Thermal Rating: on transformer 25888-25889 : Rate B, Rate C - 0.0, 0.0 -> 107.05, 107.05
% INFO    : Updated Thermal Rating: on line 25888-25985 : Rate B, Rate C - 0.0, 0.0 -> 210.6, 210.6
% INFO    : Updated Thermal Rating: on line 25962-25890 : Rate B, Rate C - 0.0, 0.0 -> 204.26, 204.26
% INFO    : Updated Thermal Rating: on transformer 25891-25892 : Rate B, Rate C - 0.0, 0.0 -> 89.16, 89.16
% INFO    : Updated Thermal Rating: on line 25893-26037 : Rate B, Rate C - 0.0, 0.0 -> 230.39, 230.39
% INFO    : Updated Thermal Rating: on transformer 25895-25894 : Rate B, Rate C - 0.0, 0.0 -> 382.14, 382.14
% INFO    : Updated Thermal Rating: on transformer 25894-25896 : Rate B, Rate C - 0.0, 0.0 -> 444.86, 444.86
% INFO    : Updated Thermal Rating: on line 25895-26046 : Rate B, Rate C - 0.0, 0.0 -> 231.9, 231.9
% INFO    : Updated Thermal Rating: on line 25897-26010 : Rate B, Rate C - 0.0, 0.0 -> 1181.1, 1181.1
% INFO    : Updated Thermal Rating: on line 26088-25899 : Rate B, Rate C - 0.0, 0.0 -> 205.99, 205.99
% INFO    : Updated Thermal Rating: on transformer 25902-25901 : Rate B, Rate C - 0.0, 0.0 -> 1469.73, 1469.73
% INFO    : Updated Thermal Rating: on transformer 25901-25904 : Rate B, Rate C - 0.0, 0.0 -> 1365.79, 1365.79
% INFO    : Updated Thermal Rating: on transformer 25901-25905 : Rate B, Rate C - 0.0, 0.0 -> 1364.74, 1364.74
% INFO    : Updated Thermal Rating: on transformer 25901-25906 : Rate B, Rate C - 0.0, 0.0 -> 1363.66, 1363.66
% INFO    : Updated Thermal Rating: on transformer 25901-25907 : Rate B, Rate C - 0.0, 0.0 -> 1360.05, 1360.05
% INFO    : Updated Thermal Rating: on transformer 25901-25908 : Rate B, Rate C - 0.0, 0.0 -> 1359.67, 1359.67
% INFO    : Updated Thermal Rating: on transformer 25903-25902 : Rate B, Rate C - 0.0, 0.0 -> 368.94, 368.94
% INFO    : Updated Thermal Rating: on line 25902-26083 : Rate B, Rate C - 0.0, 0.0 -> 1261.91, 1261.91
% INFO    : Updated Thermal Rating: on line 25909-26048 : Rate B, Rate C - 0.0, 0.0 -> 4177.77, 4177.77
% INFO    : Updated Thermal Rating: on line 25909-26160 : Rate B, Rate C - 0.0, 0.0 -> 4185.64, 4185.64
% INFO    : Updated Thermal Rating: on line 25909-26204 : Rate B, Rate C - 0.0, 0.0 -> 4245.24, 4245.24
% INFO    : Updated Thermal Rating: on transformer 25910-25911 : Rate B, Rate C - 0.0, 0.0 -> 71.67, 71.67
% INFO    : Updated Thermal Rating: on line 25910-25943 : Rate B, Rate C - 0.0, 0.0 -> 208.92, 208.92
% INFO    : Updated Thermal Rating: on transformer 25913-25914 : Rate B, Rate C - 0.0, 0.0 -> 82.64, 82.64
% INFO    : Updated Thermal Rating: on line 26230-25913 : Rate B, Rate C - 0.0, 0.0 -> 169.5, 169.5
% INFO    : Updated Thermal Rating: on line 26034-25915 : Rate B, Rate C - 0.0, 0.0 -> 200.85, 200.85
% INFO    : Updated Thermal Rating: on line 25916-26045 : Rate B, Rate C - 0.0, 0.0 -> 187.67, 187.67
% INFO    : Updated Thermal Rating: on line 26127-25916 : Rate B, Rate C - 0.0, 0.0 -> 196.54, 196.54
% INFO    : Updated Thermal Rating: on line 25967-25917 : Rate B, Rate C - 0.0, 0.0 -> 216.31, 216.31
% INFO    : Updated Thermal Rating: on line 25997-25917 : Rate B, Rate C - 0.0, 0.0 -> 192.98, 192.98
% INFO    : Updated Thermal Rating: on transformer 25919-25922 : Rate B, Rate C - 0.0, 0.0 -> 561.98, 561.98
% INFO    : Updated Thermal Rating: on transformer 25919-25923 : Rate B, Rate C - 0.0, 0.0 -> 468.4, 468.4
% INFO    : Updated Thermal Rating: on transformer 25919-25924 : Rate B, Rate C - 0.0, 0.0 -> 467.4, 467.4
% INFO    : Updated Thermal Rating: on transformer 25919-25925 : Rate B, Rate C - 0.0, 0.0 -> 466.15, 466.15
% INFO    : Updated Thermal Rating: on transformer 25919-25926 : Rate B, Rate C - 0.0, 0.0 -> 463.61, 463.61
% INFO    : Updated Thermal Rating: on line 25919-26213 : Rate B, Rate C - 0.0, 0.0 -> 968.29, 968.29
% INFO    : Updated Thermal Rating: on transformer 25920-25922 : Rate B, Rate C - 0.0, 0.0 -> 461.98, 461.98
% INFO    : Updated Thermal Rating: on line 25920-25937 : Rate B, Rate C - 0.0, 0.0 -> 217.49, 217.49
% INFO    : Updated Thermal Rating: on line 26214-25920 : Rate B, Rate C - 0.0, 0.0 -> 247.88, 247.88
% INFO    : Updated Thermal Rating: on transformer 25921-25922 : Rate B, Rate C - 0.0, 0.0 -> 100.0, 100.0
% INFO    : Updated Thermal Rating: on line 25928-25973 : Rate B, Rate C - 0.0, 0.0 -> 215.26, 215.26
% INFO    : Updated Thermal Rating: on transformer 25931-25930 : Rate B, Rate C - 0.0, 0.0 -> 568.82, 568.82
% INFO    : Updated Thermal Rating: on transformer 25930-25932 : Rate B, Rate C - 0.0, 0.0 -> 379.54, 379.54
% INFO    : Updated Thermal Rating: on transformer 25931-25933 : Rate B, Rate C - 0.0, 0.0 -> 41.87, 41.87
% INFO    : Updated Thermal Rating: on transformer 25935-25934 : Rate B, Rate C - 0.0, 0.0 -> 371.28, 371.28
% INFO    : Updated Thermal Rating: on line 25935-26211 : Rate B, Rate C - 0.0, 0.0 -> 300.0, 300.0
% INFO    : Updated Thermal Rating: on line 25936-25990 : Rate B, Rate C - 0.0, 0.0 -> 1240.12, 1240.12
% INFO    : Updated Thermal Rating: on line 26118-25936 : Rate B, Rate C - 0.0, 0.0 -> 1327.46, 1327.46
% INFO    : Updated Thermal Rating: on transformer 25937-25938 : Rate B, Rate C - 0.0, 0.0 -> 444.6, 444.6
% INFO    : Updated Thermal Rating: on transformer 25939-25940 : Rate B, Rate C - 0.0, 0.0 -> 99.89, 99.89
% INFO    : Updated Thermal Rating: on transformer 25939-25941 : Rate B, Rate C - 0.0, 0.0 -> 11.05, 11.05
% INFO    : Updated Thermal Rating: on line 25977-25942 : Rate B, Rate C - 0.0, 0.0 -> 211.91, 211.91
% INFO    : Updated Thermal Rating: on line 25942-26011 : Rate B, Rate C - 0.0, 0.0 -> 238.84, 238.84
% INFO    : Updated Thermal Rating: on line 26151-25944 : Rate B, Rate C - 0.0, 0.0 -> 221.2, 221.2
% INFO    : Updated Thermal Rating: on line 25944-26236 : Rate B, Rate C - 0.0, 0.0 -> 260.14, 260.14
% INFO    : Updated Thermal Rating: on transformer 25946-25945 : Rate B, Rate C - 0.0, 0.0 -> 356.29, 356.29
% INFO    : Updated Thermal Rating: on transformer 25945-25949 : Rate B, Rate C - 0.0, 0.0 -> 620.28, 620.28
% INFO    : Updated Thermal Rating: on transformer 25945-25950 : Rate B, Rate C - 0.0, 0.0 -> 358.32, 358.32
% INFO    : Updated Thermal Rating: on transformer 25945-25951 : Rate B, Rate C - 0.0, 0.0 -> 348.08, 348.08
% INFO    : Updated Thermal Rating: on transformer 25945-25954 : Rate B, Rate C - 0.0, 0.0 -> 308.95, 308.95
% INFO    : Updated Thermal Rating: on transformer 25946-25952 : Rate B, Rate C - 0.0, 0.0 -> 59.81, 59.81
% INFO    : Updated Thermal Rating: on transformer 25946-25953 : Rate B, Rate C - 0.0, 0.0 -> 55.88, 55.88
% INFO    : Updated Thermal Rating: on transformer 25946-25955 : Rate B, Rate C - 0.0, 0.0 -> 11.21, 11.21
% INFO    : Updated Thermal Rating: on line 25946-25976 : Rate B, Rate C - 0.0, 0.0 -> 204.65, 204.65
% INFO    : Updated Thermal Rating: on transformer 25947-25949 : Rate B, Rate C - 0.0, 0.0 -> 310.14, 310.14
% INFO    : Updated Thermal Rating: on transformer 25948-25949 : Rate B, Rate C - 0.0, 0.0 -> 310.14, 310.14
% INFO    : Updated Thermal Rating: on line 25956-25971 : Rate B, Rate C - 0.0, 0.0 -> 1055.63, 1055.63
% INFO    : Updated Thermal Rating: on line 26118-25956 : Rate B, Rate C - 0.0, 0.0 -> 1033.53, 1033.53
% INFO    : Updated Thermal Rating: on line 25958-25967 : Rate B, Rate C - 0.0, 0.0 -> 231.53, 231.53
% INFO    : Updated Thermal Rating: on transformer 25959-25960 : Rate B, Rate C - 0.0, 0.0 -> 59.64, 59.64
% INFO    : Updated Thermal Rating: on transformer 25959-25961 : Rate B, Rate C - 0.0, 0.0 -> 59.41, 59.41
% INFO    : Updated Thermal Rating: on line 25959-25962 : Rate B, Rate C - 0.0, 0.0 -> 181.68, 181.68
% INFO    : Updated Thermal Rating: on line 25959-25981 : Rate B, Rate C - 0.0, 0.0 -> 230.49, 230.49
% INFO    : Updated Thermal Rating: on transformer 25962-25965 : Rate B, Rate C - 0.0, 0.0 -> 244.93, 244.93
% INFO    : Updated Thermal Rating: on transformer 25963-25965 : Rate B, Rate C - 0.0, 0.0 -> 122.47, 122.47
% INFO    : Updated Thermal Rating: on transformer 25964-25965 : Rate B, Rate C - 0.0, 0.0 -> 122.47, 122.47
% INFO    : Updated Thermal Rating: on transformer 25967-25966 : Rate B, Rate C - 0.0, 0.0 -> 252.64, 252.64
% INFO    : Updated Thermal Rating: on transformer 25966-25968 : Rate B, Rate C - 0.0, 0.0 -> 456.24, 456.24
% INFO    : Updated Thermal Rating: on transformer 25967-25969 : Rate B, Rate C - 0.0, 0.0 -> 54.44, 54.44
% INFO    : Updated Thermal Rating: on transformer 25967-25970 : Rate B, Rate C - 0.0, 0.0 -> 8.97, 8.97
% INFO    : Updated Thermal Rating: on line 26123-25967 : Rate B, Rate C - 0.0, 0.0 -> 236.08, 236.08
% INFO    : Updated Thermal Rating: on transformer 25973-25972 : Rate B, Rate C - 0.0, 0.0 -> 438.22, 438.22
% INFO    : Updated Thermal Rating: on transformer 25974-25975 : Rate B, Rate C - 0.0, 0.0 -> 171.6, 171.6
% INFO    : Updated Thermal Rating: on line 26003-25976 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 25977-26235 : Rate B, Rate C - 0.0, 0.0 -> 168.68, 168.68
% INFO    : Updated Thermal Rating: on line 26092-25978 : Rate B, Rate C - 0.0, 0.0 -> 251.08, 251.08
% INFO    : Updated Thermal Rating: on line 25978-28270 : Rate B, Rate C - 0.0, 0.0 -> 236.9, 236.9
% INFO    : Updated Thermal Rating: on line 25978-28869 : Rate B, Rate C - 0.0, 0.0 -> 251.98, 251.98
% INFO    : Updated Thermal Rating: on transformer 25979-25980 : Rate B, Rate C - 0.0, 0.0 -> 88.42, 88.42
% INFO    : Updated Thermal Rating: on line 26055-25981 : Rate B, Rate C - 0.0, 0.0 -> 195.09, 195.09
% INFO    : Updated Thermal Rating: on transformer 25985-25984 : Rate B, Rate C - 0.0, 0.0 -> 540.48, 540.48
% INFO    : Updated Thermal Rating: on line 25986-26126 : Rate B, Rate C - 0.0, 0.0 -> 1304.78, 1304.78
% INFO    : Updated Thermal Rating: on line 25986-26237 : Rate B, Rate C - 0.0, 0.0 -> 1213.52, 1213.52
% INFO    : Updated Thermal Rating: on transformer 25988-25987 : Rate B, Rate C - 0.0, 0.0 -> 1593.68, 1593.68
% INFO    : Updated Thermal Rating: on transformer 25988-25987 : Rate B, Rate C - 0.0, 0.0 -> 1593.68, 1593.68
% INFO    : Updated Thermal Rating: on line 26014-25987 : Rate B, Rate C - 0.0, 0.0 -> 4064.29, 4064.29
% INFO    : Updated Thermal Rating: on line 25987-26103 : Rate B, Rate C - 0.0, 0.0 -> 4104.88, 4104.88
% INFO    : Updated Thermal Rating: on line 25987-26212 : Rate B, Rate C - 0.0, 0.0 -> 4096.96, 4096.96
% INFO    : Updated Thermal Rating: on transformer 25989-25988 : Rate B, Rate C - 0.0, 0.0 -> 624.56, 624.56
% INFO    : Updated Thermal Rating: on transformer 25989-25988 : Rate B, Rate C - 0.0, 0.0 -> 624.56, 624.56
% INFO    : Updated Thermal Rating: on transformer 25989-25988 : Rate B, Rate C - 0.0, 0.0 -> 624.56, 624.56
% INFO    : Updated Thermal Rating: on line 26070-25989 : Rate B, Rate C - 0.0, 0.0 -> 237.72, 237.72
% INFO    : Updated Thermal Rating: on transformer 25990-25993 : Rate B, Rate C - 0.0, 0.0 -> 444.42, 444.42
% INFO    : Updated Thermal Rating: on transformer 25991-25993 : Rate B, Rate C - 0.0, 0.0 -> 419.42, 419.42
% INFO    : Updated Thermal Rating: on transformer 25992-25993 : Rate B, Rate C - 0.0, 0.0 -> 25.0, 25.0
% INFO    : Updated Thermal Rating: on transformer 25994-25995 : Rate B, Rate C - 0.0, 0.0 -> 195.0, 195.0
% INFO    : Updated Thermal Rating: on line 26162-25998 : Rate B, Rate C - 0.0, 0.0 -> 178.6, 178.6
% INFO    : Updated Thermal Rating: on transformer 25999-26002 : Rate B, Rate C - 0.0, 0.0 -> 576.26, 576.26
% INFO    : Updated Thermal Rating: on line 25999-26126 : Rate B, Rate C - 0.0, 0.0 -> 1318.96, 1318.96
% INFO    : Updated Thermal Rating: on transformer 26000-26002 : Rate B, Rate C - 0.0, 0.0 -> 551.26, 551.26
% INFO    : Updated Thermal Rating: on transformer 26001-26002 : Rate B, Rate C - 0.0, 0.0 -> 25.0, 25.0
% INFO    : Updated Thermal Rating: on transformer 26003-26004 : Rate B, Rate C - 0.0, 0.0 -> 195.0, 195.0
% INFO    : Updated Thermal Rating: on transformer 26005-26008 : Rate B, Rate C - 0.0, 0.0 -> 712.3, 712.3
% INFO    : Updated Thermal Rating: on line 26036-26005 : Rate B, Rate C - 0.0, 0.0 -> 1176.98, 1176.98
% INFO    : Updated Thermal Rating: on transformer 26006-26008 : Rate B, Rate C - 0.0, 0.0 -> 562.3, 562.3
% INFO    : Updated Thermal Rating: on transformer 26007-26008 : Rate B, Rate C - 0.0, 0.0 -> 150.0, 150.0
% INFO    : Updated Thermal Rating: on line 26009-26013 : Rate B, Rate C - 0.0, 0.0 -> 225.29, 225.29
% INFO    : Updated Thermal Rating: on transformer 26011-26010 : Rate B, Rate C - 0.0, 0.0 -> 341.99, 341.99
% INFO    : Updated Thermal Rating: on transformer 26010-26012 : Rate B, Rate C - 0.0, 0.0 -> 505.96, 505.96
% INFO    : Updated Thermal Rating: on line 26010-26118 : Rate B, Rate C - 0.0, 0.0 -> 1126.05, 1126.05
% INFO    : Updated Thermal Rating: on line 26013-26055 : Rate B, Rate C - 0.0, 0.0 -> 224.54, 224.54
% INFO    : Updated Thermal Rating: on transformer 26015-26014 : Rate B, Rate C - 0.0, 0.0 -> 1517.25, 1517.25
% INFO    : Updated Thermal Rating: on transformer 26014-26017 : Rate B, Rate C - 0.0, 0.0 -> 1699.55, 1699.55
% INFO    : Updated Thermal Rating: on transformer 26014-26018 : Rate B, Rate C - 0.0, 0.0 -> 1696.63, 1696.63
% INFO    : Updated Thermal Rating: on transformer 26014-26019 : Rate B, Rate C - 0.0, 0.0 -> 1695.49, 1695.49
% INFO    : Updated Thermal Rating: on transformer 26014-26020 : Rate B, Rate C - 0.0, 0.0 -> 1695.05, 1695.05
% INFO    : Updated Thermal Rating: on transformer 26016-26015 : Rate B, Rate C - 0.0, 0.0 -> 522.12, 522.12
% INFO    : Updated Thermal Rating: on transformer 26023-26022 : Rate B, Rate C - 0.0, 0.0 -> 494.08, 494.08
% INFO    : Updated Thermal Rating: on line 26024-28141 : Rate B, Rate C - 0.0, 0.0 -> 1219.68, 1219.68
% INFO    : Updated Thermal Rating: on transformer 26029-26032 : Rate B, Rate C - 0.0, 0.0 -> 275.2, 275.2
% INFO    : Updated Thermal Rating: on transformer 26030-26032 : Rate B, Rate C - 0.0, 0.0 -> 137.6, 137.6
% INFO    : Updated Thermal Rating: on transformer 26031-26032 : Rate B, Rate C - 0.0, 0.0 -> 137.6, 137.6
% INFO    : Updated Thermal Rating: on transformer 26036-26035 : Rate B, Rate C - 0.0, 0.0 -> 1516.32, 1516.32
% INFO    : Updated Thermal Rating: on transformer 26035-26038 : Rate B, Rate C - 0.0, 0.0 -> 1524.88, 1524.88
% INFO    : Updated Thermal Rating: on transformer 26035-26039 : Rate B, Rate C - 0.0, 0.0 -> 1524.84, 1524.84
% INFO    : Updated Thermal Rating: on transformer 26035-26040 : Rate B, Rate C - 0.0, 0.0 -> 1345.21, 1345.21
% INFO    : Updated Thermal Rating: on line 26035-26125 : Rate B, Rate C - 0.0, 0.0 -> 4115.85, 4115.85
% INFO    : Updated Thermal Rating: on line 26035-26152 : Rate B, Rate C - 0.0, 0.0 -> 4158.61, 4158.61
% INFO    : Updated Thermal Rating: on transformer 26037-26036 : Rate B, Rate C - 0.0, 0.0 -> 434.98, 434.98
% INFO    : Updated Thermal Rating: on transformer 26041-26042 : Rate B, Rate C - 0.0, 0.0 -> 98.53, 98.53
% INFO    : Updated Thermal Rating: on transformer 26041-26043 : Rate B, Rate C - 0.0, 0.0 -> 13.0, 13.0
% INFO    : Updated Thermal Rating: on line 26041-26070 : Rate B, Rate C - 0.0, 0.0 -> 241.27, 241.27
% INFO    : Updated Thermal Rating: on transformer 26046-26047 : Rate B, Rate C - 0.0, 0.0 -> 195.0, 195.0
% INFO    : Updated Thermal Rating: on transformer 26049-26048 : Rate B, Rate C - 0.0, 0.0 -> 1401.81, 1401.81
% INFO    : Updated Thermal Rating: on transformer 26048-26051 : Rate B, Rate C - 0.0, 0.0 -> 1471.6, 1471.6
% INFO    : Updated Thermal Rating: on transformer 26048-26052 : Rate B, Rate C - 0.0, 0.0 -> 1471.33, 1471.33
% INFO    : Updated Thermal Rating: on transformer 26048-26053 : Rate B, Rate C - 0.0, 0.0 -> 1470.72, 1470.72
% INFO    : Updated Thermal Rating: on line 26048-26160 : Rate B, Rate C - 0.0, 0.0 -> 4088.49, 4088.49
% INFO    : Updated Thermal Rating: on line 26048-26204 : Rate B, Rate C - 0.0, 0.0 -> 4197.78, 4197.78
% INFO    : Updated Thermal Rating: on transformer 26050-26049 : Rate B, Rate C - 0.0, 0.0 -> 274.24, 274.24
% INFO    : Updated Thermal Rating: on line 26049-26071 : Rate B, Rate C - 0.0, 0.0 -> 1196.49, 1196.49
% INFO    : Updated Thermal Rating: on line 26167-26049 : Rate B, Rate C - 0.0, 0.0 -> 1214.04, 1214.04
% INFO    : Updated Thermal Rating: on line 26168-26050 : Rate B, Rate C - 0.0, 0.0 -> 209.8, 209.8
% INFO    : Updated Thermal Rating: on line 26050-26185 : Rate B, Rate C - 0.0, 0.0 -> 204.8, 204.8
% INFO    : Updated Thermal Rating: on transformer 26055-26054 : Rate B, Rate C - 0.0, 0.0 -> 325.5, 325.5
% INFO    : Updated Thermal Rating: on transformer 26055-26056 : Rate B, Rate C - 0.0, 0.0 -> 78.79, 78.79
% INFO    : Updated Thermal Rating: on line 26057-26090 : Rate B, Rate C - 0.0, 0.0 -> 1184.54, 1184.54
% INFO    : Updated Thermal Rating: on transformer 26059-26058 : Rate B, Rate C - 0.0, 0.0 -> 1464.46, 1464.46
% INFO    : Updated Thermal Rating: on transformer 26058-26061 : Rate B, Rate C - 0.0, 0.0 -> 1492.14, 1492.14
% INFO    : Updated Thermal Rating: on transformer 26058-26062 : Rate B, Rate C - 0.0, 0.0 -> 1490.38, 1490.38
% INFO    : Updated Thermal Rating: on transformer 26058-26063 : Rate B, Rate C - 0.0, 0.0 -> 1490.03, 1490.03
% INFO    : Updated Thermal Rating: on transformer 26058-26064 : Rate B, Rate C - 0.0, 0.0 -> 1076.7, 1076.7
% INFO    : Updated Thermal Rating: on line 26058-26125 : Rate B, Rate C - 0.0, 0.0 -> 4280.36, 4280.36
% INFO    : Updated Thermal Rating: on line 26204-26058 : Rate B, Rate C - 0.0, 0.0 -> 4122.13, 4122.13
% INFO    : Updated Thermal Rating: on transformer 26060-26059 : Rate B, Rate C - 0.0, 0.0 -> 498.16, 498.16
% INFO    : Updated Thermal Rating: on transformer 26065-26068 : Rate B, Rate C - 0.0, 0.0 -> 144.85, 144.85
% INFO    : Updated Thermal Rating: on transformer 26065-26069 : Rate B, Rate C - 0.0, 0.0 -> 30.46, 30.46
% INFO    : Updated Thermal Rating: on transformer 26066-26068 : Rate B, Rate C - 0.0, 0.0 -> 72.43, 72.43
% INFO    : Updated Thermal Rating: on transformer 26067-26068 : Rate B, Rate C - 0.0, 0.0 -> 72.43, 72.43
% INFO    : Updated Thermal Rating: on transformer 26072-26071 : Rate B, Rate C - 0.0, 0.0 -> 398.16, 398.16
% INFO    : Updated Thermal Rating: on transformer 26071-26073 : Rate B, Rate C - 0.0, 0.0 -> 320.33, 320.33
% INFO    : Updated Thermal Rating: on line 26071-26153 : Rate B, Rate C - 0.0, 0.0 -> 1199.38, 1199.38
% INFO    : Updated Thermal Rating: on line 26071-26195 : Rate B, Rate C - 0.0, 0.0 -> 1330.76, 1330.76
% INFO    : Updated Thermal Rating: on transformer 26072-26074 : Rate B, Rate C - 0.0, 0.0 -> 25.64, 25.64
% INFO    : Updated Thermal Rating: on line 26072-26218 : Rate B, Rate C - 0.0, 0.0 -> 204.35, 204.35
% INFO    : Updated Thermal Rating: on transformer 26076-26075 : Rate B, Rate C - 0.0, 0.0 -> 501.06, 501.06
% INFO    : Updated Thermal Rating: on transformer 26075-26079 : Rate B, Rate C - 0.0, 0.0 -> 707.47, 707.47
% INFO    : Updated Thermal Rating: on transformer 26077-26079 : Rate B, Rate C - 0.0, 0.0 -> 353.74, 353.74
% INFO    : Updated Thermal Rating: on transformer 26078-26079 : Rate B, Rate C - 0.0, 0.0 -> 353.74, 353.74
% INFO    : Updated Thermal Rating: on transformer 26084-26083 : Rate B, Rate C - 0.0, 0.0 -> 423.78, 423.78
% INFO    : Updated Thermal Rating: on transformer 26083-26085 : Rate B, Rate C - 0.0, 0.0 -> 396.32, 396.32
% INFO    : Updated Thermal Rating: on transformer 26083-26086 : Rate B, Rate C - 0.0, 0.0 -> 278.71, 278.71
% INFO    : Updated Thermal Rating: on line 26083-26195 : Rate B, Rate C - 0.0, 0.0 -> 1105.79, 1105.79
% INFO    : Updated Thermal Rating: on transformer 26088-26087 : Rate B, Rate C - 0.0, 0.0 -> 311.37, 311.37
% INFO    : Updated Thermal Rating: on transformer 26087-26089 : Rate B, Rate C - 0.0, 0.0 -> 503.53, 503.53
% INFO    : Updated Thermal Rating: on line 26088-26235 : Rate B, Rate C - 0.0, 0.0 -> 202.76, 202.76
% INFO    : Updated Thermal Rating: on transformer 26091-26090 : Rate B, Rate C - 0.0, 0.0 -> 389.66, 389.66
% INFO    : Updated Thermal Rating: on transformer 26092-26093 : Rate B, Rate C - 0.0, 0.0 -> 81.4, 81.4
% INFO    : Updated Thermal Rating: on transformer 26095-26094 : Rate B, Rate C - 0.0, 0.0 -> 1652.58, 1652.58
% INFO    : Updated Thermal Rating: on transformer 26095-26094 : Rate B, Rate C - 0.0, 0.0 -> 1652.58, 1652.58
% INFO    : Updated Thermal Rating: on transformer 26095-26094 : Rate B, Rate C - 0.0, 0.0 -> 1652.58, 1652.58
% INFO    : Updated Thermal Rating: on transformer 26094-26097 : Rate B, Rate C - 0.0, 0.0 -> 1684.78, 1684.78
% INFO    : Updated Thermal Rating: on transformer 26094-26098 : Rate B, Rate C - 0.0, 0.0 -> 1682.29, 1682.29
% INFO    : Updated Thermal Rating: on transformer 26094-26099 : Rate B, Rate C - 0.0, 0.0 -> 1682.03, 1682.03
% INFO    : Updated Thermal Rating: on transformer 26094-26100 : Rate B, Rate C - 0.0, 0.0 -> 1679.27, 1679.27
% INFO    : Updated Thermal Rating: on transformer 26094-26101 : Rate B, Rate C - 0.0, 0.0 -> 1676.4, 1676.4
% INFO    : Updated Thermal Rating: on transformer 26094-26102 : Rate B, Rate C - 0.0, 0.0 -> 1675.98, 1675.98
% INFO    : Updated Thermal Rating: on transformer 26096-26095 : Rate B, Rate C - 0.0, 0.0 -> 441.53, 441.53
% INFO    : Updated Thermal Rating: on line 26095-26184 : Rate B, Rate C - 0.0, 0.0 -> 1680.0, 1680.0
% INFO    : Updated Thermal Rating: on line 26095-28011 : Rate B, Rate C - 0.0, 0.0 -> 1371.37, 1371.37
% INFO    : Updated Thermal Rating: on line 26095-28023 : Rate B, Rate C - 0.0, 0.0 -> 1454.34, 1454.34
% INFO    : Updated Thermal Rating: on line 26095-28049 : Rate B, Rate C - 0.0, 0.0 -> 1290.67, 1290.67
% INFO    : Updated Thermal Rating: on line 28006-26096 : Rate B, Rate C - 0.0, 0.0 -> 412.19, 412.19
% INFO    : Updated Thermal Rating: on line 26103-29039 : Rate B, Rate C - 0.0, 0.0 -> 4036.5, 4036.5
% INFO    : Updated Thermal Rating: on transformer 26105-26104 : Rate B, Rate C - 0.0, 0.0 -> 426.98, 426.98
% INFO    : Updated Thermal Rating: on line 26104-26195 : Rate B, Rate C - 0.0, 0.0 -> 1286.64, 1286.64
% INFO    : Updated Thermal Rating: on line 26228-26104 : Rate B, Rate C - 0.0, 0.0 -> 1256.49, 1256.49
% INFO    : Updated Thermal Rating: on transformer 26105-26108 : Rate B, Rate C - 0.0, 0.0 -> 192.61, 192.61
% INFO    : Updated Thermal Rating: on line 26105-26207 : Rate B, Rate C - 0.0, 0.0 -> 245.32, 245.32
% INFO    : Updated Thermal Rating: on transformer 26106-26108 : Rate B, Rate C - 0.0, 0.0 -> 96.31, 96.31
% INFO    : Updated Thermal Rating: on transformer 26107-26108 : Rate B, Rate C - 0.0, 0.0 -> 96.31, 96.31
% INFO    : Updated Thermal Rating: on transformer 26109-26110 : Rate B, Rate C - 0.0, 0.0 -> 85.47, 85.47
% INFO    : Updated Thermal Rating: on transformer 26112-26115 : Rate B, Rate C - 0.0, 0.0 -> 506.71, 506.71
% INFO    : Updated Thermal Rating: on transformer 26112-26116 : Rate B, Rate C - 0.0, 0.0 -> 505.29, 505.29
% INFO    : Updated Thermal Rating: on transformer 26112-26117 : Rate B, Rate C - 0.0, 0.0 -> 421.52, 421.52
% INFO    : Updated Thermal Rating: on transformer 26113-26115 : Rate B, Rate C - 0.0, 0.0 -> 356.71, 356.71
% INFO    : Updated Thermal Rating: on line 26113-26211 : Rate B, Rate C - 0.0, 0.0 -> 233.78, 233.78
% INFO    : Updated Thermal Rating: on line 26113-26235 : Rate B, Rate C - 0.0, 0.0 -> 257.26, 257.26
% INFO    : Updated Thermal Rating: on transformer 26114-26115 : Rate B, Rate C - 0.0, 0.0 -> 150.0, 150.0
% INFO    : Updated Thermal Rating: on transformer 26119-26120 : Rate B, Rate C - 0.0, 0.0 -> 117.0, 117.0
% INFO    : Updated Thermal Rating: on transformer 26119-26121 : Rate B, Rate C - 0.0, 0.0 -> 14.76, 14.76
% INFO    : Updated Thermal Rating: on transformer 26119-26122 : Rate B, Rate C - 0.0, 0.0 -> 38.53, 38.53
% INFO    : Updated Thermal Rating: on transformer 26126-26125 : Rate B, Rate C - 0.0, 0.0 -> 1827.89, 1827.89
% INFO    : Updated Thermal Rating: on transformer 26126-26125 : Rate B, Rate C - 0.0, 0.0 -> 3000.0, 3000.0
% INFO    : Updated Thermal Rating: on transformer 26126-26125 : Rate B, Rate C - 0.0, 0.0 -> 1827.89, 1827.89
% INFO    : Updated Thermal Rating: on transformer 26126-26125 : Rate B, Rate C - 0.0, 0.0 -> 1827.89, 1827.89
% INFO    : Updated Thermal Rating: on transformer 26126-26125 : Rate B, Rate C - 0.0, 0.0 -> 3000.0, 3000.0
% INFO    : Updated Thermal Rating: on transformer 26125-26128 : Rate B, Rate C - 0.0, 0.0 -> 1452.53, 1452.53
% INFO    : Updated Thermal Rating: on transformer 26125-26129 : Rate B, Rate C - 0.0, 0.0 -> 1452.09, 1452.09
% INFO    : Updated Thermal Rating: on line 26125-26204 : Rate B, Rate C - 0.0, 0.0 -> 4133.54, 4133.54
% INFO    : Updated Thermal Rating: on transformer 26127-26126 : Rate B, Rate C - 0.0, 0.0 -> 521.0, 521.0
% INFO    : Updated Thermal Rating: on line 26237-26126 : Rate B, Rate C - 0.0, 0.0 -> 1384.25, 1384.25
% INFO    : Updated Thermal Rating: on transformer 26131-26130 : Rate B, Rate C - 0.0, 0.0 -> 1555.44, 1555.44
% INFO    : Updated Thermal Rating: on transformer 26130-26133 : Rate B, Rate C - 0.0, 0.0 -> 1952.82, 1952.82
% INFO    : Updated Thermal Rating: on transformer 26130-26134 : Rate B, Rate C - 0.0, 0.0 -> 1905.41, 1905.41
% INFO    : Updated Thermal Rating: on transformer 26132-26131 : Rate B, Rate C - 0.0, 0.0 -> 476.18, 476.18
% INFO    : Updated Thermal Rating: on line 26142-26135 : Rate B, Rate C - 0.0, 0.0 -> 4098.3, 4098.3
% INFO    : Updated Thermal Rating: on line 26135-26160 : Rate B, Rate C - 0.0, 0.0 -> 4113.38, 4113.38
% INFO    : Updated Thermal Rating: on transformer 26137-26140 : Rate B, Rate C - 0.0, 0.0 -> 187.76, 187.76
% INFO    : Updated Thermal Rating: on transformer 26137-26141 : Rate B, Rate C - 0.0, 0.0 -> 43.17, 43.17
% INFO    : Updated Thermal Rating: on transformer 26138-26140 : Rate B, Rate C - 0.0, 0.0 -> 93.88, 93.88
% INFO    : Updated Thermal Rating: on transformer 26139-26140 : Rate B, Rate C - 0.0, 0.0 -> 93.88, 93.88
% INFO    : Updated Thermal Rating: on transformer 26143-26142 : Rate B, Rate C - 0.0, 0.0 -> 1397.92, 1397.92
% INFO    : Updated Thermal Rating: on transformer 26142-26145 : Rate B, Rate C - 0.0, 0.0 -> 1253.1, 1253.1
% INFO    : Updated Thermal Rating: on transformer 26142-26146 : Rate B, Rate C - 0.0, 0.0 -> 1252.9, 1252.9
% INFO    : Updated Thermal Rating: on transformer 26142-26147 : Rate B, Rate C - 0.0, 0.0 -> 1252.16, 1252.16
% INFO    : Updated Thermal Rating: on transformer 26142-26148 : Rate B, Rate C - 0.0, 0.0 -> 1250.83, 1250.83
% INFO    : Updated Thermal Rating: on transformer 26142-26149 : Rate B, Rate C - 0.0, 0.0 -> 1248.85, 1248.85
% INFO    : Updated Thermal Rating: on line 26142-26160 : Rate B, Rate C - 0.0, 0.0 -> 4129.09, 4129.09
% INFO    : Updated Thermal Rating: on transformer 26144-26143 : Rate B, Rate C - 0.0, 0.0 -> 356.68, 356.68
% INFO    : Updated Thermal Rating: on transformer 26152-26156 : Rate B, Rate C - 0.0, 0.0 -> 1543.19, 1543.19
% INFO    : Updated Thermal Rating: on transformer 26152-26157 : Rate B, Rate C - 0.0, 0.0 -> 1546.49, 1546.49
% INFO    : Updated Thermal Rating: on transformer 26152-26158 : Rate B, Rate C - 0.0, 0.0 -> 1469.72, 1469.72
% INFO    : Updated Thermal Rating: on transformer 26152-26159 : Rate B, Rate C - 0.0, 0.0 -> 1466.96, 1466.96
% INFO    : Updated Thermal Rating: on line 26160-26152 : Rate B, Rate C - 0.0, 0.0 -> 4126.36, 4126.36
% INFO    : Updated Thermal Rating: on transformer 26154-26153 : Rate B, Rate C - 0.0, 0.0 -> 376.11, 376.11
% INFO    : Updated Thermal Rating: on transformer 26153-26156 : Rate B, Rate C - 0.0, 0.0 -> 1393.19, 1393.19
% INFO    : Updated Thermal Rating: on line 26153-26161 : Rate B, Rate C - 0.0, 0.0 -> 1226.0, 1226.0
% INFO    : Updated Thermal Rating: on line 26153-26167 : Rate B, Rate C - 0.0, 0.0 -> 1064.5, 1064.5
% INFO    : Updated Thermal Rating: on transformer 26155-26156 : Rate B, Rate C - 0.0, 0.0 -> 150.0, 150.0
% INFO    : Updated Thermal Rating: on transformer 26161-26160 : Rate B, Rate C - 0.0, 0.0 -> 1421.43, 1421.43
% INFO    : Updated Thermal Rating: on transformer 26160-26163 : Rate B, Rate C - 0.0, 0.0 -> 1789.62, 1789.62
% INFO    : Updated Thermal Rating: on transformer 26160-26164 : Rate B, Rate C - 0.0, 0.0 -> 1668.82, 1668.82
% INFO    : Updated Thermal Rating: on transformer 26160-26165 : Rate B, Rate C - 0.0, 0.0 -> 1656.05, 1656.05
% INFO    : Updated Thermal Rating: on transformer 26160-26166 : Rate B, Rate C - 0.0, 0.0 -> 1654.12, 1654.12
% INFO    : Updated Thermal Rating: on transformer 26162-26161 : Rate B, Rate C - 0.0, 0.0 -> 328.06, 328.06
% INFO    : Updated Thermal Rating: on transformer 26167-26170 : Rate B, Rate C - 0.0, 0.0 -> 362.62, 362.62
% INFO    : Updated Thermal Rating: on line 26229-26167 : Rate B, Rate C - 0.0, 0.0 -> 1107.78, 1107.78
% INFO    : Updated Thermal Rating: on transformer 26168-26170 : Rate B, Rate C - 0.0, 0.0 -> 337.62, 337.62
% INFO    : Updated Thermal Rating: on transformer 26169-26170 : Rate B, Rate C - 0.0, 0.0 -> 25.0, 25.0
% INFO    : Updated Thermal Rating: on transformer 26172-26171 : Rate B, Rate C - 0.0, 0.0 -> 647.89, 647.89
% INFO    : Updated Thermal Rating: on transformer 26172-26171 : Rate B, Rate C - 0.0, 0.0 -> 647.89, 647.89
% INFO    : Updated Thermal Rating: on transformer 26172-26171 : Rate B, Rate C - 0.0, 0.0 -> 647.89, 647.89
% INFO    : Updated Thermal Rating: on transformer 26172-26171 : Rate B, Rate C - 0.0, 0.0 -> 647.89, 647.89
% INFO    : Updated Thermal Rating: on transformer 26171-26173 : Rate B, Rate C - 0.0, 0.0 -> 541.43, 541.43
% INFO    : Updated Thermal Rating: on transformer 26171-26174 : Rate B, Rate C - 0.0, 0.0 -> 538.63, 538.63
% INFO    : Updated Thermal Rating: on transformer 26171-26175 : Rate B, Rate C - 0.0, 0.0 -> 532.18, 532.18
% INFO    : Updated Thermal Rating: on transformer 26171-26176 : Rate B, Rate C - 0.0, 0.0 -> 531.58, 531.58
% INFO    : Updated Thermal Rating: on transformer 26171-26177 : Rate B, Rate C - 0.0, 0.0 -> 531.01, 531.01
% INFO    : Updated Thermal Rating: on transformer 26171-26178 : Rate B, Rate C - 0.0, 0.0 -> 444.19, 444.19
% INFO    : Updated Thermal Rating: on transformer 26171-26179 : Rate B, Rate C - 0.0, 0.0 -> 442.59, 442.59
% INFO    : Updated Thermal Rating: on transformer 26171-26180 : Rate B, Rate C - 0.0, 0.0 -> 440.44, 440.44
% INFO    : Updated Thermal Rating: on transformer 26171-26181 : Rate B, Rate C - 0.0, 0.0 -> 439.99, 439.99
% INFO    : Updated Thermal Rating: on transformer 26171-26182 : Rate B, Rate C - 0.0, 0.0 -> 439.56, 439.56
% INFO    : Updated Thermal Rating: on transformer 26171-26183 : Rate B, Rate C - 0.0, 0.0 -> 439.49, 439.49
% INFO    : Updated Thermal Rating: on line 26172-28003 : Rate B, Rate C - 0.0, 0.0 -> 274.08, 274.08
% INFO    : Updated Thermal Rating: on line 26172-28003 : Rate B, Rate C - 0.0, 0.0 -> 274.08, 274.08
% INFO    : Updated Thermal Rating: on line 28006-26172 : Rate B, Rate C - 0.0, 0.0 -> 219.2, 219.2
% INFO    : Updated Thermal Rating: on line 26184-28023 : Rate B, Rate C - 0.0, 0.0 -> 1375.0, 1375.0
% INFO    : Updated Thermal Rating: on transformer 26186-26189 : Rate B, Rate C - 0.0, 0.0 -> 99.05, 99.05
% INFO    : Updated Thermal Rating: on transformer 26186-26190 : Rate B, Rate C - 0.0, 0.0 -> 105.31, 105.31
% INFO    : Updated Thermal Rating: on transformer 26186-26191 : Rate B, Rate C - 0.0, 0.0 -> 69.9, 69.9
% INFO    : Updated Thermal Rating: on transformer 26187-26189 : Rate B, Rate C - 0.0, 0.0 -> 49.53, 49.53
% INFO    : Updated Thermal Rating: on transformer 26188-26189 : Rate B, Rate C - 0.0, 0.0 -> 49.53, 49.53
% INFO    : Updated Thermal Rating: on transformer 26195-26194 : Rate B, Rate C - 0.0, 0.0 -> 1601.13, 1601.13
% INFO    : Updated Thermal Rating: on transformer 26195-26194 : Rate B, Rate C - 0.0, 0.0 -> 1601.13, 1601.13
% INFO    : Updated Thermal Rating: on transformer 26195-26194 : Rate B, Rate C - 0.0, 0.0 -> 1601.13, 1601.13
% INFO    : Updated Thermal Rating: on transformer 26194-26197 : Rate B, Rate C - 0.0, 0.0 -> 1619.35, 1619.35
% INFO    : Updated Thermal Rating: on transformer 26194-26198 : Rate B, Rate C - 0.0, 0.0 -> 1618.58, 1618.58
% INFO    : Updated Thermal Rating: on transformer 26194-26199 : Rate B, Rate C - 0.0, 0.0 -> 1613.93, 1613.93
% INFO    : Updated Thermal Rating: on transformer 26194-26200 : Rate B, Rate C - 0.0, 0.0 -> 1610.52, 1610.52
% INFO    : Updated Thermal Rating: on transformer 26194-26201 : Rate B, Rate C - 0.0, 0.0 -> 1606.62, 1606.62
% INFO    : Updated Thermal Rating: on transformer 26194-26202 : Rate B, Rate C - 0.0, 0.0 -> 1606.32, 1606.32
% INFO    : Updated Thermal Rating: on transformer 26194-26203 : Rate B, Rate C - 0.0, 0.0 -> 1073.58, 1073.58
% INFO    : Updated Thermal Rating: on transformer 26196-26195 : Rate B, Rate C - 0.0, 0.0 -> 506.26, 506.26
% INFO    : Updated Thermal Rating: on line 26195-26228 : Rate B, Rate C - 0.0, 0.0 -> 1275.08, 1275.08
% INFO    : Updated Thermal Rating: on transformer 26206-26205 : Rate B, Rate C - 0.0, 0.0 -> 386.16, 386.16
% INFO    : Updated Thermal Rating: on transformer 26207-26208 : Rate B, Rate C - 0.0, 0.0 -> 77.11, 77.11
% INFO    : Updated Thermal Rating: on transformer 26209-26210 : Rate B, Rate C - 0.0, 0.0 -> 132.6, 132.6
% INFO    : Updated Thermal Rating: on transformer 26213-26212 : Rate B, Rate C - 0.0, 0.0 -> 1503.53, 1503.53
% INFO    : Updated Thermal Rating: on transformer 26212-26215 : Rate B, Rate C - 0.0, 0.0 -> 1623.71, 1623.71
% INFO    : Updated Thermal Rating: on transformer 26212-26216 : Rate B, Rate C - 0.0, 0.0 -> 1622.57, 1622.57
% INFO    : Updated Thermal Rating: on transformer 26212-26217 : Rate B, Rate C - 0.0, 0.0 -> 1620.91, 1620.91
% INFO    : Updated Thermal Rating: on transformer 26214-26213 : Rate B, Rate C - 0.0, 0.0 -> 532.93, 532.93
% INFO    : Updated Thermal Rating: on transformer 26218-26219 : Rate B, Rate C - 0.0, 0.0 -> 78.55, 78.55
% INFO    : Updated Thermal Rating: on transformer 26221-26220 : Rate B, Rate C - 0.0, 0.0 -> 420.31, 420.31
% INFO    : Updated Thermal Rating: on transformer 26220-26224 : Rate B, Rate C - 0.0, 0.0 -> 629.73, 629.73
% INFO    : Updated Thermal Rating: on transformer 26220-26226 : Rate B, Rate C - 0.0, 0.0 -> 299.38, 299.38
% INFO    : Updated Thermal Rating: on transformer 26220-26227 : Rate B, Rate C - 0.0, 0.0 -> 290.52, 290.52
% INFO    : Updated Thermal Rating: on transformer 26221-26225 : Rate B, Rate C - 0.0, 0.0 -> 18.45, 18.45
% INFO    : Updated Thermal Rating: on transformer 26222-26224 : Rate B, Rate C - 0.0, 0.0 -> 314.86, 314.86
% INFO    : Updated Thermal Rating: on transformer 26223-26224 : Rate B, Rate C - 0.0, 0.0 -> 314.86, 314.86
% INFO    : Updated Thermal Rating: on transformer 26229-26232 : Rate B, Rate C - 0.0, 0.0 -> 402.45, 402.45
% INFO    : Updated Thermal Rating: on transformer 26230-26232 : Rate B, Rate C - 0.0, 0.0 -> 377.45, 377.45
% INFO    : Updated Thermal Rating: on transformer 26231-26232 : Rate B, Rate C - 0.0, 0.0 -> 25.0, 25.0
% INFO    : Updated Thermal Rating: on transformer 26233-26234 : Rate B, Rate C - 0.0, 0.0 -> 179.4, 179.4
% INFO    : Updated Thermal Rating: on transformer 26238-26237 : Rate B, Rate C - 0.0, 0.0 -> 464.56, 464.56
% INFO    : Updated Thermal Rating: on line 28042-28000 : Rate B, Rate C - 0.0, 0.0 -> 207.09, 207.09
% INFO    : Updated Thermal Rating: on line 28022-28001 : Rate B, Rate C - 0.0, 0.0 -> 293.88, 293.88
% INFO    : Updated Thermal Rating: on line 28022-28001 : Rate B, Rate C - 0.0, 0.0 -> 293.88, 293.88
% INFO    : Updated Thermal Rating: on line 28022-28001 : Rate B, Rate C - 0.0, 0.0 -> 293.88, 293.88
% INFO    : Updated Thermal Rating: on line 28005-28012 : Rate B, Rate C - 0.0, 0.0 -> 252.45, 252.45
% INFO    : Updated Thermal Rating: on line 28005-28022 : Rate B, Rate C - 0.0, 0.0 -> 262.54, 262.54
% INFO    : Updated Thermal Rating: on line 28005-28052 : Rate B, Rate C - 0.0, 0.0 -> 255.12, 255.12
% INFO    : Updated Thermal Rating: on line 28073-28005 : Rate B, Rate C - 0.0, 0.0 -> 234.38, 234.38
% INFO    : Updated Thermal Rating: on line 28006-28029 : Rate B, Rate C - 0.0, 0.0 -> 271.14, 271.14
% INFO    : Updated Thermal Rating: on line 28008-29041 : Rate B, Rate C - 0.0, 0.0 -> 216.34, 216.34
% INFO    : Updated Thermal Rating: on line 28009-28021 : Rate B, Rate C - 0.0, 0.0 -> 262.9, 262.9
% INFO    : Updated Thermal Rating: on line 28009-28024 : Rate B, Rate C - 0.0, 0.0 -> 423.59, 423.59
% INFO    : Updated Thermal Rating: on line 28010-28103 : Rate B, Rate C - 0.0, 0.0 -> 213.85, 213.85
% INFO    : Updated Thermal Rating: on transformer 28012-28011 : Rate B, Rate C - 0.0, 0.0 -> 487.88, 487.88
% INFO    : Updated Thermal Rating: on line 28011-28035 : Rate B, Rate C - 0.0, 0.0 -> 1176.26, 1176.26
% INFO    : Updated Thermal Rating: on line 28012-28025 : Rate B, Rate C - 0.0, 0.0 -> 241.77, 241.77
% INFO    : Updated Thermal Rating: on line 28042-28012 : Rate B, Rate C - 0.0, 0.0 -> 190.5, 190.5
% INFO    : Updated Thermal Rating: on line 28012-28110 : Rate B, Rate C - 0.0, 0.0 -> 236.55, 236.55
% INFO    : Updated Thermal Rating: on line 28014-28029 : Rate B, Rate C - 0.0, 0.0 -> 246.02, 246.02
% INFO    : Updated Thermal Rating: on line 28100-28014 : Rate B, Rate C - 0.0, 0.0 -> 186.98, 186.98
% INFO    : Updated Thermal Rating: on line 28103-28014 : Rate B, Rate C - 0.0, 0.0 -> 198.58, 198.58
% INFO    : Updated Thermal Rating: on line 28016-28021 : Rate B, Rate C - 0.0, 0.0 -> 246.1, 246.1
% INFO    : Updated Thermal Rating: on line 28016-28111 : Rate B, Rate C - 0.0, 0.0 -> 220.8, 220.8
% INFO    : Updated Thermal Rating: on line 28019-28073 : Rate B, Rate C - 0.0, 0.0 -> 245.99, 245.99
% INFO    : Updated Thermal Rating: on transformer 28024-28023 : Rate B, Rate C - 0.0, 0.0 -> 587.96, 587.96
% INFO    : Updated Thermal Rating: on transformer 28024-28023 : Rate B, Rate C - 0.0, 0.0 -> 587.96, 587.96
% INFO    : Updated Thermal Rating: on transformer 28024-28023 : Rate B, Rate C - 0.0, 0.0 -> 587.96, 587.96
% INFO    : Updated Thermal Rating: on line 28023-28038 : Rate B, Rate C - 0.0, 0.0 -> 1207.6, 1207.6
% INFO    : Updated Thermal Rating: on line 28025-28068 : Rate B, Rate C - 0.0, 0.0 -> 257.06, 257.06
% INFO    : Updated Thermal Rating: on line 28028-28070 : Rate B, Rate C - 0.0, 0.0 -> 212.22, 212.22
% INFO    : Updated Thermal Rating: on line 28028-28100 : Rate B, Rate C - 0.0, 0.0 -> 193.14, 193.14
% INFO    : Updated Thermal Rating: on line 28075-28030 : Rate B, Rate C - 0.0, 0.0 -> 204.26, 204.26
% INFO    : Updated Thermal Rating: on line 28114-28030 : Rate B, Rate C - 0.0, 0.0 -> 202.29, 202.29
% INFO    : Updated Thermal Rating: on line 28032-28087 : Rate B, Rate C - 0.0, 0.0 -> 214.23, 214.23
% INFO    : Updated Thermal Rating: on line 28033-28039 : Rate B, Rate C - 0.0, 0.0 -> 185.76, 185.76
% INFO    : Updated Thermal Rating: on line 28073-28033 : Rate B, Rate C - 0.0, 0.0 -> 206.51, 206.51
% INFO    : Updated Thermal Rating: on line 28033-28107 : Rate B, Rate C - 0.0, 0.0 -> 207.38, 207.38
% INFO    : Updated Thermal Rating: on transformer 28036-28035 : Rate B, Rate C - 0.0, 0.0 -> 507.24, 507.24
% INFO    : Updated Thermal Rating: on line 28038-28035 : Rate B, Rate C - 0.0, 0.0 -> 1114.67, 1114.67
% INFO    : Updated Thermal Rating: on line 28035-28118 : Rate B, Rate C - 0.0, 0.0 -> 1159.9, 1159.9
% INFO    : Updated Thermal Rating: on line 28035-29079 : Rate B, Rate C - 0.0, 0.0 -> 1157.47, 1157.47
% INFO    : Updated Thermal Rating: on line 28036-28045 : Rate B, Rate C - 0.0, 0.0 -> 247.31, 247.31
% INFO    : Updated Thermal Rating: on line 28036-28115 : Rate B, Rate C - 0.0, 0.0 -> 226.46, 226.46
% INFO    : Updated Thermal Rating: on line 28036-28129 : Rate B, Rate C - 0.0, 0.0 -> 254.3, 254.3
% INFO    : Updated Thermal Rating: on transformer 28039-28038 : Rate B, Rate C - 0.0, 0.0 -> 506.48, 506.48
% INFO    : Updated Thermal Rating: on line 28039-28053 : Rate B, Rate C - 0.0, 0.0 -> 278.19, 278.19
% INFO    : Updated Thermal Rating: on line 28100-28039 : Rate B, Rate C - 0.0, 0.0 -> 188.89, 188.89
% INFO    : Updated Thermal Rating: on line 28039-28107 : Rate B, Rate C - 0.0, 0.0 -> 202.36, 202.36
% INFO    : Updated Thermal Rating: on line 28040-28075 : Rate B, Rate C - 0.0, 0.0 -> 252.16, 252.16
% INFO    : Updated Thermal Rating: on line 28040-28133 : Rate B, Rate C - 0.0, 0.0 -> 218.83, 218.83
% INFO    : Updated Thermal Rating: on line 28043-28149 : Rate B, Rate C - 0.0, 0.0 -> 209.45, 209.45
% INFO    : Updated Thermal Rating: on line 28043-28822 : Rate B, Rate C - 0.0, 0.0 -> 240.63, 240.63
% INFO    : Updated Thermal Rating: on line 28045-28054 : Rate B, Rate C - 0.0, 0.0 -> 232.8, 232.8
% INFO    : Updated Thermal Rating: on line 28045-28110 : Rate B, Rate C - 0.0, 0.0 -> 200.8, 200.8
% INFO    : Updated Thermal Rating: on line 28115-28045 : Rate B, Rate C - 0.0, 0.0 -> 175.15, 175.15
% INFO    : Updated Thermal Rating: on transformer 28047-28046 : Rate B, Rate C - 0.0, 0.0 -> 470.63, 470.63
% INFO    : Updated Thermal Rating: on line 28047-28088 : Rate B, Rate C - 0.0, 0.0 -> 240.63, 240.63
% INFO    : Updated Thermal Rating: on line 28047-28117 : Rate B, Rate C - 0.0, 0.0 -> 242.41, 242.41
% INFO    : Updated Thermal Rating: on line 28145-28047 : Rate B, Rate C - 0.0, 0.0 -> 228.35, 228.35
% INFO    : Updated Thermal Rating: on line 28097-28049 : Rate B, Rate C - 0.0, 0.0 -> 1094.55, 1094.55
% INFO    : Updated Thermal Rating: on line 28055-28050 : Rate B, Rate C - 0.0, 0.0 -> 233.62, 233.62
% INFO    : Updated Thermal Rating: on line 28050-29076 : Rate B, Rate C - 0.0, 0.0 -> 261.39, 261.39
% INFO    : Updated Thermal Rating: on line 28052-28071 : Rate B, Rate C - 0.0, 0.0 -> 249.43, 249.43
% INFO    : Updated Thermal Rating: on line 28052-28947 : Rate B, Rate C - 0.0, 0.0 -> 211.46, 211.46
% INFO    : Updated Thermal Rating: on line 28065-28053 : Rate B, Rate C - 0.0, 0.0 -> 199.17, 199.17
% INFO    : Updated Thermal Rating: on line 28053-28106 : Rate B, Rate C - 0.0, 0.0 -> 227.23, 227.23
% INFO    : Updated Thermal Rating: on transformer 28055-28058 : Rate B, Rate C - 0.0, 0.0 -> 96.52, 96.52
% INFO    : Updated Thermal Rating: on line 28055-28111 : Rate B, Rate C - 0.0, 0.0 -> 199.74, 199.74
% INFO    : Updated Thermal Rating: on transformer 28056-28058 : Rate B, Rate C - 0.0, 0.0 -> 48.26, 48.26
% INFO    : Updated Thermal Rating: on transformer 28057-28058 : Rate B, Rate C - 0.0, 0.0 -> 48.26, 48.26
% INFO    : Updated Thermal Rating: on transformer 28059-28062 : Rate B, Rate C - 0.0, 0.0 -> 551.47, 551.47
% INFO    : Updated Thermal Rating: on line 28074-28059 : Rate B, Rate C - 0.0, 0.0 -> 1220.53, 1220.53
% INFO    : Updated Thermal Rating: on line 28059-28097 : Rate B, Rate C - 0.0, 0.0 -> 1032.03, 1032.03
% INFO    : Updated Thermal Rating: on transformer 28060-28062 : Rate B, Rate C - 0.0, 0.0 -> 501.47, 501.47
% INFO    : Updated Thermal Rating: on line 28060-28066 : Rate B, Rate C - 0.0, 0.0 -> 249.44, 249.44
% INFO    : Updated Thermal Rating: on line 28822-28060 : Rate B, Rate C - 0.0, 0.0 -> 230.26, 230.26
% INFO    : Updated Thermal Rating: on transformer 28061-28062 : Rate B, Rate C - 0.0, 0.0 -> 50.0, 50.0
% INFO    : Updated Thermal Rating: on line 29041-28063 : Rate B, Rate C - 0.0, 0.0 -> 223.43, 223.43
% INFO    : Updated Thermal Rating: on line 28065-28875 : Rate B, Rate C - 0.0, 0.0 -> 225.24, 225.24
% INFO    : Updated Thermal Rating: on line 28066-28114 : Rate B, Rate C - 0.0, 0.0 -> 210.59, 210.59
% INFO    : Updated Thermal Rating: on line 28066-28152 : Rate B, Rate C - 0.0, 0.0 -> 242.75, 242.75
% INFO    : Updated Thermal Rating: on line 28067-28075 : Rate B, Rate C - 0.0, 0.0 -> 239.26, 239.26
% INFO    : Updated Thermal Rating: on line 28067-28133 : Rate B, Rate C - 0.0, 0.0 -> 202.13, 202.13
% INFO    : Updated Thermal Rating: on line 28068-28090 : Rate B, Rate C - 0.0, 0.0 -> 223.46, 223.46
% INFO    : Updated Thermal Rating: on line 28070-29041 : Rate B, Rate C - 0.0, 0.0 -> 251.72, 251.72
% INFO    : Updated Thermal Rating: on transformer 28074-28077 : Rate B, Rate C - 0.0, 0.0 -> 566.8, 566.8
% INFO    : Updated Thermal Rating: on line 29040-28074 : Rate B, Rate C - 0.0, 0.0 -> 1427.5, 1427.5
% INFO    : Updated Thermal Rating: on transformer 28075-28077 : Rate B, Rate C - 0.0, 0.0 -> 466.8, 466.8
% INFO    : Updated Thermal Rating: on transformer 28076-28077 : Rate B, Rate C - 0.0, 0.0 -> 100.0, 100.0
% INFO    : Updated Thermal Rating: on line 28079-28090 : Rate B, Rate C - 0.0, 0.0 -> 215.45, 215.45
% INFO    : Updated Thermal Rating: on line 28079-28117 : Rate B, Rate C - 0.0, 0.0 -> 200.93, 200.93
% INFO    : Updated Thermal Rating: on line 28092-28083 : Rate B, Rate C - 0.0, 0.0 -> 227.38, 227.38
% INFO    : Updated Thermal Rating: on line 28083-28132 : Rate B, Rate C - 0.0, 0.0 -> 165.62, 165.62
% INFO    : Updated Thermal Rating: on line 28083-29076 : Rate B, Rate C - 0.0, 0.0 -> 246.72, 246.72
% INFO    : Updated Thermal Rating: on line 28088-28133 : Rate B, Rate C - 0.0, 0.0 -> 198.91, 198.91
% INFO    : Updated Thermal Rating: on line 28088-28138 : Rate B, Rate C - 0.0, 0.0 -> 231.01, 231.01
% INFO    : Updated Thermal Rating: on line 28090-28145 : Rate B, Rate C - 0.0, 0.0 -> 202.07, 202.07
% INFO    : Updated Thermal Rating: on line 28131-28092 : Rate B, Rate C - 0.0, 0.0 -> 196.52, 196.52
% INFO    : Updated Thermal Rating: on transformer 28093-28096 : Rate B, Rate C - 0.0, 0.0 -> 95.23, 95.23
% INFO    : Updated Thermal Rating: on line 28119-28093 : Rate B, Rate C - 0.0, 0.0 -> 255.25, 255.25
% INFO    : Updated Thermal Rating: on line 28093-28129 : Rate B, Rate C - 0.0, 0.0 -> 176.65, 176.65
% INFO    : Updated Thermal Rating: on line 28093-28153 : Rate B, Rate C - 0.0, 0.0 -> 235.95, 235.95
% INFO    : Updated Thermal Rating: on transformer 28094-28096 : Rate B, Rate C - 0.0, 0.0 -> 47.62, 47.62
% INFO    : Updated Thermal Rating: on transformer 28095-28096 : Rate B, Rate C - 0.0, 0.0 -> 47.62, 47.62
% INFO    : Updated Thermal Rating: on transformer 28098-28097 : Rate B, Rate C - 0.0, 0.0 -> 468.05, 468.05
% INFO    : Updated Thermal Rating: on line 28097-28118 : Rate B, Rate C - 0.0, 0.0 -> 1167.44, 1167.44
% INFO    : Updated Thermal Rating: on line 28098-28116 : Rate B, Rate C - 0.0, 0.0 -> 260.5, 260.5
% INFO    : Updated Thermal Rating: on line 28148-28098 : Rate B, Rate C - 0.0, 0.0 -> 242.42, 242.42
% INFO    : Updated Thermal Rating: on line 28104-28125 : Rate B, Rate C - 0.0, 0.0 -> 213.75, 213.75
% INFO    : Updated Thermal Rating: on line 28138-28104 : Rate B, Rate C - 0.0, 0.0 -> 198.74, 198.74
% INFO    : Updated Thermal Rating: on line 28106-28129 : Rate B, Rate C - 0.0, 0.0 -> 170.89, 170.89
% INFO    : Updated Thermal Rating: on line 28108-29045 : Rate B, Rate C - 0.0, 0.0 -> 196.55, 196.55
% INFO    : Updated Thermal Rating: on line 29076-28108 : Rate B, Rate C - 0.0, 0.0 -> 230.12, 230.12
% INFO    : Updated Thermal Rating: on line 28116-28113 : Rate B, Rate C - 0.0, 0.0 -> 234.21, 234.21
% INFO    : Updated Thermal Rating: on line 28113-28117 : Rate B, Rate C - 0.0, 0.0 -> 190.94, 190.94
% INFO    : Updated Thermal Rating: on transformer 28118-28121 : Rate B, Rate C - 0.0, 0.0 -> 585.9, 585.9
% INFO    : Updated Thermal Rating: on transformer 28119-28121 : Rate B, Rate C - 0.0, 0.0 -> 535.9, 535.9
% INFO    : Updated Thermal Rating: on transformer 28119-28124 : Rate B, Rate C - 0.0, 0.0 -> 341.93, 341.93
% INFO    : Updated Thermal Rating: on line 28119-28125 : Rate B, Rate C - 0.0, 0.0 -> 239.04, 239.04
% INFO    : Updated Thermal Rating: on transformer 28120-28121 : Rate B, Rate C - 0.0, 0.0 -> 50.0, 50.0
% INFO    : Updated Thermal Rating: on transformer 28122-28124 : Rate B, Rate C - 0.0, 0.0 -> 170.96, 170.96
% INFO    : Updated Thermal Rating: on transformer 28123-28124 : Rate B, Rate C - 0.0, 0.0 -> 170.96, 170.96
% INFO    : Updated Thermal Rating: on line 28199-28131 : Rate B, Rate C - 0.0, 0.0 -> 204.19, 204.19
% INFO    : Updated Thermal Rating: on line 28132-28172 : Rate B, Rate C - 0.0, 0.0 -> 214.69, 214.69
% INFO    : Updated Thermal Rating: on line 28156-28134 : Rate B, Rate C - 0.0, 0.0 -> 252.02, 252.02
% INFO    : Updated Thermal Rating: on line 28134-28205 : Rate B, Rate C - 0.0, 0.0 -> 214.45, 214.45
% INFO    : Updated Thermal Rating: on line 28137-28148 : Rate B, Rate C - 0.0, 0.0 -> 197.6, 197.6
% INFO    : Updated Thermal Rating: on line 28169-28137 : Rate B, Rate C - 0.0, 0.0 -> 232.06, 232.06
% INFO    : Updated Thermal Rating: on line 28137-28207 : Rate B, Rate C - 0.0, 0.0 -> 218.36, 218.36
% INFO    : Updated Thermal Rating: on line 28153-28139 : Rate B, Rate C - 0.0, 0.0 -> 187.02, 187.02
% INFO    : Updated Thermal Rating: on line 28139-28870 : Rate B, Rate C - 0.0, 0.0 -> 227.41, 227.41
% INFO    : Updated Thermal Rating: on line 28144-28140 : Rate B, Rate C - 0.0, 0.0 -> 185.9, 185.9
% INFO    : Updated Thermal Rating: on line 28172-28140 : Rate B, Rate C - 0.0, 0.0 -> 210.12, 210.12
% INFO    : Updated Thermal Rating: on transformer 28142-28141 : Rate B, Rate C - 0.0, 0.0 -> 513.49, 513.49
% INFO    : Updated Thermal Rating: on line 28161-28144 : Rate B, Rate C - 0.0, 0.0 -> 214.89, 214.89
% INFO    : Updated Thermal Rating: on line 28144-28199 : Rate B, Rate C - 0.0, 0.0 -> 216.93, 216.93
% INFO    : Updated Thermal Rating: on line 28144-28933 : Rate B, Rate C - 0.0, 0.0 -> 248.21, 248.21
% INFO    : Updated Thermal Rating: on line 28148-28179 : Rate B, Rate C - 0.0, 0.0 -> 206.29, 206.29
% INFO    : Updated Thermal Rating: on line 28152-28149 : Rate B, Rate C - 0.0, 0.0 -> 208.79, 208.79
% INFO    : Updated Thermal Rating: on line 28149-28167 : Rate B, Rate C - 0.0, 0.0 -> 191.44, 191.44
% INFO    : Updated Thermal Rating: on line 28212-28154 : Rate B, Rate C - 0.0, 0.0 -> 206.25, 206.25
% INFO    : Updated Thermal Rating: on transformer 28156-28155 : Rate B, Rate C - 0.0, 0.0 -> 568.35, 568.35
% INFO    : Updated Thermal Rating: on line 28159-28156 : Rate B, Rate C - 0.0, 0.0 -> 238.01, 238.01
% INFO    : Updated Thermal Rating: on line 28156-28185 : Rate B, Rate C - 0.0, 0.0 -> 253.73, 253.73
% INFO    : Updated Thermal Rating: on line 28156-28189 : Rate B, Rate C - 0.0, 0.0 -> 270.51, 270.51
% INFO    : Updated Thermal Rating: on line 28168-28158 : Rate B, Rate C - 0.0, 0.0 -> 1093.92, 1093.92
% INFO    : Updated Thermal Rating: on line 28211-28158 : Rate B, Rate C - 0.0, 0.0 -> 1063.73, 1063.73
% INFO    : Updated Thermal Rating: on line 28159-28203 : Rate B, Rate C - 0.0, 0.0 -> 185.96, 185.96
% INFO    : Updated Thermal Rating: on line 28161-28227 : Rate B, Rate C - 0.0, 0.0 -> 238.56, 238.56
% INFO    : Updated Thermal Rating: on line 28163-28175 : Rate B, Rate C - 0.0, 0.0 -> 243.45, 243.45
% INFO    : Updated Thermal Rating: on line 28163-28190 : Rate B, Rate C - 0.0, 0.0 -> 300.0, 300.0
% INFO    : Updated Thermal Rating: on line 28163-28232 : Rate B, Rate C - 0.0, 0.0 -> 251.51, 251.51
% INFO    : Updated Thermal Rating: on line 28165-28205 : Rate B, Rate C - 0.0, 0.0 -> 200.03, 200.03
% INFO    : Updated Thermal Rating: on line 28167-28189 : Rate B, Rate C - 0.0, 0.0 -> 231.9, 231.9
% INFO    : Updated Thermal Rating: on transformer 28169-28168 : Rate B, Rate C - 0.0, 0.0 -> 465.5, 465.5
% INFO    : Updated Thermal Rating: on line 28168-29081 : Rate B, Rate C - 0.0, 0.0 -> 1218.68, 1218.68
% INFO    : Updated Thermal Rating: on line 28169-28196 : Rate B, Rate C - 0.0, 0.0 -> 241.49, 241.49
% INFO    : Updated Thermal Rating: on line 28196-28171 : Rate B, Rate C - 0.0, 0.0 -> 204.5, 204.5
% INFO    : Updated Thermal Rating: on line 28221-28171 : Rate B, Rate C - 0.0, 0.0 -> 210.72, 210.72
% INFO    : Updated Thermal Rating: on line 28180-28173 : Rate B, Rate C - 0.0, 0.0 -> 191.36, 191.36
% INFO    : Updated Thermal Rating: on line 28175-28181 : Rate B, Rate C - 0.0, 0.0 -> 206.43, 206.43
% INFO    : Updated Thermal Rating: on line 28197-28179 : Rate B, Rate C - 0.0, 0.0 -> 178.71, 178.71
% INFO    : Updated Thermal Rating: on line 28180-28231 : Rate B, Rate C - 0.0, 0.0 -> 237.15, 237.15
% INFO    : Updated Thermal Rating: on line 28181-28191 : Rate B, Rate C - 0.0, 0.0 -> 225.12, 225.12
% INFO    : Updated Thermal Rating: on line 28225-28181 : Rate B, Rate C - 0.0, 0.0 -> 241.48, 241.48
% INFO    : Updated Thermal Rating: on line 28203-28185 : Rate B, Rate C - 0.0, 0.0 -> 229.04, 229.04
% INFO    : Updated Thermal Rating: on line 28189-28198 : Rate B, Rate C - 0.0, 0.0 -> 185.56, 185.56
% INFO    : Updated Thermal Rating: on line 28190-28218 : Rate B, Rate C - 0.0, 0.0 -> 286.64, 286.64
% INFO    : Updated Thermal Rating: on line 28190-28218 : Rate B, Rate C - 0.0, 0.0 -> 286.64, 286.64
% INFO    : Updated Thermal Rating: on line 28190-28218 : Rate B, Rate C - 0.0, 0.0 -> 286.64, 286.64
% INFO    : Updated Thermal Rating: on line 28191-28199 : Rate B, Rate C - 0.0, 0.0 -> 222.75, 222.75
% INFO    : Updated Thermal Rating: on line 28191-28232 : Rate B, Rate C - 0.0, 0.0 -> 224.27, 224.27
% INFO    : Updated Thermal Rating: on line 28216-28192 : Rate B, Rate C - 0.0, 0.0 -> 222.19, 222.19
% INFO    : Updated Thermal Rating: on line 28192-28228 : Rate B, Rate C - 0.0, 0.0 -> 230.63, 230.63
% INFO    : Updated Thermal Rating: on line 28231-28195 : Rate B, Rate C - 0.0, 0.0 -> 182.59, 182.59
% INFO    : Updated Thermal Rating: on line 28197-28205 : Rate B, Rate C - 0.0, 0.0 -> 189.57, 189.57
% INFO    : Updated Thermal Rating: on line 28210-28197 : Rate B, Rate C - 0.0, 0.0 -> 164.89, 164.89
% INFO    : Updated Thermal Rating: on line 28197-28219 : Rate B, Rate C - 0.0, 0.0 -> 214.89, 214.89
% INFO    : Updated Thermal Rating: on line 28197-28252 : Rate B, Rate C - 0.0, 0.0 -> 198.6, 198.6
% INFO    : Updated Thermal Rating: on line 28197-28253 : Rate B, Rate C - 0.0, 0.0 -> 218.96, 218.96
% INFO    : Updated Thermal Rating: on line 28220-28198 : Rate B, Rate C - 0.0, 0.0 -> 226.03, 226.03
% INFO    : Updated Thermal Rating: on line 28200-28275 : Rate B, Rate C - 0.0, 0.0 -> 165.73, 165.73
% INFO    : Updated Thermal Rating: on line 28200-28999 : Rate B, Rate C - 0.0, 0.0 -> 231.94, 231.94
% INFO    : Updated Thermal Rating: on line 28203-28210 : Rate B, Rate C - 0.0, 0.0 -> 215.5, 215.5
% INFO    : Updated Thermal Rating: on line 28207-28219 : Rate B, Rate C - 0.0, 0.0 -> 169.79, 169.79
% INFO    : Updated Thermal Rating: on transformer 28212-28211 : Rate B, Rate C - 0.0, 0.0 -> 495.98, 495.98
% INFO    : Updated Thermal Rating: on line 28211-29025 : Rate B, Rate C - 0.0, 0.0 -> 1239.74, 1239.74
% INFO    : Updated Thermal Rating: on line 28212-28220 : Rate B, Rate C - 0.0, 0.0 -> 245.28, 245.28
% INFO    : Updated Thermal Rating: on line 28272-28212 : Rate B, Rate C - 0.0, 0.0 -> 237.94, 237.94
% INFO    : Updated Thermal Rating: on line 28215-28213 : Rate B, Rate C - 0.0, 0.0 -> 175.46, 175.46
% INFO    : Updated Thermal Rating: on line 28213-28363 : Rate B, Rate C - 0.0, 0.0 -> 207.71, 207.71
% INFO    : Updated Thermal Rating: on line 28215-28272 : Rate B, Rate C - 0.0, 0.0 -> 216.54, 216.54
% INFO    : Updated Thermal Rating: on line 28224-28216 : Rate B, Rate C - 0.0, 0.0 -> 180.8, 180.8
% INFO    : Updated Thermal Rating: on transformer 28218-28217 : Rate B, Rate C - 0.0, 0.0 -> 595.59, 595.59
% INFO    : Updated Thermal Rating: on transformer 28218-28217 : Rate B, Rate C - 0.0, 0.0 -> 595.59, 595.59
% INFO    : Updated Thermal Rating: on transformer 28218-28217 : Rate B, Rate C - 0.0, 0.0 -> 595.59, 595.59
% INFO    : Updated Thermal Rating: on line 28795-28217 : Rate B, Rate C - 0.0, 0.0 -> 1302.28, 1302.28
% INFO    : Updated Thermal Rating: on line 28217-28831 : Rate B, Rate C - 0.0, 0.0 -> 1215.62, 1215.62
% INFO    : Updated Thermal Rating: on line 28218-28225 : Rate B, Rate C - 0.0, 0.0 -> 257.4, 257.4
% INFO    : Updated Thermal Rating: on line 28218-28231 : Rate B, Rate C - 0.0, 0.0 -> 265.52, 265.52
% INFO    : Updated Thermal Rating: on line 28221-28233 : Rate B, Rate C - 0.0, 0.0 -> 223.75, 223.75
% INFO    : Updated Thermal Rating: on line 28221-28250 : Rate B, Rate C - 0.0, 0.0 -> 225.72, 225.72
% INFO    : Updated Thermal Rating: on transformer 28223-28222 : Rate B, Rate C - 0.0, 0.0 -> 507.42, 507.42
% INFO    : Updated Thermal Rating: on line 28222-29003 : Rate B, Rate C - 0.0, 0.0 -> 1212.85, 1212.85
% INFO    : Updated Thermal Rating: on line 28223-28275 : Rate B, Rate C - 0.0, 0.0 -> 227.07, 227.07
% INFO    : Updated Thermal Rating: on line 28223-29014 : Rate B, Rate C - 0.0, 0.0 -> 268.2, 268.2
% INFO    : Updated Thermal Rating: on line 28224-28267 : Rate B, Rate C - 0.0, 0.0 -> 221.39, 221.39
% INFO    : Updated Thermal Rating: on line 28227-28800 : Rate B, Rate C - 0.0, 0.0 -> 264.45, 264.45
% INFO    : Updated Thermal Rating: on line 28228-28282 : Rate B, Rate C - 0.0, 0.0 -> 226.21, 226.21
% INFO    : Updated Thermal Rating: on line 28228-28796 : Rate B, Rate C - 0.0, 0.0 -> 232.11, 232.11
% INFO    : Updated Thermal Rating: on line 28230-28260 : Rate B, Rate C - 0.0, 0.0 -> 204.17, 204.17
% INFO    : Updated Thermal Rating: on line 28266-28230 : Rate B, Rate C - 0.0, 0.0 -> 247.48, 247.48
% INFO    : Updated Thermal Rating: on line 28233-28870 : Rate B, Rate C - 0.0, 0.0 -> 239.74, 239.74
% INFO    : Updated Thermal Rating: on line 28271-28234 : Rate B, Rate C - 0.0, 0.0 -> 243.61, 243.61
% INFO    : Updated Thermal Rating: on line 28244-28235 : Rate B, Rate C - 0.0, 0.0 -> 211.39, 211.39
% INFO    : Updated Thermal Rating: on line 28235-29014 : Rate B, Rate C - 0.0, 0.0 -> 232.87, 232.87
% INFO    : Updated Thermal Rating: on line 28933-28238 : Rate B, Rate C - 0.0, 0.0 -> 233.79, 233.79
% INFO    : Updated Thermal Rating: on line 28238-28985 : Rate B, Rate C - 0.0, 0.0 -> 215.78, 215.78
% INFO    : Updated Thermal Rating: on line 28238-28999 : Rate B, Rate C - 0.0, 0.0 -> 228.03, 228.03
% INFO    : Updated Thermal Rating: on line 28251-28240 : Rate B, Rate C - 0.0, 0.0 -> 240.17, 240.17
% INFO    : Updated Thermal Rating: on line 28256-28240 : Rate B, Rate C - 0.0, 0.0 -> 261.1, 261.1
% INFO    : Updated Thermal Rating: on line 28243-28250 : Rate B, Rate C - 0.0, 0.0 -> 251.24, 251.24
% INFO    : Updated Thermal Rating: on line 28800-28243 : Rate B, Rate C - 0.0, 0.0 -> 272.34, 272.34
% INFO    : Updated Thermal Rating: on line 28244-28251 : Rate B, Rate C - 0.0, 0.0 -> 203.83, 203.83
% INFO    : Updated Thermal Rating: on line 28273-28245 : Rate B, Rate C - 0.0, 0.0 -> 215.89, 215.89
% INFO    : Updated Thermal Rating: on line 28245-28832 : Rate B, Rate C - 0.0, 0.0 -> 237.07, 237.07
% INFO    : Updated Thermal Rating: on line 28246-28267 : Rate B, Rate C - 0.0, 0.0 -> 254.41, 254.41
% INFO    : Updated Thermal Rating: on line 28246-28341 : Rate B, Rate C - 0.0, 0.0 -> 268.92, 268.92
% INFO    : Updated Thermal Rating: on line 28247-28260 : Rate B, Rate C - 0.0, 0.0 -> 207.29, 207.29
% INFO    : Updated Thermal Rating: on line 28247-28933 : Rate B, Rate C - 0.0, 0.0 -> 178.79, 178.79
% INFO    : Updated Thermal Rating: on line 28252-28327 : Rate B, Rate C - 0.0, 0.0 -> 224.09, 224.09
% INFO    : Updated Thermal Rating: on line 28253-28304 : Rate B, Rate C - 0.0, 0.0 -> 239.65, 239.65
% INFO    : Updated Thermal Rating: on line 28255-28263 : Rate B, Rate C - 0.0, 0.0 -> 180.18, 180.18
% INFO    : Updated Thermal Rating: on line 28255-28800 : Rate B, Rate C - 0.0, 0.0 -> 210.36, 210.36
% INFO    : Updated Thermal Rating: on line 28292-28256 : Rate B, Rate C - 0.0, 0.0 -> 237.56, 237.56
% INFO    : Updated Thermal Rating: on line 28999-28256 : Rate B, Rate C - 0.0, 0.0 -> 283.69, 283.69
% INFO    : Updated Thermal Rating: on line 28999-28256 : Rate B, Rate C - 0.0, 0.0 -> 283.69, 283.69
% INFO    : Updated Thermal Rating: on line 28257-28279 : Rate B, Rate C - 0.0, 0.0 -> 199.33, 199.33
% INFO    : Updated Thermal Rating: on line 28257-28292 : Rate B, Rate C - 0.0, 0.0 -> 193.98, 193.98
% INFO    : Updated Thermal Rating: on line 28257-28832 : Rate B, Rate C - 0.0, 0.0 -> 236.7, 236.7
% INFO    : Updated Thermal Rating: on line 28260-28796 : Rate B, Rate C - 0.0, 0.0 -> 235.02, 235.02
% INFO    : Updated Thermal Rating: on line 28262-28298 : Rate B, Rate C - 0.0, 0.0 -> 222.54, 222.54
% INFO    : Updated Thermal Rating: on line 28299-28262 : Rate B, Rate C - 0.0, 0.0 -> 194.15, 194.15
% INFO    : Updated Thermal Rating: on line 28279-28263 : Rate B, Rate C - 0.0, 0.0 -> 207.55, 207.55
% INFO    : Updated Thermal Rating: on line 29005-28263 : Rate B, Rate C - 0.0, 0.0 -> 247.56, 247.56
% INFO    : Updated Thermal Rating: on line 28266-28293 : Rate B, Rate C - 0.0, 0.0 -> 209.52, 209.52
% INFO    : Updated Thermal Rating: on line 28266-28301 : Rate B, Rate C - 0.0, 0.0 -> 166.61, 166.61
% INFO    : Updated Thermal Rating: on line 28266-28344 : Rate B, Rate C - 0.0, 0.0 -> 279.93, 279.93
% INFO    : Updated Thermal Rating: on line 28312-28270 : Rate B, Rate C - 0.0, 0.0 -> 184.94, 184.94
% INFO    : Updated Thermal Rating: on line 28270-28357 : Rate B, Rate C - 0.0, 0.0 -> 231.21, 231.21
% INFO    : Updated Thermal Rating: on line 28271-28849 : Rate B, Rate C - 0.0, 0.0 -> 252.95, 252.95
% INFO    : Updated Thermal Rating: on line 28273-28306 : Rate B, Rate C - 0.0, 0.0 -> 217.73, 217.73
% INFO    : Updated Thermal Rating: on line 28323-28273 : Rate B, Rate C - 0.0, 0.0 -> 185.17, 185.17
% INFO    : Updated Thermal Rating: on line 28273-28943 : Rate B, Rate C - 0.0, 0.0 -> 235.5, 235.5
% INFO    : Updated Thermal Rating: on line 28324-28277 : Rate B, Rate C - 0.0, 0.0 -> 224.54, 224.54
% INFO    : Updated Thermal Rating: on line 28277-28371 : Rate B, Rate C - 0.0, 0.0 -> 226.12, 226.12
% INFO    : Updated Thermal Rating: on line 28277-28400 : Rate B, Rate C - 0.0, 0.0 -> 231.51, 231.51
% INFO    : Updated Thermal Rating: on line 28280-28291 : Rate B, Rate C - 0.0, 0.0 -> 246.65, 246.65
% INFO    : Updated Thermal Rating: on line 28280-28306 : Rate B, Rate C - 0.0, 0.0 -> 216.4, 216.4
% INFO    : Updated Thermal Rating: on line 28985-28282 : Rate B, Rate C - 0.0, 0.0 -> 253.49, 253.49
% INFO    : Updated Thermal Rating: on line 28290-28284 : Rate B, Rate C - 0.0, 0.0 -> 218.03, 218.03
% INFO    : Updated Thermal Rating: on line 28284-28366 : Rate B, Rate C - 0.0, 0.0 -> 245.26, 245.26
% INFO    : Updated Thermal Rating: on line 28284-28462 : Rate B, Rate C - 0.0, 0.0 -> 250.27, 250.27
% INFO    : Updated Thermal Rating: on line 28355-28286 : Rate B, Rate C - 0.0, 0.0 -> 252.81, 252.81
% INFO    : Updated Thermal Rating: on line 28286-28849 : Rate B, Rate C - 0.0, 0.0 -> 273.12, 273.12
% INFO    : Updated Thermal Rating: on line 28287-28339 : Rate B, Rate C - 0.0, 0.0 -> 250.77, 250.77
% INFO    : Updated Thermal Rating: on line 28348-28287 : Rate B, Rate C - 0.0, 0.0 -> 228.52, 228.52
% INFO    : Updated Thermal Rating: on line 28896-28287 : Rate B, Rate C - 0.0, 0.0 -> 243.97, 243.97
% INFO    : Updated Thermal Rating: on line 28341-28290 : Rate B, Rate C - 0.0, 0.0 -> 244.43, 244.43
% INFO    : Updated Thermal Rating: on line 28326-28291 : Rate B, Rate C - 0.0, 0.0 -> 269.81, 269.81
% INFO    : Updated Thermal Rating: on line 28293-28999 : Rate B, Rate C - 0.0, 0.0 -> 150.8, 150.8
% INFO    : Updated Thermal Rating: on line 28344-28294 : Rate B, Rate C - 0.0, 0.0 -> 172.23, 172.23
% INFO    : Updated Thermal Rating: on line 28294-28355 : Rate B, Rate C - 0.0, 0.0 -> 231.38, 231.38
% INFO    : Updated Thermal Rating: on line 28401-28295 : Rate B, Rate C - 0.0, 0.0 -> 235.67, 235.67
% INFO    : Updated Thermal Rating: on line 28783-28295 : Rate B, Rate C - 0.0, 0.0 -> 263.2, 263.2
% INFO    : Updated Thermal Rating: on line 28329-28298 : Rate B, Rate C - 0.0, 0.0 -> 217.75, 217.75
% INFO    : Updated Thermal Rating: on line 28298-28861 : Rate B, Rate C - 0.0, 0.0 -> 269.1, 269.1
% INFO    : Updated Thermal Rating: on line 28299-28339 : Rate B, Rate C - 0.0, 0.0 -> 238.41, 238.41
% INFO    : Updated Thermal Rating: on line 28301-28861 : Rate B, Rate C - 0.0, 0.0 -> 227.46, 227.46
% INFO    : Updated Thermal Rating: on line 28302-28350 : Rate B, Rate C - 0.0, 0.0 -> 196.8, 196.8
% INFO    : Updated Thermal Rating: on line 28302-28432 : Rate B, Rate C - 0.0, 0.0 -> 255.67, 255.67
% INFO    : Updated Thermal Rating: on line 28303-28318 : Rate B, Rate C - 0.0, 0.0 -> 225.03, 225.03
% INFO    : Updated Thermal Rating: on line 28303-28372 : Rate B, Rate C - 0.0, 0.0 -> 152.25, 152.25
% INFO    : Updated Thermal Rating: on line 28372-28304 : Rate B, Rate C - 0.0, 0.0 -> 215.5, 215.5
% INFO    : Updated Thermal Rating: on line 28304-28429 : Rate B, Rate C - 0.0, 0.0 -> 250.56, 250.56
% INFO    : Updated Thermal Rating: on line 28304-29082 : Rate B, Rate C - 0.0, 0.0 -> 231.93, 231.93
% INFO    : Updated Thermal Rating: on line 28308-28349 : Rate B, Rate C - 0.0, 0.0 -> 254.49, 254.49
% INFO    : Updated Thermal Rating: on line 28308-28400 : Rate B, Rate C - 0.0, 0.0 -> 246.81, 246.81
% INFO    : Updated Thermal Rating: on line 28418-28308 : Rate B, Rate C - 0.0, 0.0 -> 244.88, 244.88
% INFO    : Updated Thermal Rating: on line 28310-28337 : Rate B, Rate C - 0.0, 0.0 -> 286.01, 286.01
% INFO    : Updated Thermal Rating: on line 28310-28363 : Rate B, Rate C - 0.0, 0.0 -> 245.06, 245.06
% INFO    : Updated Thermal Rating: on line 28310-29026 : Rate B, Rate C - 0.0, 0.0 -> 225.86, 225.86
% INFO    : Updated Thermal Rating: on line 28311-28316 : Rate B, Rate C - 0.0, 0.0 -> 244.85, 244.85
% INFO    : Updated Thermal Rating: on line 28311-28462 : Rate B, Rate C - 0.0, 0.0 -> 269.54, 269.54
% INFO    : Updated Thermal Rating: on line 28311-28849 : Rate B, Rate C - 0.0, 0.0 -> 246.95, 246.95
% INFO    : Updated Thermal Rating: on transformer 28312-28315 : Rate B, Rate C - 0.0, 0.0 -> 224.42, 224.42
% INFO    : Updated Thermal Rating: on line 28849-28312 : Rate B, Rate C - 0.0, 0.0 -> 218.26, 218.26
% INFO    : Updated Thermal Rating: on transformer 28313-28315 : Rate B, Rate C - 0.0, 0.0 -> 112.21, 112.21
% INFO    : Updated Thermal Rating: on transformer 28314-28315 : Rate B, Rate C - 0.0, 0.0 -> 112.21, 112.21
% INFO    : Updated Thermal Rating: on line 28316-28719 : Rate B, Rate C - 0.0, 0.0 -> 248.44, 248.44
% INFO    : Updated Thermal Rating: on transformer 28318-28317 : Rate B, Rate C - 0.0, 0.0 -> 479.04, 479.04
% INFO    : Updated Thermal Rating: on line 28317-28428 : Rate B, Rate C - 0.0, 0.0 -> 1183.48, 1183.48
% INFO    : Updated Thermal Rating: on line 28318-28319 : Rate B, Rate C - 0.0, 0.0 -> 241.06, 241.06
% INFO    : Updated Thermal Rating: on line 28411-28318 : Rate B, Rate C - 0.0, 0.0 -> 208.72, 208.72
% INFO    : Updated Thermal Rating: on line 28319-28338 : Rate B, Rate C - 0.0, 0.0 -> 192.76, 192.76
% INFO    : Updated Thermal Rating: on line 28323-28328 : Rate B, Rate C - 0.0, 0.0 -> 205.73, 205.73
% INFO    : Updated Thermal Rating: on line 28324-28326 : Rate B, Rate C - 0.0, 0.0 -> 254.58, 254.58
% INFO    : Updated Thermal Rating: on transformer 28326-28325 : Rate B, Rate C - 0.0, 0.0 -> 516.78, 516.78
% INFO    : Updated Thermal Rating: on line 28325-28782 : Rate B, Rate C - 0.0, 0.0 -> 1216.15, 1216.15
% INFO    : Updated Thermal Rating: on line 28326-28375 : Rate B, Rate C - 0.0, 0.0 -> 192.13, 192.13
% INFO    : Updated Thermal Rating: on line 28958-28326 : Rate B, Rate C - 0.0, 0.0 -> 225.99, 225.99
% INFO    : Updated Thermal Rating: on line 28327-28371 : Rate B, Rate C - 0.0, 0.0 -> 201.99, 201.99
% INFO    : Updated Thermal Rating: on line 28327-28418 : Rate B, Rate C - 0.0, 0.0 -> 241.96, 241.96
% INFO    : Updated Thermal Rating: on line 28328-28381 : Rate B, Rate C - 0.0, 0.0 -> 243.37, 243.37
% INFO    : Updated Thermal Rating: on line 28402-28329 : Rate B, Rate C - 0.0, 0.0 -> 193.39, 193.39
% INFO    : Updated Thermal Rating: on transformer 28330-28333 : Rate B, Rate C - 0.0, 0.0 -> 93.76, 93.76
% INFO    : Updated Thermal Rating: on line 28330-28353 : Rate B, Rate C - 0.0, 0.0 -> 222.29, 222.29
% INFO    : Updated Thermal Rating: on line 28330-28391 : Rate B, Rate C - 0.0, 0.0 -> 190.0, 190.0
% INFO    : Updated Thermal Rating: on transformer 28331-28333 : Rate B, Rate C - 0.0, 0.0 -> 46.88, 46.88
% INFO    : Updated Thermal Rating: on transformer 28332-28333 : Rate B, Rate C - 0.0, 0.0 -> 46.88, 46.88
% INFO    : Updated Thermal Rating: on line 28354-28334 : Rate B, Rate C - 0.0, 0.0 -> 188.54, 188.54
% INFO    : Updated Thermal Rating: on line 28334-29026 : Rate B, Rate C - 0.0, 0.0 -> 210.42, 210.42
% INFO    : Updated Thermal Rating: on line 28337-28365 : Rate B, Rate C - 0.0, 0.0 -> 330.0, 330.0
% INFO    : Updated Thermal Rating: on line 28338-28439 : Rate B, Rate C - 0.0, 0.0 -> 206.1, 206.1
% INFO    : Updated Thermal Rating: on line 28341-28348 : Rate B, Rate C - 0.0, 0.0 -> 256.24, 256.24
% INFO    : Updated Thermal Rating: on line 28849-28341 : Rate B, Rate C - 0.0, 0.0 -> 295.25, 295.25
% INFO    : Updated Thermal Rating: on line 28849-28341 : Rate B, Rate C - 0.0, 0.0 -> 295.25, 295.25
% INFO    : Updated Thermal Rating: on line 28849-28341 : Rate B, Rate C - 0.0, 0.0 -> 295.25, 295.25
% INFO    : Updated Thermal Rating: on transformer 28343-28346 : Rate B, Rate C - 0.0, 0.0 -> 617.38, 617.38
% INFO    : Updated Thermal Rating: on line 28343-28460 : Rate B, Rate C - 0.0, 0.0 -> 1326.6, 1326.6
% INFO    : Updated Thermal Rating: on line 28860-28343 : Rate B, Rate C - 0.0, 0.0 -> 1129.33, 1129.33
% INFO    : Updated Thermal Rating: on transformer 28344-28346 : Rate B, Rate C - 0.0, 0.0 -> 492.38, 492.38
% INFO    : Updated Thermal Rating: on line 28344-28896 : Rate B, Rate C - 0.0, 0.0 -> 230.56, 230.56
% INFO    : Updated Thermal Rating: on transformer 28345-28346 : Rate B, Rate C - 0.0, 0.0 -> 125.0, 125.0
% INFO    : Updated Thermal Rating: on line 28362-28349 : Rate B, Rate C - 0.0, 0.0 -> 263.1, 263.1
% INFO    : Updated Thermal Rating: on line 28349-28432 : Rate B, Rate C - 0.0, 0.0 -> 281.64, 281.64
% INFO    : Updated Thermal Rating: on line 28442-28349 : Rate B, Rate C - 0.0, 0.0 -> 231.19, 231.19
% INFO    : Updated Thermal Rating: on line 28349-28463 : Rate B, Rate C - 0.0, 0.0 -> 218.51, 218.51
% INFO    : Updated Thermal Rating: on line 28360-28350 : Rate B, Rate C - 0.0, 0.0 -> 209.3, 209.3
% INFO    : Updated Thermal Rating: on line 28365-28351 : Rate B, Rate C - 0.0, 0.0 -> 196.32, 196.32
% INFO    : Updated Thermal Rating: on line 28351-28503 : Rate B, Rate C - 0.0, 0.0 -> 212.4, 212.4
% INFO    : Updated Thermal Rating: on line 28353-28354 : Rate B, Rate C - 0.0, 0.0 -> 220.2, 220.2
% INFO    : Updated Thermal Rating: on line 28353-28368 : Rate B, Rate C - 0.0, 0.0 -> 222.67, 222.67
% INFO    : Updated Thermal Rating: on line 29026-28354 : Rate B, Rate C - 0.0, 0.0 -> 264.4, 264.4
% INFO    : Updated Thermal Rating: on line 28357-28427 : Rate B, Rate C - 0.0, 0.0 -> 272.98, 272.98
% INFO    : Updated Thermal Rating: on line 28357-28459 : Rate B, Rate C - 0.0, 0.0 -> 265.23, 265.23
% INFO    : Updated Thermal Rating: on line 28360-28367 : Rate B, Rate C - 0.0, 0.0 -> 215.05, 215.05
% INFO    : Updated Thermal Rating: on line 28464-28360 : Rate B, Rate C - 0.0, 0.0 -> 225.17, 225.17
% INFO    : Updated Thermal Rating: on line 28362-28375 : Rate B, Rate C - 0.0, 0.0 -> 215.43, 215.43
% INFO    : Updated Thermal Rating: on transformer 28365-28364 : Rate B, Rate C - 0.0, 0.0 -> 521.2, 521.2
% INFO    : Updated Thermal Rating: on line 29025-28364 : Rate B, Rate C - 0.0, 0.0 -> 1219.84, 1219.84
% INFO    : Updated Thermal Rating: on line 28365-28383 : Rate B, Rate C - 0.0, 0.0 -> 204.59, 204.59
% INFO    : Updated Thermal Rating: on line 28441-28366 : Rate B, Rate C - 0.0, 0.0 -> 235.44, 235.44
% INFO    : Updated Thermal Rating: on line 28367-28427 : Rate B, Rate C - 0.0, 0.0 -> 234.44, 234.44
% INFO    : Updated Thermal Rating: on line 28368-29026 : Rate B, Rate C - 0.0, 0.0 -> 250.64, 250.64
% INFO    : Updated Thermal Rating: on line 28370-28382 : Rate B, Rate C - 0.0, 0.0 -> 213.84, 213.84
% INFO    : Updated Thermal Rating: on line 28417-28373 : Rate B, Rate C - 0.0, 0.0 -> 250.46, 250.46
% INFO    : Updated Thermal Rating: on line 28373-28418 : Rate B, Rate C - 0.0, 0.0 -> 413.4, 413.4
% INFO    : Updated Thermal Rating: on line 28373-28555 : Rate B, Rate C - 0.0, 0.0 -> 255.17, 255.17
% INFO    : Updated Thermal Rating: on line 28377-28404 : Rate B, Rate C - 0.0, 0.0 -> 182.49, 182.49
% INFO    : Updated Thermal Rating: on line 28377-28447 : Rate B, Rate C - 0.0, 0.0 -> 233.6, 233.6
% INFO    : Updated Thermal Rating: on line 28379-28425 : Rate B, Rate C - 0.0, 0.0 -> 192.06, 192.06
% INFO    : Updated Thermal Rating: on line 28379-28472 : Rate B, Rate C - 0.0, 0.0 -> 211.98, 211.98
% INFO    : Updated Thermal Rating: on line 29082-28381 : Rate B, Rate C - 0.0, 0.0 -> 257.34, 257.34
% INFO    : Updated Thermal Rating: on line 28382-28404 : Rate B, Rate C - 0.0, 0.0 -> 231.82, 231.82
% INFO    : Updated Thermal Rating: on line 28383-28466 : Rate B, Rate C - 0.0, 0.0 -> 187.85, 187.85
% INFO    : Updated Thermal Rating: on line 28385-28504 : Rate B, Rate C - 0.0, 0.0 -> 200.28, 200.28
% INFO    : Updated Thermal Rating: on line 28385-28508 : Rate B, Rate C - 0.0, 0.0 -> 248.85, 248.85
% INFO    : Updated Thermal Rating: on line 28386-28783 : Rate B, Rate C - 0.0, 0.0 -> 264.22, 264.22
% INFO    : Updated Thermal Rating: on line 28958-28386 : Rate B, Rate C - 0.0, 0.0 -> 225.83, 225.83
% INFO    : Updated Thermal Rating: on line 28388-28391 : Rate B, Rate C - 0.0, 0.0 -> 225.0, 225.0
% INFO    : Updated Thermal Rating: on line 28388-28393 : Rate B, Rate C - 0.0, 0.0 -> 205.64, 205.64
% INFO    : Updated Thermal Rating: on line 28436-28388 : Rate B, Rate C - 0.0, 0.0 -> 237.54, 237.54
% INFO    : Updated Thermal Rating: on line 28388-28724 : Rate B, Rate C - 0.0, 0.0 -> 266.08, 266.08
% INFO    : Updated Thermal Rating: on line 28389-28436 : Rate B, Rate C - 0.0, 0.0 -> 203.33, 203.33
% INFO    : Updated Thermal Rating: on line 28467-28389 : Rate B, Rate C - 0.0, 0.0 -> 192.98, 192.98
% INFO    : Updated Thermal Rating: on line 28393-29004 : Rate B, Rate C - 0.0, 0.0 -> 239.28, 239.28
% INFO    : Updated Thermal Rating: on line 28547-28394 : Rate B, Rate C - 0.0, 0.0 -> 208.36, 208.36
% INFO    : Updated Thermal Rating: on line 28394-28558 : Rate B, Rate C - 0.0, 0.0 -> 185.62, 185.62
% INFO    : Updated Thermal Rating: on line 28396-28398 : Rate B, Rate C - 0.0, 0.0 -> 224.88, 224.88
% INFO    : Updated Thermal Rating: on line 28396-28908 : Rate B, Rate C - 0.0, 0.0 -> 248.84, 248.84
% INFO    : Updated Thermal Rating: on line 28398-28456 : Rate B, Rate C - 0.0, 0.0 -> 167.11, 167.11
% INFO    : Updated Thermal Rating: on line 28402-28401 : Rate B, Rate C - 0.0, 0.0 -> 212.61, 212.61
% INFO    : Updated Thermal Rating: on line 28441-28402 : Rate B, Rate C - 0.0, 0.0 -> 241.96, 241.96
% INFO    : Updated Thermal Rating: on transformer 28403-28406 : Rate B, Rate C - 0.0, 0.0 -> 610.09, 610.09
% INFO    : Updated Thermal Rating: on transformer 28404-28406 : Rate B, Rate C - 0.0, 0.0 -> 485.09, 485.09
% INFO    : Updated Thermal Rating: on line 28404-28409 : Rate B, Rate C - 0.0, 0.0 -> 255.71, 255.71
% INFO    : Updated Thermal Rating: on line 28404-28836 : Rate B, Rate C - 0.0, 0.0 -> 217.83, 217.83
% INFO    : Updated Thermal Rating: on transformer 28405-28406 : Rate B, Rate C - 0.0, 0.0 -> 125.0, 125.0
% INFO    : Updated Thermal Rating: on line 28780-28408 : Rate B, Rate C - 0.0, 0.0 -> 1094.55, 1094.55
% INFO    : Updated Thermal Rating: on line 28842-28408 : Rate B, Rate C - 0.0, 0.0 -> 1280.67, 1280.67
% INFO    : Updated Thermal Rating: on line 28409-28443 : Rate B, Rate C - 0.0, 0.0 -> 207.56, 207.56
% INFO    : Updated Thermal Rating: on line 28409-28450 : Rate B, Rate C - 0.0, 0.0 -> 243.37, 243.37
% INFO    : Updated Thermal Rating: on line 28409-28473 : Rate B, Rate C - 0.0, 0.0 -> 256.8, 256.8
% INFO    : Updated Thermal Rating: on line 28453-28410 : Rate B, Rate C - 0.0, 0.0 -> 237.55, 237.55
% INFO    : Updated Thermal Rating: on line 28908-28410 : Rate B, Rate C - 0.0, 0.0 -> 257.0, 257.0
% INFO    : Updated Thermal Rating: on line 28411-28469 : Rate B, Rate C - 0.0, 0.0 -> 194.51, 194.51
% INFO    : Updated Thermal Rating: on line 28421-28413 : Rate B, Rate C - 0.0, 0.0 -> 194.73, 194.73
% INFO    : Updated Thermal Rating: on line 28413-28469 : Rate B, Rate C - 0.0, 0.0 -> 240.0, 240.0
% INFO    : Updated Thermal Rating: on line 28413-28808 : Rate B, Rate C - 0.0, 0.0 -> 260.0, 260.0
% INFO    : Updated Thermal Rating: on transformer 28417-28416 : Rate B, Rate C - 0.0, 0.0 -> 519.4, 519.4
% INFO    : Updated Thermal Rating: on line 28416-28782 : Rate B, Rate C - 0.0, 0.0 -> 1217.42, 1217.42
% INFO    : Updated Thermal Rating: on line 28508-28417 : Rate B, Rate C - 0.0, 0.0 -> 246.98, 246.98
% INFO    : Updated Thermal Rating: on line 28421-28808 : Rate B, Rate C - 0.0, 0.0 -> 209.14, 209.14
% INFO    : Updated Thermal Rating: on line 28422-28481 : Rate B, Rate C - 0.0, 0.0 -> 222.35, 222.35
% INFO    : Updated Thermal Rating: on line 28422-28724 : Rate B, Rate C - 0.0, 0.0 -> 247.2, 247.2
% INFO    : Updated Thermal Rating: on line 28424-28446 : Rate B, Rate C - 0.0, 0.0 -> 231.19, 231.19
% INFO    : Updated Thermal Rating: on line 28456-28424 : Rate B, Rate C - 0.0, 0.0 -> 211.98, 211.98
% INFO    : Updated Thermal Rating: on line 28424-28495 : Rate B, Rate C - 0.0, 0.0 -> 226.58, 226.58
% INFO    : Updated Thermal Rating: on line 28425-28836 : Rate B, Rate C - 0.0, 0.0 -> 234.59, 234.59
% INFO    : Updated Thermal Rating: on line 28427-28441 : Rate B, Rate C - 0.0, 0.0 -> 230.06, 230.06
% INFO    : Updated Thermal Rating: on transformer 28428-28431 : Rate B, Rate C - 0.0, 0.0 -> 474.08, 474.08
% INFO    : Updated Thermal Rating: on line 28428-29081 : Rate B, Rate C - 0.0, 0.0 -> 1299.3, 1299.3
% INFO    : Updated Thermal Rating: on transformer 28429-28431 : Rate B, Rate C - 0.0, 0.0 -> 449.08, 449.08
% INFO    : Updated Thermal Rating: on transformer 28430-28431 : Rate B, Rate C - 0.0, 0.0 -> 25.0, 25.0
% INFO    : Updated Thermal Rating: on line 28432-28783 : Rate B, Rate C - 0.0, 0.0 -> 291.75, 291.75
% INFO    : Updated Thermal Rating: on line 28432-28783 : Rate B, Rate C - 0.0, 0.0 -> 291.75, 291.75
% INFO    : Updated Thermal Rating: on line 28432-28783 : Rate B, Rate C - 0.0, 0.0 -> 291.75, 291.75
% INFO    : Updated Thermal Rating: on line 28508-28434 : Rate B, Rate C - 0.0, 0.0 -> 217.98, 217.98
% INFO    : Updated Thermal Rating: on line 28434-28531 : Rate B, Rate C - 0.0, 0.0 -> 250.12, 250.12
% INFO    : Updated Thermal Rating: on line 28437-28524 : Rate B, Rate C - 0.0, 0.0 -> 231.95, 231.95
% INFO    : Updated Thermal Rating: on line 28437-28843 : Rate B, Rate C - 0.0, 0.0 -> 233.56, 233.56
% INFO    : Updated Thermal Rating: on line 29004-28437 : Rate B, Rate C - 0.0, 0.0 -> 217.89, 217.89
% INFO    : Updated Thermal Rating: on line 28469-28438 : Rate B, Rate C - 0.0, 0.0 -> 226.55, 226.55
% INFO    : Updated Thermal Rating: on line 28438-28626 : Rate B, Rate C - 0.0, 0.0 -> 248.39, 248.39
% INFO    : Updated Thermal Rating: on line 29082-28439 : Rate B, Rate C - 0.0, 0.0 -> 239.17, 239.17
% INFO    : Updated Thermal Rating: on line 28440-28504 : Rate B, Rate C - 0.0, 0.0 -> 196.19, 196.19
% INFO    : Updated Thermal Rating: on line 28440-28583 : Rate B, Rate C - 0.0, 0.0 -> 236.73, 236.73
% INFO    : Updated Thermal Rating: on line 28442-28783 : Rate B, Rate C - 0.0, 0.0 -> 251.06, 251.06
% INFO    : Updated Thermal Rating: on line 28979-28446 : Rate B, Rate C - 0.0, 0.0 -> 251.88, 251.88
% INFO    : Updated Thermal Rating: on line 28447-28493 : Rate B, Rate C - 0.0, 0.0 -> 229.85, 229.85
% INFO    : Updated Thermal Rating: on line 28447-28495 : Rate B, Rate C - 0.0, 0.0 -> 254.76, 254.76
% INFO    : Updated Thermal Rating: on line 28447-28979 : Rate B, Rate C - 0.0, 0.0 -> 287.41, 287.41
% INFO    : Updated Thermal Rating: on line 28447-28979 : Rate B, Rate C - 0.0, 0.0 -> 287.41, 287.41
% INFO    : Updated Thermal Rating: on line 28447-28979 : Rate B, Rate C - 0.0, 0.0 -> 287.41, 287.41
% INFO    : Updated Thermal Rating: on line 28448-28572 : Rate B, Rate C - 0.0, 0.0 -> 157.5, 157.5
% INFO    : Updated Thermal Rating: on line 28448-28806 : Rate B, Rate C - 0.0, 0.0 -> 238.05, 238.05
% INFO    : Updated Thermal Rating: on line 28774-28450 : Rate B, Rate C - 0.0, 0.0 -> 265.32, 265.32
% INFO    : Updated Thermal Rating: on line 28453-28455 : Rate B, Rate C - 0.0, 0.0 -> 202.61, 202.61
% INFO    : Updated Thermal Rating: on transformer 28459-28458 : Rate B, Rate C - 0.0, 0.0 -> 468.62, 468.62
% INFO    : Updated Thermal Rating: on line 28459-28476 : Rate B, Rate C - 0.0, 0.0 -> 212.44, 212.44
% INFO    : Updated Thermal Rating: on line 28460-28848 : Rate B, Rate C - 0.0, 0.0 -> 1113.41, 1113.41
% INFO    : Updated Thermal Rating: on line 28460-28964 : Rate B, Rate C - 0.0, 0.0 -> 1273.95, 1273.95
% INFO    : Updated Thermal Rating: on line 28464-28463 : Rate B, Rate C - 0.0, 0.0 -> 244.85, 244.85
% INFO    : Updated Thermal Rating: on line 28463-28783 : Rate B, Rate C - 0.0, 0.0 -> 303.76, 303.76
% INFO    : Updated Thermal Rating: on line 28503-28466 : Rate B, Rate C - 0.0, 0.0 -> 228.51, 228.51
% INFO    : Updated Thermal Rating: on line 28524-28467 : Rate B, Rate C - 0.0, 0.0 -> 232.78, 232.78
% INFO    : Updated Thermal Rating: on line 28469-28471 : Rate B, Rate C - 0.0, 0.0 -> 163.4, 163.4
% INFO    : Updated Thermal Rating: on line 28471-28567 : Rate B, Rate C - 0.0, 0.0 -> 225.93, 225.93
% INFO    : Updated Thermal Rating: on line 28472-28549 : Rate B, Rate C - 0.0, 0.0 -> 231.71, 231.71
% INFO    : Updated Thermal Rating: on line 28473-28485 : Rate B, Rate C - 0.0, 0.0 -> 217.11, 217.11
% INFO    : Updated Thermal Rating: on line 28474-28475 : Rate B, Rate C - 0.0, 0.0 -> 192.38, 192.38
% INFO    : Updated Thermal Rating: on line 28474-28522 : Rate B, Rate C - 0.0, 0.0 -> 203.67, 203.67
% INFO    : Updated Thermal Rating: on line 28474-28774 : Rate B, Rate C - 0.0, 0.0 -> 306.87, 306.87
% INFO    : Updated Thermal Rating: on line 28475-28490 : Rate B, Rate C - 0.0, 0.0 -> 268.06, 268.06
% INFO    : Updated Thermal Rating: on line 28475-28523 : Rate B, Rate C - 0.0, 0.0 -> 174.96, 174.96
% INFO    : Updated Thermal Rating: on line 28979-28475 : Rate B, Rate C - 0.0, 0.0 -> 282.1, 282.1
% INFO    : Updated Thermal Rating: on line 28979-28475 : Rate B, Rate C - 0.0, 0.0 -> 282.1, 282.1
% INFO    : Updated Thermal Rating: on line 28477-28476 : Rate B, Rate C - 0.0, 0.0 -> 174.37, 174.37
% INFO    : Updated Thermal Rating: on line 28477-28619 : Rate B, Rate C - 0.0, 0.0 -> 218.3, 218.3
% INFO    : Updated Thermal Rating: on line 28485-28479 : Rate B, Rate C - 0.0, 0.0 -> 207.08, 207.08
% INFO    : Updated Thermal Rating: on line 28577-28479 : Rate B, Rate C - 0.0, 0.0 -> 236.41, 236.41
% INFO    : Updated Thermal Rating: on line 28480-28485 : Rate B, Rate C - 0.0, 0.0 -> 194.58, 194.58
% INFO    : Updated Thermal Rating: on line 28480-28488 : Rate B, Rate C - 0.0, 0.0 -> 201.24, 201.24
% INFO    : Updated Thermal Rating: on line 28481-28501 : Rate B, Rate C - 0.0, 0.0 -> 208.8, 208.8
% INFO    : Updated Thermal Rating: on line 28980-28481 : Rate B, Rate C - 0.0, 0.0 -> 216.61, 216.61
% INFO    : Updated Thermal Rating: on line 28482-28513 : Rate B, Rate C - 0.0, 0.0 -> 173.12, 173.12
% INFO    : Updated Thermal Rating: on line 28482-28545 : Rate B, Rate C - 0.0, 0.0 -> 241.49, 241.49
% INFO    : Updated Thermal Rating: on line 28482-29017 : Rate B, Rate C - 0.0, 0.0 -> 261.77, 261.77
% INFO    : Updated Thermal Rating: on line 28484-28513 : Rate B, Rate C - 0.0, 0.0 -> 192.11, 192.11
% INFO    : Updated Thermal Rating: on line 28544-28484 : Rate B, Rate C - 0.0, 0.0 -> 207.81, 207.81
% INFO    : Updated Thermal Rating: on line 28980-28488 : Rate B, Rate C - 0.0, 0.0 -> 240.52, 240.52
% INFO    : Updated Thermal Rating: on line 28490-28541 : Rate B, Rate C - 0.0, 0.0 -> 231.38, 231.38
% INFO    : Updated Thermal Rating: on line 28572-28490 : Rate B, Rate C - 0.0, 0.0 -> 220.24, 220.24
% INFO    : Updated Thermal Rating: on line 28491-28563 : Rate B, Rate C - 0.0, 0.0 -> 218.36, 218.36
% INFO    : Updated Thermal Rating: on line 28491-28599 : Rate B, Rate C - 0.0, 0.0 -> 235.83, 235.83
% INFO    : Updated Thermal Rating: on line 28493-28516 : Rate B, Rate C - 0.0, 0.0 -> 156.92, 156.92
% INFO    : Updated Thermal Rating: on line 28497-29017 : Rate B, Rate C - 0.0, 0.0 -> 228.69, 228.69
% INFO    : Updated Thermal Rating: on line 28497-29061 : Rate B, Rate C - 0.0, 0.0 -> 191.09, 191.09
% INFO    : Updated Thermal Rating: on line 28519-28498 : Rate B, Rate C - 0.0, 0.0 -> 220.42, 220.42
% INFO    : Updated Thermal Rating: on line 28547-28498 : Rate B, Rate C - 0.0, 0.0 -> 230.0, 230.0
% INFO    : Updated Thermal Rating: on line 28501-28790 : Rate B, Rate C - 0.0, 0.0 -> 243.12, 243.12
% INFO    : Updated Thermal Rating: on transformer 28503-28502 : Rate B, Rate C - 0.0, 0.0 -> 505.66, 505.66
% INFO    : Updated Thermal Rating: on line 28813-28502 : Rate B, Rate C - 0.0, 0.0 -> 1108.12, 1108.12
% INFO    : Updated Thermal Rating: on line 28842-28502 : Rate B, Rate C - 0.0, 0.0 -> 1276.48, 1276.48
% INFO    : Updated Thermal Rating: on line 28604-28503 : Rate B, Rate C - 0.0, 0.0 -> 241.29, 241.29
% INFO    : Updated Thermal Rating: on line 28510-28509 : Rate B, Rate C - 0.0, 0.0 -> 228.1, 228.1
% INFO    : Updated Thermal Rating: on line 28567-28509 : Rate B, Rate C - 0.0, 0.0 -> 231.92, 231.92
% INFO    : Updated Thermal Rating: on line 28509-28624 : Rate B, Rate C - 0.0, 0.0 -> 211.96, 211.96
% INFO    : Updated Thermal Rating: on line 28510-28564 : Rate B, Rate C - 0.0, 0.0 -> 195.02, 195.02
% INFO    : Updated Thermal Rating: on line 28513-28728 : Rate B, Rate C - 0.0, 0.0 -> 240.7, 240.7
% INFO    : Updated Thermal Rating: on line 28544-28516 : Rate B, Rate C - 0.0, 0.0 -> 231.45, 231.45
% INFO    : Updated Thermal Rating: on line 28908-28519 : Rate B, Rate C - 0.0, 0.0 -> 258.23, 258.23
% INFO    : Updated Thermal Rating: on line 28520-28544 : Rate B, Rate C - 0.0, 0.0 -> 225.6, 225.6
% INFO    : Updated Thermal Rating: on line 28520-28549 : Rate B, Rate C - 0.0, 0.0 -> 195.87, 195.87
% INFO    : Updated Thermal Rating: on line 28522-28979 : Rate B, Rate C - 0.0, 0.0 -> 210.76, 210.76
% INFO    : Updated Thermal Rating: on line 28523-28900 : Rate B, Rate C - 0.0, 0.0 -> 205.89, 205.89
% INFO    : Updated Thermal Rating: on line 28524-28808 : Rate B, Rate C - 0.0, 0.0 -> 231.26, 231.26
% INFO    : Updated Thermal Rating: on line 28525-28603 : Rate B, Rate C - 0.0, 0.0 -> 206.15, 206.15
% INFO    : Updated Thermal Rating: on line 28604-28525 : Rate B, Rate C - 0.0, 0.0 -> 201.53, 201.53
% INFO    : Updated Thermal Rating: on line 28595-28528 : Rate B, Rate C - 0.0, 0.0 -> 216.75, 216.75
% INFO    : Updated Thermal Rating: on line 28528-28979 : Rate B, Rate C - 0.0, 0.0 -> 264.44, 264.44
% INFO    : Updated Thermal Rating: on line 28592-28530 : Rate B, Rate C - 0.0, 0.0 -> 194.35, 194.35
% INFO    : Updated Thermal Rating: on line 28530-28806 : Rate B, Rate C - 0.0, 0.0 -> 215.64, 215.64
% INFO    : Updated Thermal Rating: on line 28530-28856 : Rate B, Rate C - 0.0, 0.0 -> 216.12, 216.12
% INFO    : Updated Thermal Rating: on line 28531-28582 : Rate B, Rate C - 0.0, 0.0 -> 235.1, 235.1
% INFO    : Updated Thermal Rating: on line 28531-28640 : Rate B, Rate C - 0.0, 0.0 -> 230.98, 230.98
% INFO    : Updated Thermal Rating: on line 28635-28534 : Rate B, Rate C - 0.0, 0.0 -> 238.77, 238.77
% INFO    : Updated Thermal Rating: on line 28534-28688 : Rate B, Rate C - 0.0, 0.0 -> 260.57, 260.57
% INFO    : Updated Thermal Rating: on transformer 28536-28535 : Rate B, Rate C - 0.0, 0.0 -> 528.49, 528.49
% INFO    : Updated Thermal Rating: on line 28535-28631 : Rate B, Rate C - 0.0, 0.0 -> 1038.78, 1038.78
% INFO    : Updated Thermal Rating: on line 28842-28535 : Rate B, Rate C - 0.0, 0.0 -> 1291.81, 1291.81
% INFO    : Updated Thermal Rating: on transformer 28536-28539 : Rate B, Rate C - 0.0, 0.0 -> 91.99, 91.99
% INFO    : Updated Thermal Rating: on line 28536-28577 : Rate B, Rate C - 0.0, 0.0 -> 258.08, 258.08
% INFO    : Updated Thermal Rating: on line 28578-28536 : Rate B, Rate C - 0.0, 0.0 -> 237.67, 237.67
% INFO    : Updated Thermal Rating: on line 28536-28603 : Rate B, Rate C - 0.0, 0.0 -> 244.24, 244.24
% INFO    : Updated Thermal Rating: on line 28623-28536 : Rate B, Rate C - 0.0, 0.0 -> 202.45, 202.45
% INFO    : Updated Thermal Rating: on line 28536-28635 : Rate B, Rate C - 0.0, 0.0 -> 174.91, 174.91
% INFO    : Updated Thermal Rating: on line 28536-28637 : Rate B, Rate C - 0.0, 0.0 -> 178.76, 178.76
% INFO    : Updated Thermal Rating: on transformer 28537-28539 : Rate B, Rate C - 0.0, 0.0 -> 46.0, 46.0
% INFO    : Updated Thermal Rating: on transformer 28538-28539 : Rate B, Rate C - 0.0, 0.0 -> 46.0, 46.0
% INFO    : Updated Thermal Rating: on line 28541-28606 : Rate B, Rate C - 0.0, 0.0 -> 214.95, 214.95
% INFO    : Updated Thermal Rating: on line 28541-28932 : Rate B, Rate C - 0.0, 0.0 -> 206.4, 206.4
% INFO    : Updated Thermal Rating: on transformer 28544-28543 : Rate B, Rate C - 0.0, 0.0 -> 518.57, 518.57
% INFO    : Updated Thermal Rating: on line 28548-28543 : Rate B, Rate C - 0.0, 0.0 -> 1086.3, 1086.3
% INFO    : Updated Thermal Rating: on line 28543-29016 : Rate B, Rate C - 0.0, 0.0 -> 1271.29, 1271.29
% INFO    : Updated Thermal Rating: on line 28544-28547 : Rate B, Rate C - 0.0, 0.0 -> 229.44, 229.44
% INFO    : Updated Thermal Rating: on line 28580-28545 : Rate B, Rate C - 0.0, 0.0 -> 206.09, 206.09
% INFO    : Updated Thermal Rating: on line 28547-28932 : Rate B, Rate C - 0.0, 0.0 -> 233.15, 233.15
% INFO    : Updated Thermal Rating: on transformer 28548-28551 : Rate B, Rate C - 0.0, 0.0 -> 527.18, 527.18
% INFO    : Updated Thermal Rating: on line 28548-28598 : Rate B, Rate C - 0.0, 0.0 -> 1129.75, 1129.75
% INFO    : Updated Thermal Rating: on line 28548-28909 : Rate B, Rate C - 0.0, 0.0 -> 1227.94, 1227.94
% INFO    : Updated Thermal Rating: on line 28978-28548 : Rate B, Rate C - 0.0, 0.0 -> 1158.83, 1158.83
% INFO    : Updated Thermal Rating: on line 28548-29016 : Rate B, Rate C - 0.0, 0.0 -> 1368.54, 1368.54
% INFO    : Updated Thermal Rating: on transformer 28549-28551 : Rate B, Rate C - 0.0, 0.0 -> 502.18, 502.18
% INFO    : Updated Thermal Rating: on line 28549-28560 : Rate B, Rate C - 0.0, 0.0 -> 228.89, 228.89
% INFO    : Updated Thermal Rating: on transformer 28550-28551 : Rate B, Rate C - 0.0, 0.0 -> 25.0, 25.0
% INFO    : Updated Thermal Rating: on line 28573-28552 : Rate B, Rate C - 0.0, 0.0 -> 213.76, 213.76
% INFO    : Updated Thermal Rating: on line 28552-28580 : Rate B, Rate C - 0.0, 0.0 -> 177.42, 177.42
% INFO    : Updated Thermal Rating: on line 28552-28601 : Rate B, Rate C - 0.0, 0.0 -> 204.39, 204.39
% INFO    : Updated Thermal Rating: on line 28554-28553 : Rate B, Rate C - 0.0, 0.0 -> 236.75, 236.75
% INFO    : Updated Thermal Rating: on line 28558-28553 : Rate B, Rate C - 0.0, 0.0 -> 218.53, 218.53
% INFO    : Updated Thermal Rating: on line 28553-28599 : Rate B, Rate C - 0.0, 0.0 -> 254.17, 254.17
% INFO    : Updated Thermal Rating: on line 28553-29061 : Rate B, Rate C - 0.0, 0.0 -> 231.62, 231.62
% INFO    : Updated Thermal Rating: on line 28563-28554 : Rate B, Rate C - 0.0, 0.0 -> 190.48, 190.48
% INFO    : Updated Thermal Rating: on line 28597-28555 : Rate B, Rate C - 0.0, 0.0 -> 195.62, 195.62
% INFO    : Updated Thermal Rating: on line 28638-28555 : Rate B, Rate C - 0.0, 0.0 -> 254.48, 254.48
% INFO    : Updated Thermal Rating: on line 28556-28568 : Rate B, Rate C - 0.0, 0.0 -> 188.27, 188.27
% INFO    : Updated Thermal Rating: on line 28556-28617 : Rate B, Rate C - 0.0, 0.0 -> 215.49, 215.49
% INFO    : Updated Thermal Rating: on line 28560-28606 : Rate B, Rate C - 0.0, 0.0 -> 201.32, 201.32
% INFO    : Updated Thermal Rating: on line 28564-28808 : Rate B, Rate C - 0.0, 0.0 -> 227.68, 227.68
% INFO    : Updated Thermal Rating: on transformer 28567-28566 : Rate B, Rate C - 0.0, 0.0 -> 436.61, 436.61
% INFO    : Updated Thermal Rating: on line 28566-28625 : Rate B, Rate C - 0.0, 0.0 -> 1139.95, 1139.95
% INFO    : Updated Thermal Rating: on line 28567-28646 : Rate B, Rate C - 0.0, 0.0 -> 210.73, 210.73
% INFO    : Updated Thermal Rating: on line 28568-29082 : Rate B, Rate C - 0.0, 0.0 -> 236.92, 236.92
% INFO    : Updated Thermal Rating: on line 28569-28611 : Rate B, Rate C - 0.0, 0.0 -> 176.79, 176.79
% INFO    : Updated Thermal Rating: on line 28569-28647 : Rate B, Rate C - 0.0, 0.0 -> 218.56, 218.56
% INFO    : Updated Thermal Rating: on line 28573-28575 : Rate B, Rate C - 0.0, 0.0 -> 239.24, 239.24
% INFO    : Updated Thermal Rating: on transformer 28575-28574 : Rate B, Rate C - 0.0, 0.0 -> 536.86, 536.86
% INFO    : Updated Thermal Rating: on line 28574-28780 : Rate B, Rate C - 0.0, 0.0 -> 1151.74, 1151.74
% INFO    : Updated Thermal Rating: on line 29016-28574 : Rate B, Rate C - 0.0, 0.0 -> 1342.46, 1342.46
% INFO    : Updated Thermal Rating: on line 28601-28575 : Rate B, Rate C - 0.0, 0.0 -> 237.45, 237.45
% INFO    : Updated Thermal Rating: on line 28575-28628 : Rate B, Rate C - 0.0, 0.0 -> 220.87, 220.87
% INFO    : Updated Thermal Rating: on line 28575-28629 : Rate B, Rate C - 0.0, 0.0 -> 226.84, 226.84
% INFO    : Updated Thermal Rating: on line 28612-28576 : Rate B, Rate C - 0.0, 0.0 -> 187.46, 187.46
% INFO    : Updated Thermal Rating: on line 28618-28576 : Rate B, Rate C - 0.0, 0.0 -> 200.71, 200.71
% INFO    : Updated Thermal Rating: on line 28578-28595 : Rate B, Rate C - 0.0, 0.0 -> 187.77, 187.77
% INFO    : Updated Thermal Rating: on line 28580-28615 : Rate B, Rate C - 0.0, 0.0 -> 214.12, 214.12
% INFO    : Updated Thermal Rating: on transformer 28582-28581 : Rate B, Rate C - 0.0, 0.0 -> 492.92, 492.92
% INFO    : Updated Thermal Rating: on line 28581-28782 : Rate B, Rate C - 0.0, 0.0 -> 1038.88, 1038.88
% INFO    : Updated Thermal Rating: on line 28581-28924 : Rate B, Rate C - 0.0, 0.0 -> 1169.06, 1169.06
% INFO    : Updated Thermal Rating: on line 28582-28583 : Rate B, Rate C - 0.0, 0.0 -> 255.2, 255.2
% INFO    : Updated Thermal Rating: on line 28596-28583 : Rate B, Rate C - 0.0, 0.0 -> 187.92, 187.92
% INFO    : Updated Thermal Rating: on line 28585-28615 : Rate B, Rate C - 0.0, 0.0 -> 234.74, 234.74
% INFO    : Updated Thermal Rating: on line 29017-28585 : Rate B, Rate C - 0.0, 0.0 -> 258.99, 258.99
% INFO    : Updated Thermal Rating: on line 28588-29017 : Rate B, Rate C - 0.0, 0.0 -> 184.57, 184.57
% INFO    : Updated Thermal Rating: on line 28588-29059 : Rate B, Rate C - 0.0, 0.0 -> 220.09, 220.09
% INFO    : Updated Thermal Rating: on line 28599-28589 : Rate B, Rate C - 0.0, 0.0 -> 223.87, 223.87
% INFO    : Updated Thermal Rating: on line 28613-28589 : Rate B, Rate C - 0.0, 0.0 -> 174.95, 174.95
% INFO    : Updated Thermal Rating: on line 28628-28590 : Rate B, Rate C - 0.0, 0.0 -> 192.73, 192.73
% INFO    : Updated Thermal Rating: on line 28590-28632 : Rate B, Rate C - 0.0, 0.0 -> 221.77, 221.77
% INFO    : Updated Thermal Rating: on line 28591-28629 : Rate B, Rate C - 0.0, 0.0 -> 189.86, 189.86
% INFO    : Updated Thermal Rating: on line 28856-28591 : Rate B, Rate C - 0.0, 0.0 -> 222.1, 222.1
% INFO    : Updated Thermal Rating: on line 28592-28806 : Rate B, Rate C - 0.0, 0.0 -> 218.5, 218.5
% INFO    : Updated Thermal Rating: on line 28594-28595 : Rate B, Rate C - 0.0, 0.0 -> 200.77, 200.77
% INFO    : Updated Thermal Rating: on line 28594-28979 : Rate B, Rate C - 0.0, 0.0 -> 241.56, 241.56
% INFO    : Updated Thermal Rating: on line 28595-28608 : Rate B, Rate C - 0.0, 0.0 -> 162.15, 162.15
% INFO    : Updated Thermal Rating: on line 28597-28596 : Rate B, Rate C - 0.0, 0.0 -> 227.31, 227.31
% INFO    : Updated Thermal Rating: on line 28597-29066 : Rate B, Rate C - 0.0, 0.0 -> 260.71, 260.71
% INFO    : Updated Thermal Rating: on transformer 28599-28598 : Rate B, Rate C - 0.0, 0.0 -> 531.69, 531.69
% INFO    : Updated Thermal Rating: on line 28598-29016 : Rate B, Rate C - 0.0, 0.0 -> 1328.35, 1328.35
% INFO    : Updated Thermal Rating: on line 28601-28643 : Rate B, Rate C - 0.0, 0.0 -> 159.68, 159.68
% INFO    : Updated Thermal Rating: on line 28608-28856 : Rate B, Rate C - 0.0, 0.0 -> 229.63, 229.63
% INFO    : Updated Thermal Rating: on line 28610-28891 : Rate B, Rate C - 0.0, 0.0 -> 236.5, 236.5
% INFO    : Updated Thermal Rating: on line 28611-28626 : Rate B, Rate C - 0.0, 0.0 -> 206.4, 206.4
% INFO    : Updated Thermal Rating: on line 28617-28612 : Rate B, Rate C - 0.0, 0.0 -> 234.53, 234.53
% INFO    : Updated Thermal Rating: on line 28626-28612 : Rate B, Rate C - 0.0, 0.0 -> 254.93, 254.93
% INFO    : Updated Thermal Rating: on line 28613-29059 : Rate B, Rate C - 0.0, 0.0 -> 226.26, 226.26
% INFO    : Updated Thermal Rating: on line 28618-28654 : Rate B, Rate C - 0.0, 0.0 -> 225.17, 225.17
% INFO    : Updated Thermal Rating: on line 28641-28619 : Rate B, Rate C - 0.0, 0.0 -> 206.39, 206.39
% INFO    : Updated Thermal Rating: on line 28619-28960 : Rate B, Rate C - 0.0, 0.0 -> 242.24, 242.24
% INFO    : Updated Thermal Rating: on line 28622-28623 : Rate B, Rate C - 0.0, 0.0 -> 193.58, 193.58
% INFO    : Updated Thermal Rating: on line 28622-28632 : Rate B, Rate C - 0.0, 0.0 -> 206.4, 206.4
% INFO    : Updated Thermal Rating: on line 28632-28623 : Rate B, Rate C - 0.0, 0.0 -> 212.43, 212.43
% INFO    : Updated Thermal Rating: on line 28624-28656 : Rate B, Rate C - 0.0, 0.0 -> 245.33, 245.33
% INFO    : Updated Thermal Rating: on transformer 28626-28625 : Rate B, Rate C - 0.0, 0.0 -> 490.73, 490.73
% INFO    : Updated Thermal Rating: on line 28763-28625 : Rate B, Rate C - 0.0, 0.0 -> 1330.67, 1330.67
% INFO    : Updated Thermal Rating: on transformer 28632-28631 : Rate B, Rate C - 0.0, 0.0 -> 448.66, 448.66
% INFO    : Updated Thermal Rating: on line 28857-28631 : Rate B, Rate C - 0.0, 0.0 -> 1125.35, 1125.35
% INFO    : Updated Thermal Rating: on line 28644-28634 : Rate B, Rate C - 0.0, 0.0 -> 229.53, 229.53
% INFO    : Updated Thermal Rating: on line 28634-28756 : Rate B, Rate C - 0.0, 0.0 -> 264.05, 264.05
% INFO    : Updated Thermal Rating: on line 28635-28637 : Rate B, Rate C - 0.0, 0.0 -> 211.31, 211.31
% INFO    : Updated Thermal Rating: on line 28640-28638 : Rate B, Rate C - 0.0, 0.0 -> 192.81, 192.81
% INFO    : Updated Thermal Rating: on line 28638-29037 : Rate B, Rate C - 0.0, 0.0 -> 265.72, 265.72
% INFO    : Updated Thermal Rating: on line 29062-28640 : Rate B, Rate C - 0.0, 0.0 -> 253.88, 253.88
% INFO    : Updated Thermal Rating: on line 28662-28641 : Rate B, Rate C - 0.0, 0.0 -> 162.18, 162.18
% INFO    : Updated Thermal Rating: on line 28643-28644 : Rate B, Rate C - 0.0, 0.0 -> 196.26, 196.26
% INFO    : Updated Thermal Rating: on line 28646-28685 : Rate B, Rate C - 0.0, 0.0 -> 220.72, 220.72
% INFO    : Updated Thermal Rating: on line 28647-28859 : Rate B, Rate C - 0.0, 0.0 -> 241.82, 241.82
% INFO    : Updated Thermal Rating: on line 28648-28917 : Rate B, Rate C - 0.0, 0.0 -> 176.2, 176.2
% INFO    : Updated Thermal Rating: on line 29038-28648 : Rate B, Rate C - 0.0, 0.0 -> 236.37, 236.37
% INFO    : Updated Thermal Rating: on line 29066-28648 : Rate B, Rate C - 0.0, 0.0 -> 214.52, 214.52
% INFO    : Updated Thermal Rating: on transformer 28649-28652 : Rate B, Rate C - 0.0, 0.0 -> 91.24, 91.24
% INFO    : Updated Thermal Rating: on line 28658-28649 : Rate B, Rate C - 0.0, 0.0 -> 207.43, 207.43
% INFO    : Updated Thermal Rating: on line 28649-28925 : Rate B, Rate C - 0.0, 0.0 -> 233.72, 233.72
% INFO    : Updated Thermal Rating: on transformer 28650-28652 : Rate B, Rate C - 0.0, 0.0 -> 45.62, 45.62
% INFO    : Updated Thermal Rating: on transformer 28651-28652 : Rate B, Rate C - 0.0, 0.0 -> 45.62, 45.62
% INFO    : Updated Thermal Rating: on line 29038-28654 : Rate B, Rate C - 0.0, 0.0 -> 247.44, 247.44
% INFO    : Updated Thermal Rating: on transformer 28656-28655 : Rate B, Rate C - 0.0, 0.0 -> 426.81, 426.81
% INFO    : Updated Thermal Rating: on line 28655-28684 : Rate B, Rate C - 0.0, 0.0 -> 1099.42, 1099.42
% INFO    : Updated Thermal Rating: on line 28655-28924 : Rate B, Rate C - 0.0, 0.0 -> 1100.94, 1100.94
% INFO    : Updated Thermal Rating: on line 28664-28656 : Rate B, Rate C - 0.0, 0.0 -> 177.89, 177.89
% INFO    : Updated Thermal Rating: on line 28656-28666 : Rate B, Rate C - 0.0, 0.0 -> 220.49, 220.49
% INFO    : Updated Thermal Rating: on line 28658-28659 : Rate B, Rate C - 0.0, 0.0 -> 189.25, 189.25
% INFO    : Updated Thermal Rating: on line 28859-28658 : Rate B, Rate C - 0.0, 0.0 -> 212.24, 212.24
% INFO    : Updated Thermal Rating: on line 28659-28726 : Rate B, Rate C - 0.0, 0.0 -> 216.95, 216.95
% INFO    : Updated Thermal Rating: on line 29055-28660 : Rate B, Rate C - 0.0, 0.0 -> 243.6, 243.6
% INFO    : Updated Thermal Rating: on line 28660-29062 : Rate B, Rate C - 0.0, 0.0 -> 227.94, 227.94
% INFO    : Updated Thermal Rating: on line 28662-28673 : Rate B, Rate C - 0.0, 0.0 -> 202.75, 202.75
% INFO    : Updated Thermal Rating: on line 28664-28917 : Rate B, Rate C - 0.0, 0.0 -> 211.64, 211.64
% INFO    : Updated Thermal Rating: on line 28666-28667 : Rate B, Rate C - 0.0, 0.0 -> 177.36, 177.36
% INFO    : Updated Thermal Rating: on line 28667-28675 : Rate B, Rate C - 0.0, 0.0 -> 204.88, 204.88
% INFO    : Updated Thermal Rating: on transformer 28668-28671 : Rate B, Rate C - 0.0, 0.0 -> 89.67, 89.67
% INFO    : Updated Thermal Rating: on line 28668-28672 : Rate B, Rate C - 0.0, 0.0 -> 193.53, 193.53
% INFO    : Updated Thermal Rating: on line 28685-28668 : Rate B, Rate C - 0.0, 0.0 -> 234.11, 234.11
% INFO    : Updated Thermal Rating: on transformer 28669-28671 : Rate B, Rate C - 0.0, 0.0 -> 44.83, 44.83
% INFO    : Updated Thermal Rating: on transformer 28670-28671 : Rate B, Rate C - 0.0, 0.0 -> 44.83, 44.83
% INFO    : Updated Thermal Rating: on line 28677-28672 : Rate B, Rate C - 0.0, 0.0 -> 195.77, 195.77
% INFO    : Updated Thermal Rating: on line 29055-28673 : Rate B, Rate C - 0.0, 0.0 -> 219.95, 219.95
% INFO    : Updated Thermal Rating: on line 28674-28680 : Rate B, Rate C - 0.0, 0.0 -> 221.24, 221.24
% INFO    : Updated Thermal Rating: on line 28674-28948 : Rate B, Rate C - 0.0, 0.0 -> 244.81, 244.81
% INFO    : Updated Thermal Rating: on line 28675-28677 : Rate B, Rate C - 0.0, 0.0 -> 218.65, 218.65
% INFO    : Updated Thermal Rating: on line 28675-28685 : Rate B, Rate C - 0.0, 0.0 -> 253.0, 253.0
% INFO    : Updated Thermal Rating: on line 28834-28679 : Rate B, Rate C - 0.0, 0.0 -> 218.51, 218.51
% INFO    : Updated Thermal Rating: on line 28996-28679 : Rate B, Rate C - 0.0, 0.0 -> 198.66, 198.66
% INFO    : Updated Thermal Rating: on line 28834-28680 : Rate B, Rate C - 0.0, 0.0 -> 224.36, 224.36
% INFO    : Updated Thermal Rating: on line 28680-28996 : Rate B, Rate C - 0.0, 0.0 -> 215.09, 215.09
% INFO    : Updated Thermal Rating: on line 28682-28685 : Rate B, Rate C - 0.0, 0.0 -> 241.54, 241.54
% INFO    : Updated Thermal Rating: on line 28996-28682 : Rate B, Rate C - 0.0, 0.0 -> 257.75, 257.75
% INFO    : Updated Thermal Rating: on transformer 28684-28687 : Rate B, Rate C - 0.0, 0.0 -> 544.45, 544.45
% INFO    : Updated Thermal Rating: on line 28833-28684 : Rate B, Rate C - 0.0, 0.0 -> 1225.18, 1225.18
% INFO    : Updated Thermal Rating: on transformer 28685-28687 : Rate B, Rate C - 0.0, 0.0 -> 469.45, 469.45
% INFO    : Updated Thermal Rating: on transformer 28686-28687 : Rate B, Rate C - 0.0, 0.0 -> 75.0, 75.0
% INFO    : Updated Thermal Rating: on line 28688-28986 : Rate B, Rate C - 0.0, 0.0 -> 238.24, 238.24
% INFO    : Updated Thermal Rating: on line 28688-29053 : Rate B, Rate C - 0.0, 0.0 -> 228.14, 228.14
% INFO    : Updated Thermal Rating: on line 28694-28689 : Rate B, Rate C - 0.0, 0.0 -> 219.97, 219.97
% INFO    : Updated Thermal Rating: on line 28689-28823 : Rate B, Rate C - 0.0, 0.0 -> 244.78, 244.78
% INFO    : Updated Thermal Rating: on line 28697-28693 : Rate B, Rate C - 0.0, 0.0 -> 195.61, 195.61
% INFO    : Updated Thermal Rating: on line 29055-28693 : Rate B, Rate C - 0.0, 0.0 -> 186.91, 186.91
% INFO    : Updated Thermal Rating: on line 28694-28834 : Rate B, Rate C - 0.0, 0.0 -> 198.0, 198.0
% INFO    : Updated Thermal Rating: on line 28755-28695 : Rate B, Rate C - 0.0, 0.0 -> 178.2, 178.2
% INFO    : Updated Thermal Rating: on line 28695-28835 : Rate B, Rate C - 0.0, 0.0 -> 226.0, 226.0
% INFO    : Updated Thermal Rating: on line 28739-28697 : Rate B, Rate C - 0.0, 0.0 -> 234.7, 234.7
% INFO    : Updated Thermal Rating: on line 28699-28698 : Rate B, Rate C - 0.0, 0.0 -> 185.75, 185.75
% INFO    : Updated Thermal Rating: on line 28698-28750 : Rate B, Rate C - 0.0, 0.0 -> 228.03, 228.03
% INFO    : Updated Thermal Rating: on line 28699-28921 : Rate B, Rate C - 0.0, 0.0 -> 216.68, 216.68
% INFO    : Updated Thermal Rating: on line 28703-28858 : Rate B, Rate C - 0.0, 0.0 -> 183.47, 183.47
% INFO    : Updated Thermal Rating: on line 29009-28703 : Rate B, Rate C - 0.0, 0.0 -> 191.98, 191.98
% INFO    : Updated Thermal Rating: on line 28705-28704 : Rate B, Rate C - 0.0, 0.0 -> 186.82, 186.82
% INFO    : Updated Thermal Rating: on line 28894-28704 : Rate B, Rate C - 0.0, 0.0 -> 182.56, 182.56
% INFO    : Updated Thermal Rating: on line 28704-28966 : Rate B, Rate C - 0.0, 0.0 -> 228.05, 228.05
% INFO    : Updated Thermal Rating: on line 28705-29023 : Rate B, Rate C - 0.0, 0.0 -> 208.02, 208.02
% INFO    : Updated Thermal Rating: on line 28706-28750 : Rate B, Rate C - 0.0, 0.0 -> 233.13, 233.13
% INFO    : Updated Thermal Rating: on line 28905-28706 : Rate B, Rate C - 0.0, 0.0 -> 224.08, 224.08
% INFO    : Updated Thermal Rating: on line 28708-28710 : Rate B, Rate C - 0.0, 0.0 -> 192.66, 192.66
% INFO    : Updated Thermal Rating: on line 28835-28708 : Rate B, Rate C - 0.0, 0.0 -> 216.67, 216.67
% INFO    : Updated Thermal Rating: on line 28710-28878 : Rate B, Rate C - 0.0, 0.0 -> 189.83, 189.83
% INFO    : Updated Thermal Rating: on transformer 28712-28711 : Rate B, Rate C - 0.0, 0.0 -> 128.88, 128.88
% INFO    : Updated Thermal Rating: on line 28711-28731 : Rate B, Rate C - 0.0, 0.0 -> 181.12, 181.12
% INFO    : Updated Thermal Rating: on line 28711-28915 : Rate B, Rate C - 0.0, 0.0 -> 195.58, 195.58
% INFO    : Updated Thermal Rating: on line 40725-28712 : Rate B, Rate C - 0.0, 0.0 -> 116.63, 116.63
% INFO    : Updated Thermal Rating: on line 28713-28881 : Rate B, Rate C - 0.0, 0.0 -> 220.96, 220.96
% INFO    : Updated Thermal Rating: on line 28950-28713 : Rate B, Rate C - 0.0, 0.0 -> 178.78, 178.78
% INFO    : Updated Thermal Rating: on line 28716-30285 : Rate B, Rate C - 0.0, 0.0 -> 179.3, 179.3
% INFO    : Updated Thermal Rating: on transformer 28718-28717 : Rate B, Rate C - 0.0, 0.0 -> 1413.96, 1413.96
% INFO    : Updated Thermal Rating: on transformer 28717-28720 : Rate B, Rate C - 0.0, 0.0 -> 1346.86, 1346.86
% INFO    : Updated Thermal Rating: on transformer 28717-28721 : Rate B, Rate C - 0.0, 0.0 -> 1345.34, 1345.34
% INFO    : Updated Thermal Rating: on transformer 28717-28722 : Rate B, Rate C - 0.0, 0.0 -> 948.78, 948.78
% INFO    : Updated Thermal Rating: on line 28758-28717 : Rate B, Rate C - 0.0, 0.0 -> 4198.08, 4198.08
% INFO    : Updated Thermal Rating: on line 28717-28847 : Rate B, Rate C - 0.0, 0.0 -> 4162.78, 4162.78
% INFO    : Updated Thermal Rating: on transformer 28719-28718 : Rate B, Rate C - 0.0, 0.0 -> 346.98, 346.98
% INFO    : Updated Thermal Rating: on transformer 28718-28723 : Rate B, Rate C - 0.0, 0.0 -> 205.46, 205.46
% INFO    : Updated Thermal Rating: on line 28719-28869 : Rate B, Rate C - 0.0, 0.0 -> 226.1, 226.1
% INFO    : Updated Thermal Rating: on transformer 28724-28725 : Rate B, Rate C - 0.0, 0.0 -> 98.71, 98.71
% INFO    : Updated Thermal Rating: on line 28843-28724 : Rate B, Rate C - 0.0, 0.0 -> 285.9, 285.9
% INFO    : Updated Thermal Rating: on line 28843-28724 : Rate B, Rate C - 0.0, 0.0 -> 285.9, 285.9
% INFO    : Updated Thermal Rating: on line 28724-29004 : Rate B, Rate C - 0.0, 0.0 -> 244.29, 244.29
% INFO    : Updated Thermal Rating: on transformer 28726-28727 : Rate B, Rate C - 0.0, 0.0 -> 86.45, 86.45
% INFO    : Updated Thermal Rating: on line 28726-28764 : Rate B, Rate C - 0.0, 0.0 -> 188.8, 188.8
% INFO    : Updated Thermal Rating: on line 28726-28925 : Rate B, Rate C - 0.0, 0.0 -> 193.15, 193.15
% INFO    : Updated Thermal Rating: on transformer 28728-28729 : Rate B, Rate C - 0.0, 0.0 -> 100.0, 100.0
% INFO    : Updated Thermal Rating: on line 29059-28728 : Rate B, Rate C - 0.0, 0.0 -> 189.9, 189.9
% INFO    : Updated Thermal Rating: on transformer 28731-28730 : Rate B, Rate C - 0.0, 0.0 -> 277.42, 277.42
% INFO    : Updated Thermal Rating: on line 28730-28920 : Rate B, Rate C - 0.0, 0.0 -> 980.2, 980.2
% INFO    : Updated Thermal Rating: on transformer 28731-28734 : Rate B, Rate C - 0.0, 0.0 -> 166.53, 166.53
% INFO    : Updated Thermal Rating: on transformer 28731-28735 : Rate B, Rate C - 0.0, 0.0 -> 40.58, 40.58
% INFO    : Updated Thermal Rating: on transformer 28731-28736 : Rate B, Rate C - 0.0, 0.0 -> 65.03, 65.03
% INFO    : Updated Thermal Rating: on line 28731-28921 : Rate B, Rate C - 0.0, 0.0 -> 198.46, 198.46
% INFO    : Updated Thermal Rating: on transformer 28732-28734 : Rate B, Rate C - 0.0, 0.0 -> 83.27, 83.27
% INFO    : Updated Thermal Rating: on transformer 28733-28734 : Rate B, Rate C - 0.0, 0.0 -> 83.27, 83.27
% INFO    : Updated Thermal Rating: on transformer 28738-28737 : Rate B, Rate C - 0.0, 0.0 -> 1328.6, 1328.6
% INFO    : Updated Thermal Rating: on transformer 28737-28740 : Rate B, Rate C - 0.0, 0.0 -> 1031.43, 1031.43
% INFO    : Updated Thermal Rating: on transformer 28737-28741 : Rate B, Rate C - 0.0, 0.0 -> 1025.1, 1025.1
% INFO    : Updated Thermal Rating: on transformer 28737-28742 : Rate B, Rate C - 0.0, 0.0 -> 1013.74, 1013.74
% INFO    : Updated Thermal Rating: on transformer 28737-28743 : Rate B, Rate C - 0.0, 0.0 -> 1003.52, 1003.52
% INFO    : Updated Thermal Rating: on transformer 28737-28744 : Rate B, Rate C - 0.0, 0.0 -> 997.12, 997.12
% INFO    : Updated Thermal Rating: on transformer 28737-28745 : Rate B, Rate C - 0.0, 0.0 -> 7500.0, 7500.0
% INFO    : Updated Thermal Rating: on transformer 28737-28746 : Rate B, Rate C - 0.0, 0.0 -> 1119.42, 1119.42
% INFO    : Updated Thermal Rating: on transformer 28737-28747 : Rate B, Rate C - 0.0, 0.0 -> 1116.24, 1116.24
% INFO    : Updated Thermal Rating: on transformer 28737-28748 : Rate B, Rate C - 0.0, 0.0 -> 1113.56, 1113.56
% INFO    : Updated Thermal Rating: on line 28888-28737 : Rate B, Rate C - 0.0, 0.0 -> 4121.36, 4121.36
% INFO    : Updated Thermal Rating: on line 28737-40759 : Rate B, Rate C - 0.0, 0.0 -> 4073.72, 4073.72
% INFO    : Updated Thermal Rating: on transformer 28739-28738 : Rate B, Rate C - 0.0, 0.0 -> 376.68, 376.68
% INFO    : Updated Thermal Rating: on line 28954-28738 : Rate B, Rate C - 0.0, 0.0 -> 1201.27, 1201.27
% INFO    : Updated Thermal Rating: on line 29054-28738 : Rate B, Rate C - 0.0, 0.0 -> 1238.4, 1238.4
% INFO    : Updated Thermal Rating: on line 28745-28772 : Rate B, Rate C - 0.0, 0.0 -> 4125.56, 4125.56
% INFO    : Updated Thermal Rating: on line 28745-28841 : Rate B, Rate C - 0.0, 0.0 -> 4128.28, 4128.28
% INFO    : Updated Thermal Rating: on transformer 28750-28749 : Rate B, Rate C - 0.0, 0.0 -> 327.13, 327.13
% INFO    : Updated Thermal Rating: on transformer 28749-28751 : Rate B, Rate C - 0.0, 0.0 -> 348.68, 348.68
% INFO    : Updated Thermal Rating: on transformer 28749-28752 : Rate B, Rate C - 0.0, 0.0 -> 302.8, 302.8
% INFO    : Updated Thermal Rating: on transformer 28749-28753 : Rate B, Rate C - 0.0, 0.0 -> 348.15, 348.15
% INFO    : Updated Thermal Rating: on transformer 28749-28754 : Rate B, Rate C - 0.0, 0.0 -> 302.42, 302.42
% INFO    : Updated Thermal Rating: on line 28911-28749 : Rate B, Rate C - 0.0, 0.0 -> 1223.2, 1223.2
% INFO    : Updated Thermal Rating: on line 28749-28935 : Rate B, Rate C - 0.0, 0.0 -> 1140.08, 1140.08
% INFO    : Updated Thermal Rating: on line 29023-28750 : Rate B, Rate C - 0.0, 0.0 -> 247.65, 247.65
% INFO    : Updated Thermal Rating: on line 28755-28902 : Rate B, Rate C - 0.0, 0.0 -> 220.01, 220.01
% INFO    : Updated Thermal Rating: on transformer 28756-28757 : Rate B, Rate C - 0.0, 0.0 -> 90.21, 90.21
% INFO    : Updated Thermal Rating: on line 28905-28756 : Rate B, Rate C - 0.0, 0.0 -> 251.43, 251.43
% INFO    : Updated Thermal Rating: on transformer 28759-28758 : Rate B, Rate C - 0.0, 0.0 -> 1410.98, 1410.98
% INFO    : Updated Thermal Rating: on transformer 28758-28761 : Rate B, Rate C - 0.0, 0.0 -> 1321.41, 1321.41
% INFO    : Updated Thermal Rating: on line 28758-40979 : Rate B, Rate C - 0.0, 0.0 -> 4074.29, 4074.29
% INFO    : Updated Thermal Rating: on transformer 28760-28759 : Rate B, Rate C - 0.0, 0.0 -> 321.21, 321.21
% INFO    : Updated Thermal Rating: on line 28759-28964 : Rate B, Rate C - 0.0, 0.0 -> 1300.28, 1300.28
% INFO    : Updated Thermal Rating: on line 28760-28891 : Rate B, Rate C - 0.0, 0.0 -> 209.52, 209.52
% INFO    : Updated Thermal Rating: on transformer 28763-28762 : Rate B, Rate C - 0.0, 0.0 -> 1518.98, 1518.98
% INFO    : Updated Thermal Rating: on transformer 28762-28765 : Rate B, Rate C - 0.0, 0.0 -> 1318.81, 1318.81
% INFO    : Updated Thermal Rating: on transformer 28762-28766 : Rate B, Rate C - 0.0, 0.0 -> 1317.23, 1317.23
% INFO    : Updated Thermal Rating: on transformer 28762-28767 : Rate B, Rate C - 0.0, 0.0 -> 1315.75, 1315.75
% INFO    : Updated Thermal Rating: on transformer 28762-28768 : Rate B, Rate C - 0.0, 0.0 -> 1314.66, 1314.66
% INFO    : Updated Thermal Rating: on transformer 28762-28769 : Rate B, Rate C - 0.0, 0.0 -> 1314.25, 1314.25
% INFO    : Updated Thermal Rating: on transformer 28762-28770 : Rate B, Rate C - 0.0, 0.0 -> 1312.58, 1312.58
% INFO    : Updated Thermal Rating: on transformer 28762-28771 : Rate B, Rate C - 0.0, 0.0 -> 720.55, 720.55
% INFO    : Updated Thermal Rating: on transformer 28764-28763 : Rate B, Rate C - 0.0, 0.0 -> 411.73, 411.73
% INFO    : Updated Thermal Rating: on line 28924-28763 : Rate B, Rate C - 0.0, 0.0 -> 1103.03, 1103.03
% INFO    : Updated Thermal Rating: on line 28764-28825 : Rate B, Rate C - 0.0, 0.0 -> 217.15, 217.15
% INFO    : Updated Thermal Rating: on line 29038-28764 : Rate B, Rate C - 0.0, 0.0 -> 235.13, 235.13
% INFO    : Updated Thermal Rating: on line 28772-28781 : Rate B, Rate C - 0.0, 0.0 -> 4021.48, 4021.48
% INFO    : Updated Thermal Rating: on line 29080-28772 : Rate B, Rate C - 0.0, 0.0 -> 4022.54, 4022.54
% INFO    : Updated Thermal Rating: on transformer 28774-28773 : Rate B, Rate C - 0.0, 0.0 -> 474.34, 474.34
% INFO    : Updated Thermal Rating: on transformer 28773-28778 : Rate B, Rate C - 0.0, 0.0 -> 339.33, 339.33
% INFO    : Updated Thermal Rating: on transformer 28773-28779 : Rate B, Rate C - 0.0, 0.0 -> 338.83, 338.83
% INFO    : Updated Thermal Rating: on transformer 28774-28777 : Rate B, Rate C - 0.0, 0.0 -> 89.5, 89.5
% INFO    : Updated Thermal Rating: on line 28774-28900 : Rate B, Rate C - 0.0, 0.0 -> 203.92, 203.92
% INFO    : Updated Thermal Rating: on transformer 28775-28777 : Rate B, Rate C - 0.0, 0.0 -> 44.75, 44.75
% INFO    : Updated Thermal Rating: on transformer 28776-28777 : Rate B, Rate C - 0.0, 0.0 -> 44.75, 44.75
% INFO    : Updated Thermal Rating: on line 28780-28978 : Rate B, Rate C - 0.0, 0.0 -> 1143.85, 1143.85
% INFO    : Updated Thermal Rating: on transformer 28782-28781 : Rate B, Rate C - 0.0, 0.0 -> 1722.57, 1722.57
% INFO    : Updated Thermal Rating: on transformer 28782-28781 : Rate B, Rate C - 0.0, 0.0 -> 1722.57, 1722.57
% INFO    : Updated Thermal Rating: on transformer 28782-28781 : Rate B, Rate C - 0.0, 0.0 -> 1722.57, 1722.57
% INFO    : Updated Thermal Rating: on transformer 28781-28784 : Rate B, Rate C - 0.0, 0.0 -> 1402.46, 1402.46
% INFO    : Updated Thermal Rating: on transformer 28781-28785 : Rate B, Rate C - 0.0, 0.0 -> 1400.9, 1400.9
% INFO    : Updated Thermal Rating: on transformer 28781-28786 : Rate B, Rate C - 0.0, 0.0 -> 1400.44, 1400.44
% INFO    : Updated Thermal Rating: on transformer 28781-28787 : Rate B, Rate C - 0.0, 0.0 -> 1399.39, 1399.39
% INFO    : Updated Thermal Rating: on transformer 28781-28788 : Rate B, Rate C - 0.0, 0.0 -> 1397.33, 1397.33
% INFO    : Updated Thermal Rating: on transformer 28781-28789 : Rate B, Rate C - 0.0, 0.0 -> 1393.9, 1393.9
% INFO    : Updated Thermal Rating: on line 28794-28781 : Rate B, Rate C - 0.0, 0.0 -> 3978.4, 3978.4
% INFO    : Updated Thermal Rating: on line 28781-28847 : Rate B, Rate C - 0.0, 0.0 -> 4122.47, 4122.47
% INFO    : Updated Thermal Rating: on transformer 28783-28782 : Rate B, Rate C - 0.0, 0.0 -> 641.55, 641.55
% INFO    : Updated Thermal Rating: on transformer 28783-28782 : Rate B, Rate C - 0.0, 0.0 -> 641.55, 641.55
% INFO    : Updated Thermal Rating: on transformer 28783-28782 : Rate B, Rate C - 0.0, 0.0 -> 641.55, 641.55
% INFO    : Updated Thermal Rating: on line 28782-28831 : Rate B, Rate C - 0.0, 0.0 -> 1336.47, 1336.47
% INFO    : Updated Thermal Rating: on line 28782-29003 : Rate B, Rate C - 0.0, 0.0 -> 1293.85, 1293.85
% INFO    : Updated Thermal Rating: on transformer 28790-28793 : Rate B, Rate C - 0.0, 0.0 -> 254.08, 254.08
% INFO    : Updated Thermal Rating: on line 28790-29004 : Rate B, Rate C - 0.0, 0.0 -> 200.75, 200.75
% INFO    : Updated Thermal Rating: on transformer 28791-28793 : Rate B, Rate C - 0.0, 0.0 -> 127.04, 127.04
% INFO    : Updated Thermal Rating: on transformer 28792-28793 : Rate B, Rate C - 0.0, 0.0 -> 127.04, 127.04
% INFO    : Updated Thermal Rating: on transformer 28795-28794 : Rate B, Rate C - 0.0, 0.0 -> 1522.96, 1522.96
% INFO    : Updated Thermal Rating: on transformer 28794-28797 : Rate B, Rate C - 0.0, 0.0 -> 1709.17, 1709.17
% INFO    : Updated Thermal Rating: on transformer 28794-28798 : Rate B, Rate C - 0.0, 0.0 -> 1699.8, 1699.8
% INFO    : Updated Thermal Rating: on transformer 28796-28795 : Rate B, Rate C - 0.0, 0.0 -> 475.85, 475.85
% INFO    : Updated Thermal Rating: on line 28795-28803 : Rate B, Rate C - 0.0, 0.0 -> 1187.28, 1187.28
% INFO    : Updated Thermal Rating: on line 28860-28795 : Rate B, Rate C - 0.0, 0.0 -> 1128.71, 1128.71
% INFO    : Updated Thermal Rating: on line 28796-28985 : Rate B, Rate C - 0.0, 0.0 -> 245.55, 245.55
% INFO    : Updated Thermal Rating: on transformer 28799-28802 : Rate B, Rate C - 0.0, 0.0 -> 621.39, 621.39
% INFO    : Updated Thermal Rating: on transformer 28800-28802 : Rate B, Rate C - 0.0, 0.0 -> 521.39, 521.39
% INFO    : Updated Thermal Rating: on transformer 28801-28802 : Rate B, Rate C - 0.0, 0.0 -> 100.0, 100.0
% INFO    : Updated Thermal Rating: on line 28804-28912 : Rate B, Rate C - 0.0, 0.0 -> 202.61, 202.61
% INFO    : Updated Thermal Rating: on line 28804-28966 : Rate B, Rate C - 0.0, 0.0 -> 180.47, 180.47
% INFO    : Updated Thermal Rating: on line 28856-28806 : Rate B, Rate C - 0.0, 0.0 -> 248.13, 248.13
% INFO    : Updated Thermal Rating: on transformer 28807-28810 : Rate B, Rate C - 0.0, 0.0 -> 610.25, 610.25
% INFO    : Updated Thermal Rating: on transformer 28807-28811 : Rate B, Rate C - 0.0, 0.0 -> 353.21, 353.21
% INFO    : Updated Thermal Rating: on transformer 28807-28812 : Rate B, Rate C - 0.0, 0.0 -> 350.43, 350.43
% INFO    : Updated Thermal Rating: on transformer 28808-28810 : Rate B, Rate C - 0.0, 0.0 -> 485.25, 485.25
% INFO    : Updated Thermal Rating: on transformer 28809-28810 : Rate B, Rate C - 0.0, 0.0 -> 125.0, 125.0
% INFO    : Updated Thermal Rating: on transformer 28815-28814 : Rate B, Rate C - 0.0, 0.0 -> 336.85, 336.85
% INFO    : Updated Thermal Rating: on transformer 28815-28818 : Rate B, Rate C - 0.0, 0.0 -> 198.69, 198.69
% INFO    : Updated Thermal Rating: on line 28840-28815 : Rate B, Rate C - 0.0, 0.0 -> 212.74, 212.74
% INFO    : Updated Thermal Rating: on transformer 28816-28818 : Rate B, Rate C - 0.0, 0.0 -> 99.34, 99.34
% INFO    : Updated Thermal Rating: on transformer 28817-28818 : Rate B, Rate C - 0.0, 0.0 -> 99.34, 99.34
% INFO    : Updated Thermal Rating: on transformer 28819-28820 : Rate B, Rate C - 0.0, 0.0 -> 34.31, 34.31
% INFO    : Updated Thermal Rating: on transformer 28819-28821 : Rate B, Rate C - 0.0, 0.0 -> 30.23, 30.23
% INFO    : Updated Thermal Rating: on line 28948-28823 : Rate B, Rate C - 0.0, 0.0 -> 205.19, 205.19
% INFO    : Updated Thermal Rating: on line 28823-28981 : Rate B, Rate C - 0.0, 0.0 -> 244.88, 244.88
% INFO    : Updated Thermal Rating: on line 28825-29037 : Rate B, Rate C - 0.0, 0.0 -> 242.61, 242.61
% INFO    : Updated Thermal Rating: on transformer 28827-28826 : Rate B, Rate C - 0.0, 0.0 -> 335.59, 335.59
% INFO    : Updated Thermal Rating: on transformer 28826-28828 : Rate B, Rate C - 0.0, 0.0 -> 340.12, 340.12
% INFO    : Updated Thermal Rating: on transformer 28826-28830 : Rate B, Rate C - 0.0, 0.0 -> 259.84, 259.84
% INFO    : Updated Thermal Rating: on line 28826-28833 : Rate B, Rate C - 0.0, 0.0 -> 1235.91, 1235.91
% INFO    : Updated Thermal Rating: on line 28877-28826 : Rate B, Rate C - 0.0, 0.0 -> 1176.4, 1176.4
% INFO    : Updated Thermal Rating: on line 29008-28826 : Rate B, Rate C - 0.0, 0.0 -> 1058.55, 1058.55
% INFO    : Updated Thermal Rating: on transformer 28827-28829 : Rate B, Rate C - 0.0, 0.0 -> 21.67, 21.67
% INFO    : Updated Thermal Rating: on line 28827-28902 : Rate B, Rate C - 0.0, 0.0 -> 216.4, 216.4
% INFO    : Updated Thermal Rating: on transformer 28832-28831 : Rate B, Rate C - 0.0, 0.0 -> 500.38, 500.38
% INFO    : Updated Thermal Rating: on line 28832-29005 : Rate B, Rate C - 0.0, 0.0 -> 246.52, 246.52
% INFO    : Updated Thermal Rating: on transformer 28834-28833 : Rate B, Rate C - 0.0, 0.0 -> 381.84, 381.84
% INFO    : Updated Thermal Rating: on line 28894-28835 : Rate B, Rate C - 0.0, 0.0 -> 216.09, 216.09
% INFO    : Updated Thermal Rating: on transformer 28836-28837 : Rate B, Rate C - 0.0, 0.0 -> 41.49, 41.49
% INFO    : Updated Thermal Rating: on transformer 28836-28838 : Rate B, Rate C - 0.0, 0.0 -> 14.3, 14.3
% INFO    : Updated Thermal Rating: on line 28840-28869 : Rate B, Rate C - 0.0, 0.0 -> 252.36, 252.36
% INFO    : Updated Thermal Rating: on transformer 28842-28841 : Rate B, Rate C - 0.0, 0.0 -> 1614.73, 1614.73
% INFO    : Updated Thermal Rating: on transformer 28842-28841 : Rate B, Rate C - 0.0, 0.0 -> 1614.73, 1614.73
% INFO    : Updated Thermal Rating: on transformer 28842-28841 : Rate B, Rate C - 0.0, 0.0 -> 1614.73, 1614.73
% INFO    : Updated Thermal Rating: on transformer 28841-28844 : Rate B, Rate C - 0.0, 0.0 -> 1440.14, 1440.14
% INFO    : Updated Thermal Rating: on transformer 28841-28845 : Rate B, Rate C - 0.0, 0.0 -> 1438.13, 1438.13
% INFO    : Updated Thermal Rating: on transformer 28841-28846 : Rate B, Rate C - 0.0, 0.0 -> 1437.86, 1437.86
% INFO    : Updated Thermal Rating: on line 29015-28841 : Rate B, Rate C - 0.0, 0.0 -> 3852.7, 3852.7
% INFO    : Updated Thermal Rating: on line 29024-28841 : Rate B, Rate C - 0.0, 0.0 -> 3974.25, 3974.25
% INFO    : Updated Thermal Rating: on transformer 28843-28842 : Rate B, Rate C - 0.0, 0.0 -> 540.95, 540.95
% INFO    : Updated Thermal Rating: on line 28842-28978 : Rate B, Rate C - 0.0, 0.0 -> 1285.06, 1285.06
% INFO    : Updated Thermal Rating: on transformer 28848-28847 : Rate B, Rate C - 0.0, 0.0 -> 1568.87, 1568.87
% INFO    : Updated Thermal Rating: on transformer 28847-28850 : Rate B, Rate C - 0.0, 0.0 -> 1504.14, 1504.14
% INFO    : Updated Thermal Rating: on transformer 28847-28851 : Rate B, Rate C - 0.0, 0.0 -> 1503.87, 1503.87
% INFO    : Updated Thermal Rating: on transformer 28847-28852 : Rate B, Rate C - 0.0, 0.0 -> 1502.78, 1502.78
% INFO    : Updated Thermal Rating: on transformer 28847-28853 : Rate B, Rate C - 0.0, 0.0 -> 1501.47, 1501.47
% INFO    : Updated Thermal Rating: on transformer 28847-28854 : Rate B, Rate C - 0.0, 0.0 -> 875.87, 875.87
% INFO    : Updated Thermal Rating: on transformer 28849-28848 : Rate B, Rate C - 0.0, 0.0 -> 607.21, 607.21
% INFO    : Updated Thermal Rating: on transformer 28849-28848 : Rate B, Rate C - 0.0, 0.0 -> 607.21, 607.21
% INFO    : Updated Thermal Rating: on transformer 28849-28848 : Rate B, Rate C - 0.0, 0.0 -> 607.21, 607.21
% INFO    : Updated Thermal Rating: on transformer 28856-28855 : Rate B, Rate C - 0.0, 0.0 -> 455.68, 455.68
% INFO    : Updated Thermal Rating: on line 28857-29016 : Rate B, Rate C - 0.0, 0.0 -> 1227.5, 1227.5
% INFO    : Updated Thermal Rating: on line 28858-28950 : Rate B, Rate C - 0.0, 0.0 -> 224.77, 224.77
% INFO    : Updated Thermal Rating: on line 28858-28981 : Rate B, Rate C - 0.0, 0.0 -> 244.14, 244.14
% INFO    : Updated Thermal Rating: on line 28859-28925 : Rate B, Rate C - 0.0, 0.0 -> 256.0, 256.0
% INFO    : Updated Thermal Rating: on transformer 28861-28860 : Rate B, Rate C - 0.0, 0.0 -> 467.61, 467.61
% INFO    : Updated Thermal Rating: on transformer 28860-28864 : Rate B, Rate C - 0.0, 0.0 -> 757.6, 757.6
% INFO    : Updated Thermal Rating: on transformer 28860-28865 : Rate B, Rate C - 0.0, 0.0 -> 392.45, 392.45
% INFO    : Updated Thermal Rating: on transformer 28860-28866 : Rate B, Rate C - 0.0, 0.0 -> 391.96, 391.96
% INFO    : Updated Thermal Rating: on transformer 28860-28867 : Rate B, Rate C - 0.0, 0.0 -> 391.14, 391.14
% INFO    : Updated Thermal Rating: on transformer 28860-28868 : Rate B, Rate C - 0.0, 0.0 -> 391.04, 391.04
% INFO    : Updated Thermal Rating: on transformer 28862-28864 : Rate B, Rate C - 0.0, 0.0 -> 378.8, 378.8
% INFO    : Updated Thermal Rating: on transformer 28863-28864 : Rate B, Rate C - 0.0, 0.0 -> 378.8, 378.8
% INFO    : Updated Thermal Rating: on transformer 28870-28873 : Rate B, Rate C - 0.0, 0.0 -> 235.08, 235.08
% INFO    : Updated Thermal Rating: on line 29014-28870 : Rate B, Rate C - 0.0, 0.0 -> 240.81, 240.81
% INFO    : Updated Thermal Rating: on transformer 28871-28873 : Rate B, Rate C - 0.0, 0.0 -> 117.54, 117.54
% INFO    : Updated Thermal Rating: on transformer 28872-28873 : Rate B, Rate C - 0.0, 0.0 -> 117.54, 117.54
% INFO    : Updated Thermal Rating: on line 29076-28875 : Rate B, Rate C - 0.0, 0.0 -> 163.91, 163.91
% INFO    : Updated Thermal Rating: on transformer 28878-28877 : Rate B, Rate C - 0.0, 0.0 -> 290.44, 290.44
% INFO    : Updated Thermal Rating: on line 28877-28911 : Rate B, Rate C - 0.0, 0.0 -> 1068.67, 1068.67
% INFO    : Updated Thermal Rating: on transformer 28880-28879 : Rate B, Rate C - 0.0, 0.0 -> 1401.76, 1401.76
% INFO    : Updated Thermal Rating: on transformer 28879-28885 : Rate B, Rate C - 0.0, 0.0 -> 1466.18, 1466.18
% INFO    : Updated Thermal Rating: on transformer 28879-28886 : Rate B, Rate C - 0.0, 0.0 -> 1464.85, 1464.85
% INFO    : Updated Thermal Rating: on transformer 28879-28887 : Rate B, Rate C - 0.0, 0.0 -> 1463.57, 1463.57
% INFO    : Updated Thermal Rating: on transformer 28880-28884 : Rate B, Rate C - 0.0, 0.0 -> 386.95, 386.95
% INFO    : Updated Thermal Rating: on line 28880-28954 : Rate B, Rate C - 0.0, 0.0 -> 1080.2, 1080.2
% INFO    : Updated Thermal Rating: on line 28880-40726 : Rate B, Rate C - 0.0, 0.0 -> 1123.71, 1123.71
% INFO    : Updated Thermal Rating: on transformer 28882-28881 : Rate B, Rate C - 0.0, 0.0 -> 92.04, 92.04
% INFO    : Updated Thermal Rating: on transformer 28881-28884 : Rate B, Rate C - 0.0, 0.0 -> 361.95, 361.95
% INFO    : Updated Thermal Rating: on line 28881-28989 : Rate B, Rate C - 0.0, 0.0 -> 202.95, 202.95
% INFO    : Updated Thermal Rating: on line 28882-40013 : Rate B, Rate C - 0.0, 0.0 -> 151.01, 151.01
% INFO    : Updated Thermal Rating: on transformer 28883-28884 : Rate B, Rate C - 0.0, 0.0 -> 25.0, 25.0
% INFO    : Updated Thermal Rating: on line 40722-28888 : Rate B, Rate C - 0.0, 0.0 -> 3998.89, 3998.89
% INFO    : Updated Thermal Rating: on line 28888-40909 : Rate B, Rate C - 0.0, 0.0 -> 4129.38, 4129.38
% INFO    : Updated Thermal Rating: on transformer 28889-28890 : Rate B, Rate C - 0.0, 0.0 -> 172.9, 172.9
% INFO    : Updated Thermal Rating: on transformer 28892-28893 : Rate B, Rate C - 0.0, 0.0 -> 74.14, 74.14
% INFO    : Updated Thermal Rating: on transformer 28896-28899 : Rate B, Rate C - 0.0, 0.0 -> 155.01, 155.01
% INFO    : Updated Thermal Rating: on transformer 28897-28899 : Rate B, Rate C - 0.0, 0.0 -> 77.51, 77.51
% INFO    : Updated Thermal Rating: on transformer 28898-28899 : Rate B, Rate C - 0.0, 0.0 -> 77.51, 77.51
% INFO    : Updated Thermal Rating: on transformer 28900-28901 : Rate B, Rate C - 0.0, 0.0 -> 86.03, 86.03
% INFO    : Updated Thermal Rating: on line 28902-28948 : Rate B, Rate C - 0.0, 0.0 -> 223.83, 223.83
% INFO    : Updated Thermal Rating: on line 28902-28986 : Rate B, Rate C - 0.0, 0.0 -> 214.6, 214.6
% INFO    : Updated Thermal Rating: on transformer 28904-28903 : Rate B, Rate C - 0.0, 0.0 -> 1320.73, 1320.73
% INFO    : Updated Thermal Rating: on transformer 28903-28906 : Rate B, Rate C - 0.0, 0.0 -> 1605.84, 1605.84
% INFO    : Updated Thermal Rating: on line 28903-28919 : Rate B, Rate C - 0.0, 0.0 -> 4131.86, 4131.86
% INFO    : Updated Thermal Rating: on line 29015-28903 : Rate B, Rate C - 0.0, 0.0 -> 4185.2, 4185.2
% INFO    : Updated Thermal Rating: on transformer 28905-28904 : Rate B, Rate C - 0.0, 0.0 -> 356.16, 356.16
% INFO    : Updated Thermal Rating: on line 28911-28904 : Rate B, Rate C - 0.0, 0.0 -> 1247.21, 1247.21
% INFO    : Updated Thermal Rating: on line 29016-28904 : Rate B, Rate C - 0.0, 0.0 -> 1299.33, 1299.33
% INFO    : Updated Thermal Rating: on transformer 28908-28907 : Rate B, Rate C - 0.0, 0.0 -> 541.1, 541.1
% INFO    : Updated Thermal Rating: on transformer 28912-28911 : Rate B, Rate C - 0.0, 0.0 -> 322.38, 322.38
% INFO    : Updated Thermal Rating: on transformer 28911-28913 : Rate B, Rate C - 0.0, 0.0 -> 477.72, 477.72
% INFO    : Updated Thermal Rating: on line 28920-28911 : Rate B, Rate C - 0.0, 0.0 -> 1086.72, 1086.72
% INFO    : Updated Thermal Rating: on transformer 28915-28914 : Rate B, Rate C - 0.0, 0.0 -> 282.8, 282.8
% INFO    : Updated Thermal Rating: on line 40726-28916 : Rate B, Rate C - 0.0, 0.0 -> 985.21, 985.21
% INFO    : Updated Thermal Rating: on transformer 28917-28918 : Rate B, Rate C - 0.0, 0.0 -> 77.94, 77.94
% INFO    : Updated Thermal Rating: on transformer 28920-28919 : Rate B, Rate C - 0.0, 0.0 -> 1281.2, 1281.2
% INFO    : Updated Thermal Rating: on line 28919-40722 : Rate B, Rate C - 0.0, 0.0 -> 4073.08, 4073.08
% INFO    : Updated Thermal Rating: on transformer 28920-28923 : Rate B, Rate C - 0.0, 0.0 -> 436.49, 436.49
% INFO    : Updated Thermal Rating: on transformer 28921-28923 : Rate B, Rate C - 0.0, 0.0 -> 311.49, 311.49
% INFO    : Updated Thermal Rating: on transformer 28922-28923 : Rate B, Rate C - 0.0, 0.0 -> 125.0, 125.0
% INFO    : Updated Thermal Rating: on transformer 28925-28924 : Rate B, Rate C - 0.0, 0.0 -> 396.47, 396.47
% INFO    : Updated Thermal Rating: on transformer 28924-28926 : Rate B, Rate C - 0.0, 0.0 -> 414.54, 414.54
% INFO    : Updated Thermal Rating: on line 29054-28924 : Rate B, Rate C - 0.0, 0.0 -> 1189.52, 1189.52
% INFO    : Updated Thermal Rating: on transformer 28925-28927 : Rate B, Rate C - 0.0, 0.0 -> 90.16, 90.16
% INFO    : Updated Thermal Rating: on line 28925-29049 : Rate B, Rate C - 0.0, 0.0 -> 192.74, 192.74
% INFO    : Updated Thermal Rating: on transformer 28928-28931 : Rate B, Rate C - 0.0, 0.0 -> 142.35, 142.35
% INFO    : Updated Thermal Rating: on transformer 28929-28931 : Rate B, Rate C - 0.0, 0.0 -> 71.18, 71.18
% INFO    : Updated Thermal Rating: on transformer 28930-28931 : Rate B, Rate C - 0.0, 0.0 -> 71.18, 71.18
% INFO    : Updated Thermal Rating: on transformer 28933-28934 : Rate B, Rate C - 0.0, 0.0 -> 66.59, 66.59
% INFO    : Updated Thermal Rating: on transformer 28936-28935 : Rate B, Rate C - 0.0, 0.0 -> 209.29, 209.29
% INFO    : Updated Thermal Rating: on line 28935-28976 : Rate B, Rate C - 0.0, 0.0 -> 1031.03, 1031.03
% INFO    : Updated Thermal Rating: on line 29023-28936 : Rate B, Rate C - 0.0, 0.0 -> 173.43, 173.43
% INFO    : Updated Thermal Rating: on transformer 28937-28940 : Rate B, Rate C - 0.0, 0.0 -> 155.99, 155.99
% INFO    : Updated Thermal Rating: on transformer 28937-28941 : Rate B, Rate C - 0.0, 0.0 -> 14.56, 14.56
% INFO    : Updated Thermal Rating: on transformer 28937-28942 : Rate B, Rate C - 0.0, 0.0 -> 14.56, 14.56
% INFO    : Updated Thermal Rating: on transformer 28938-28940 : Rate B, Rate C - 0.0, 0.0 -> 78.0, 78.0
% INFO    : Updated Thermal Rating: on transformer 28939-28940 : Rate B, Rate C - 0.0, 0.0 -> 78.0, 78.0
% INFO    : Updated Thermal Rating: on line 29005-28943 : Rate B, Rate C - 0.0, 0.0 -> 218.16, 218.16
% INFO    : Updated Thermal Rating: on transformer 28945-28946 : Rate B, Rate C - 0.0, 0.0 -> 87.67, 87.67
% INFO    : Updated Thermal Rating: on line 28948-29053 : Rate B, Rate C - 0.0, 0.0 -> 188.98, 188.98
% INFO    : Updated Thermal Rating: on transformer 28950-28949 : Rate B, Rate C - 0.0, 0.0 -> 366.88, 366.88
% INFO    : Updated Thermal Rating: on transformer 28949-28951 : Rate B, Rate C - 0.0, 0.0 -> 460.36, 460.36
% INFO    : Updated Thermal Rating: on transformer 28949-28952 : Rate B, Rate C - 0.0, 0.0 -> 458.54, 458.54
% INFO    : Updated Thermal Rating: on transformer 28950-28953 : Rate B, Rate C - 0.0, 0.0 -> 40.42, 40.42
% INFO    : Updated Thermal Rating: on line 28954-28988 : Rate B, Rate C - 0.0, 0.0 -> 1134.85, 1134.85
% INFO    : Updated Thermal Rating: on transformer 28960-28959 : Rate B, Rate C - 0.0, 0.0 -> 347.41, 347.41
% INFO    : Updated Thermal Rating: on transformer 28959-28961 : Rate B, Rate C - 0.0, 0.0 -> 303.83, 303.83
% INFO    : Updated Thermal Rating: on transformer 28960-28962 : Rate B, Rate C - 0.0, 0.0 -> 33.42, 33.42
% INFO    : Updated Thermal Rating: on transformer 28960-28963 : Rate B, Rate C - 0.0, 0.0 -> 56.13, 56.13
% INFO    : Updated Thermal Rating: on transformer 28965-28968 : Rate B, Rate C - 0.0, 0.0 -> 281.17, 281.17
% INFO    : Updated Thermal Rating: on transformer 28965-28971 : Rate B, Rate C - 0.0, 0.0 -> 657.6, 657.6
% INFO    : Updated Thermal Rating: on transformer 28965-28974 : Rate B, Rate C - 0.0, 0.0 -> 256.13, 256.13
% INFO    : Updated Thermal Rating: on transformer 28965-28975 : Rate B, Rate C - 0.0, 0.0 -> 250.09, 250.09
% INFO    : Updated Thermal Rating: on transformer 28966-28968 : Rate B, Rate C - 0.0, 0.0 -> 256.17, 256.17
% INFO    : Updated Thermal Rating: on transformer 28966-28972 : Rate B, Rate C - 0.0, 0.0 -> 65.82, 65.82
% INFO    : Updated Thermal Rating: on transformer 28966-28973 : Rate B, Rate C - 0.0, 0.0 -> 62.47, 62.47
% INFO    : Updated Thermal Rating: on transformer 28967-28968 : Rate B, Rate C - 0.0, 0.0 -> 25.0, 25.0
% INFO    : Updated Thermal Rating: on transformer 28969-28971 : Rate B, Rate C - 0.0, 0.0 -> 328.8, 328.8
% INFO    : Updated Thermal Rating: on transformer 28970-28971 : Rate B, Rate C - 0.0, 0.0 -> 328.8, 328.8
% INFO    : Updated Thermal Rating: on transformer 28979-28978 : Rate B, Rate C - 0.0, 0.0 -> 612.64, 612.64
% INFO    : Updated Thermal Rating: on transformer 28979-28978 : Rate B, Rate C - 0.0, 0.0 -> 612.64, 612.64
% INFO    : Updated Thermal Rating: on transformer 28979-28978 : Rate B, Rate C - 0.0, 0.0 -> 612.64, 612.64
% INFO    : Updated Thermal Rating: on transformer 28981-28982 : Rate B, Rate C - 0.0, 0.0 -> 69.65, 69.65
% INFO    : Updated Thermal Rating: on transformer 28983-28984 : Rate B, Rate C - 0.0, 0.0 -> 86.89, 86.89
% INFO    : Updated Thermal Rating: on transformer 28986-28987 : Rate B, Rate C - 0.0, 0.0 -> 98.11, 98.11
% INFO    : Updated Thermal Rating: on transformer 28989-28988 : Rate B, Rate C - 0.0, 0.0 -> 344.04, 344.04
% INFO    : Updated Thermal Rating: on transformer 28988-28991 : Rate B, Rate C - 0.0, 0.0 -> 357.43, 357.43
% INFO    : Updated Thermal Rating: on transformer 28988-28992 : Rate B, Rate C - 0.0, 0.0 -> 354.38, 354.38
% INFO    : Updated Thermal Rating: on line 28988-40039 : Rate B, Rate C - 0.0, 0.0 -> 1071.54, 1071.54
% INFO    : Updated Thermal Rating: on transformer 28990-28989 : Rate B, Rate C - 0.0, 0.0 -> 90.0, 90.0
% INFO    : Updated Thermal Rating: on line 40027-28990 : Rate B, Rate C - 0.0, 0.0 -> 138.66, 138.66
% INFO    : Updated Thermal Rating: on line 28990-40040 : Rate B, Rate C - 0.0, 0.0 -> 112.36, 112.36
% INFO    : Updated Thermal Rating: on transformer 28993-28994 : Rate B, Rate C - 0.0, 0.0 -> 82.61, 82.61
% INFO    : Updated Thermal Rating: on transformer 28993-28995 : Rate B, Rate C - 0.0, 0.0 -> 81.7, 81.7
% INFO    : Updated Thermal Rating: on transformer 28999-28998 : Rate B, Rate C - 0.0, 0.0 -> 561.05, 561.05
% INFO    : Updated Thermal Rating: on transformer 28998-29000 : Rate B, Rate C - 0.0, 0.0 -> 330.41, 330.41
% INFO    : Updated Thermal Rating: on transformer 28998-29001 : Rate B, Rate C - 0.0, 0.0 -> 412.91, 412.91
% INFO    : Updated Thermal Rating: on transformer 28998-29002 : Rate B, Rate C - 0.0, 0.0 -> 329.38, 329.38
% INFO    : Updated Thermal Rating: on transformer 29005-29006 : Rate B, Rate C - 0.0, 0.0 -> 43.1, 43.1
% INFO    : Updated Thermal Rating: on transformer 29005-29007 : Rate B, Rate C - 0.0, 0.0 -> 42.58, 42.58
% INFO    : Updated Thermal Rating: on transformer 29009-29008 : Rate B, Rate C - 0.0, 0.0 -> 292.89, 292.89
% INFO    : Updated Thermal Rating: on transformer 29008-29010 : Rate B, Rate C - 0.0, 0.0 -> 360.71, 360.71
% INFO    : Updated Thermal Rating: on transformer 29008-29011 : Rate B, Rate C - 0.0, 0.0 -> 360.32, 360.32
% INFO    : Updated Thermal Rating: on transformer 29012-29013 : Rate B, Rate C - 0.0, 0.0 -> 82.64, 82.64
% INFO    : Updated Thermal Rating: on transformer 29016-29015 : Rate B, Rate C - 0.0, 0.0 -> 1624.34, 1624.34
% INFO    : Updated Thermal Rating: on transformer 29016-29015 : Rate B, Rate C - 0.0, 0.0 -> 1624.34, 1624.34
% INFO    : Updated Thermal Rating: on transformer 29016-29015 : Rate B, Rate C - 0.0, 0.0 -> 1624.34, 1624.34
% INFO    : Updated Thermal Rating: on transformer 29015-29018 : Rate B, Rate C - 0.0, 0.0 -> 1558.2, 1558.2
% INFO    : Updated Thermal Rating: on transformer 29015-29019 : Rate B, Rate C - 0.0, 0.0 -> 1553.84, 1553.84
% INFO    : Updated Thermal Rating: on transformer 29015-29020 : Rate B, Rate C - 0.0, 0.0 -> 1553.42, 1553.42
% INFO    : Updated Thermal Rating: on transformer 29017-29016 : Rate B, Rate C - 0.0, 0.0 -> 535.64, 535.64
% INFO    : Updated Thermal Rating: on transformer 29021-29022 : Rate B, Rate C - 0.0, 0.0 -> 167.57, 167.57
% INFO    : Updated Thermal Rating: on transformer 29025-29024 : Rate B, Rate C - 0.0, 0.0 -> 1562.59, 1562.59
% INFO    : Updated Thermal Rating: on transformer 29024-29027 : Rate B, Rate C - 0.0, 0.0 -> 1458.75, 1458.75
% INFO    : Updated Thermal Rating: on transformer 29024-29028 : Rate B, Rate C - 0.0, 0.0 -> 1458.52, 1458.52
% INFO    : Updated Thermal Rating: on transformer 29024-29029 : Rate B, Rate C - 0.0, 0.0 -> 1457.66, 1457.66
% INFO    : Updated Thermal Rating: on transformer 29024-29030 : Rate B, Rate C - 0.0, 0.0 -> 1457.01, 1457.01
% INFO    : Updated Thermal Rating: on transformer 29024-29031 : Rate B, Rate C - 0.0, 0.0 -> 1456.82, 1456.82
% INFO    : Updated Thermal Rating: on transformer 29026-29025 : Rate B, Rate C - 0.0, 0.0 -> 539.43, 539.43
% INFO    : Updated Thermal Rating: on transformer 29025-29032 : Rate B, Rate C - 0.0, 0.0 -> 276.86, 276.86
% INFO    : Updated Thermal Rating: on transformer 29033-29036 : Rate B, Rate C - 0.0, 0.0 -> 149.31, 149.31
% INFO    : Updated Thermal Rating: on transformer 29034-29036 : Rate B, Rate C - 0.0, 0.0 -> 74.65, 74.65
% INFO    : Updated Thermal Rating: on transformer 29035-29036 : Rate B, Rate C - 0.0, 0.0 -> 74.65, 74.65
% INFO    : Updated Thermal Rating: on line 29038-29049 : Rate B, Rate C - 0.0, 0.0 -> 216.3, 216.3
% INFO    : Updated Thermal Rating: on transformer 29040-29039 : Rate B, Rate C - 0.0, 0.0 -> 1541.07, 1541.07
% INFO    : Updated Thermal Rating: on transformer 29039-29042 : Rate B, Rate C - 0.0, 0.0 -> 1523.34, 1523.34
% INFO    : Updated Thermal Rating: on transformer 29039-29043 : Rate B, Rate C - 0.0, 0.0 -> 1522.14, 1522.14
% INFO    : Updated Thermal Rating: on transformer 29041-29040 : Rate B, Rate C - 0.0, 0.0 -> 455.81, 455.81
% INFO    : Updated Thermal Rating: on transformer 29046-29047 : Rate B, Rate C - 0.0, 0.0 -> 103.19, 103.19
% INFO    : Updated Thermal Rating: on transformer 29046-29048 : Rate B, Rate C - 0.0, 0.0 -> 54.42, 54.42
% INFO    : Updated Thermal Rating: on transformer 29050-29051 : Rate B, Rate C - 0.0, 0.0 -> 93.99, 93.99
% INFO    : Updated Thermal Rating: on transformer 29050-29052 : Rate B, Rate C - 0.0, 0.0 -> 43.4, 43.4
% INFO    : Updated Thermal Rating: on transformer 29055-29054 : Rate B, Rate C - 0.0, 0.0 -> 400.8, 400.8
% INFO    : Updated Thermal Rating: on transformer 29055-29058 : Rate B, Rate C - 0.0, 0.0 -> 152.39, 152.39
% INFO    : Updated Thermal Rating: on transformer 29056-29058 : Rate B, Rate C - 0.0, 0.0 -> 76.2, 76.2
% INFO    : Updated Thermal Rating: on transformer 29057-29058 : Rate B, Rate C - 0.0, 0.0 -> 76.2, 76.2
% INFO    : Updated Thermal Rating: on transformer 29062-29065 : Rate B, Rate C - 0.0, 0.0 -> 228.73, 228.73
% INFO    : Updated Thermal Rating: on transformer 29063-29065 : Rate B, Rate C - 0.0, 0.0 -> 114.36, 114.36
% INFO    : Updated Thermal Rating: on transformer 29064-29065 : Rate B, Rate C - 0.0, 0.0 -> 114.36, 114.36
% INFO    : Updated Thermal Rating: on transformer 29066-29069 : Rate B, Rate C - 0.0, 0.0 -> 87.56, 87.56
% INFO    : Updated Thermal Rating: on transformer 29066-29070 : Rate B, Rate C - 0.0, 0.0 -> 100.72, 100.72
% INFO    : Updated Thermal Rating: on transformer 29066-29071 : Rate B, Rate C - 0.0, 0.0 -> 65.41, 65.41
% INFO    : Updated Thermal Rating: on transformer 29067-29069 : Rate B, Rate C - 0.0, 0.0 -> 43.78, 43.78
% INFO    : Updated Thermal Rating: on transformer 29068-29069 : Rate B, Rate C - 0.0, 0.0 -> 43.78, 43.78
% INFO    : Updated Thermal Rating: on transformer 29072-29073 : Rate B, Rate C - 0.0, 0.0 -> 173.42, 173.42
% INFO    : Updated Thermal Rating: on line 29074-30118 : Rate B, Rate C - 0.0, 0.0 -> 218.89, 218.89
% INFO    : Updated Thermal Rating: on line 29074-30159 : Rate B, Rate C - 0.0, 0.0 -> 224.35, 224.35
% INFO    : Updated Thermal Rating: on transformer 29075-29078 : Rate B, Rate C - 0.0, 0.0 -> 611.2, 611.2
% INFO    : Updated Thermal Rating: on transformer 29076-29078 : Rate B, Rate C - 0.0, 0.0 -> 511.2, 511.2
% INFO    : Updated Thermal Rating: on transformer 29077-29078 : Rate B, Rate C - 0.0, 0.0 -> 100.0, 100.0
% INFO    : Updated Thermal Rating: on transformer 29081-29080 : Rate B, Rate C - 0.0, 0.0 -> 1580.28, 1580.28
% INFO    : Updated Thermal Rating: on transformer 29080-29083 : Rate B, Rate C - 0.0, 0.0 -> 1756.48, 1756.48
% INFO    : Updated Thermal Rating: on transformer 29080-29084 : Rate B, Rate C - 0.0, 0.0 -> 1752.74, 1752.74
% INFO    : Updated Thermal Rating: on transformer 29082-29081 : Rate B, Rate C - 0.0, 0.0 -> 544.08, 544.08
% INFO    : Updated Thermal Rating: on line 30016-30000 : Rate B, Rate C - 0.0, 0.0 -> 253.92, 253.92
% INFO    : Updated Thermal Rating: on line 30000-30046 : Rate B, Rate C - 0.0, 0.0 -> 276.08, 276.08
% INFO    : Updated Thermal Rating: on line 30001-30002 : Rate B, Rate C - 0.0, 0.0 -> 265.03, 265.03
% INFO    : Updated Thermal Rating: on line 30001-30014 : Rate B, Rate C - 0.0, 0.0 -> 187.14, 187.14
% INFO    : Updated Thermal Rating: on transformer 30003-30002 : Rate B, Rate C - 0.0, 0.0 -> 114.9, 114.9
% INFO    : Updated Thermal Rating: on transformer 30003-30002 : Rate B, Rate C - 0.0, 0.0 -> 114.9, 114.9
% INFO    : Updated Thermal Rating: on transformer 30003-30002 : Rate B, Rate C - 0.0, 0.0 -> 114.9, 114.9
% INFO    : Updated Thermal Rating: on line 30002-30005 : Rate B, Rate C - 0.0, 0.0 -> 234.53, 234.53
% INFO    : Updated Thermal Rating: on line 30002-30028 : Rate B, Rate C - 0.0, 0.0 -> 250.51, 250.51
% INFO    : Updated Thermal Rating: on line 30036-30005 : Rate B, Rate C - 0.0, 0.0 -> 244.75, 244.75
% INFO    : Updated Thermal Rating: on transformer 30006-30009 : Rate B, Rate C - 0.0, 0.0 -> 181.77, 181.77
% INFO    : Updated Thermal Rating: on transformer 30007-30009 : Rate B, Rate C - 0.0, 0.0 -> 106.77, 106.77
% INFO    : Updated Thermal Rating: on transformer 30008-30009 : Rate B, Rate C - 0.0, 0.0 -> 75.0, 75.0
% INFO    : Updated Thermal Rating: on line 30011-30034 : Rate B, Rate C - 0.0, 0.0 -> 235.71, 235.71
% INFO    : Updated Thermal Rating: on transformer 30013-30012 : Rate B, Rate C - 0.0, 0.0 -> 120.0, 120.0
% INFO    : Updated Thermal Rating: on line 30015-30014 : Rate B, Rate C - 0.0, 0.0 -> 214.91, 214.91
% INFO    : Updated Thermal Rating: on line 30031-30015 : Rate B, Rate C - 0.0, 0.0 -> 249.89, 249.89
% INFO    : Updated Thermal Rating: on line 30015-30051 : Rate B, Rate C - 0.0, 0.0 -> 220.6, 220.6
% INFO    : Updated Thermal Rating: on transformer 30017-30016 : Rate B, Rate C - 0.0, 0.0 -> 82.6, 82.6
% INFO    : Updated Thermal Rating: on line 30038-30016 : Rate B, Rate C - 0.0, 0.0 -> 255.78, 255.78
% INFO    : Updated Thermal Rating: on line 30018-30033 : Rate B, Rate C - 0.0, 0.0 -> 249.53, 249.53
% INFO    : Updated Thermal Rating: on line 30018-30042 : Rate B, Rate C - 0.0, 0.0 -> 270.04, 270.04
% INFO    : Updated Thermal Rating: on line 30019-30022 : Rate B, Rate C - 0.0, 0.0 -> 239.29, 239.29
% INFO    : Updated Thermal Rating: on line 30042-30019 : Rate B, Rate C - 0.0, 0.0 -> 250.29, 250.29
% INFO    : Updated Thermal Rating: on line 30019-30062 : Rate B, Rate C - 0.0, 0.0 -> 245.08, 245.08
% INFO    : Updated Thermal Rating: on line 30022-30042 : Rate B, Rate C - 0.0, 0.0 -> 247.74, 247.74
% INFO    : Updated Thermal Rating: on line 30024-30046 : Rate B, Rate C - 0.0, 0.0 -> 263.66, 263.66
% INFO    : Updated Thermal Rating: on line 30049-30024 : Rate B, Rate C - 0.0, 0.0 -> 242.84, 242.84
% INFO    : Updated Thermal Rating: on line 30042-30026 : Rate B, Rate C - 0.0, 0.0 -> 233.45, 233.45
% INFO    : Updated Thermal Rating: on line 30026-30311 : Rate B, Rate C - 0.0, 0.0 -> 259.69, 259.69
% INFO    : Updated Thermal Rating: on line 30028-30039 : Rate B, Rate C - 0.0, 0.0 -> 243.15, 243.15
% INFO    : Updated Thermal Rating: on line 30029-30030 : Rate B, Rate C - 0.0, 0.0 -> 242.4, 242.4
% INFO    : Updated Thermal Rating: on line 30036-30029 : Rate B, Rate C - 0.0, 0.0 -> 263.3, 263.3
% INFO    : Updated Thermal Rating: on line 30029-30059 : Rate B, Rate C - 0.0, 0.0 -> 248.01, 248.01
% INFO    : Updated Thermal Rating: on line 30030-30036 : Rate B, Rate C - 0.0, 0.0 -> 260.18, 260.18
% INFO    : Updated Thermal Rating: on line 30046-30031 : Rate B, Rate C - 0.0, 0.0 -> 260.2, 260.2
% INFO    : Updated Thermal Rating: on line 30033-30032 : Rate B, Rate C - 0.0, 0.0 -> 259.7, 259.7
% INFO    : Updated Thermal Rating: on line 30039-30032 : Rate B, Rate C - 0.0, 0.0 -> 205.57, 205.57
% INFO    : Updated Thermal Rating: on line 30040-30033 : Rate B, Rate C - 0.0, 0.0 -> 266.07, 266.07
% INFO    : Updated Thermal Rating: on line 30034-30038 : Rate B, Rate C - 0.0, 0.0 -> 237.84, 237.84
% INFO    : Updated Thermal Rating: on line 30034-30066 : Rate B, Rate C - 0.0, 0.0 -> 242.53, 242.53
% INFO    : Updated Thermal Rating: on transformer 30036-30035 : Rate B, Rate C - 0.0, 0.0 -> 415.09, 415.09
% INFO    : Updated Thermal Rating: on line 30388-30035 : Rate B, Rate C - 0.0, 0.0 -> 1165.99, 1165.99
% INFO    : Updated Thermal Rating: on line 30038-30049 : Rate B, Rate C - 0.0, 0.0 -> 240.16, 240.16
% INFO    : Updated Thermal Rating: on line 30039-30389 : Rate B, Rate C - 0.0, 0.0 -> 280.9, 280.9
% INFO    : Updated Thermal Rating: on line 30040-30389 : Rate B, Rate C - 0.0, 0.0 -> 304.32, 304.32
% INFO    : Updated Thermal Rating: on transformer 30042-30041 : Rate B, Rate C - 0.0, 0.0 -> 461.74, 461.74
% INFO    : Updated Thermal Rating: on line 30048-30041 : Rate B, Rate C - 0.0, 0.0 -> 1034.67, 1034.67
% INFO    : Updated Thermal Rating: on line 30041-30458 : Rate B, Rate C - 0.0, 0.0 -> 1192.42, 1192.42
% INFO    : Updated Thermal Rating: on line 30042-30044 : Rate B, Rate C - 0.0, 0.0 -> 250.59, 250.59
% INFO    : Updated Thermal Rating: on line 30042-30053 : Rate B, Rate C - 0.0, 0.0 -> 219.11, 219.11
% INFO    : Updated Thermal Rating: on line 30044-30398 : Rate B, Rate C - 0.0, 0.0 -> 255.32, 255.32
% INFO    : Updated Thermal Rating: on transformer 30046-30045 : Rate B, Rate C - 0.0, 0.0 -> 446.13, 446.13
% INFO    : Updated Thermal Rating: on line 30067-30049 : Rate B, Rate C - 0.0, 0.0 -> 259.01, 259.01
% INFO    : Updated Thermal Rating: on line 30275-30051 : Rate B, Rate C - 0.0, 0.0 -> 278.93, 278.93
% INFO    : Updated Thermal Rating: on line 30053-30428 : Rate B, Rate C - 0.0, 0.0 -> 254.8, 254.8
% INFO    : Updated Thermal Rating: on line 30055-30311 : Rate B, Rate C - 0.0, 0.0 -> 247.07, 247.07
% INFO    : Updated Thermal Rating: on line 30055-30459 : Rate B, Rate C - 0.0, 0.0 -> 278.37, 278.37
% INFO    : Updated Thermal Rating: on line 30056-30057 : Rate B, Rate C - 0.0, 0.0 -> 239.99, 239.99
% INFO    : Updated Thermal Rating: on line 30056-30059 : Rate B, Rate C - 0.0, 0.0 -> 262.26, 262.26
% INFO    : Updated Thermal Rating: on line 30056-30426 : Rate B, Rate C - 0.0, 0.0 -> 285.05, 285.05
% INFO    : Updated Thermal Rating: on line 30056-30436 : Rate B, Rate C - 0.0, 0.0 -> 256.49, 256.49
% INFO    : Updated Thermal Rating: on line 30057-30282 : Rate B, Rate C - 0.0, 0.0 -> 259.87, 259.87
% INFO    : Updated Thermal Rating: on line 30063-30059 : Rate B, Rate C - 0.0, 0.0 -> 243.59, 243.59
% INFO    : Updated Thermal Rating: on line 30062-30063 : Rate B, Rate C - 0.0, 0.0 -> 275.91, 275.91
% INFO    : Updated Thermal Rating: on line 30062-30071 : Rate B, Rate C - 0.0, 0.0 -> 279.25, 279.25
% INFO    : Updated Thermal Rating: on line 30428-30062 : Rate B, Rate C - 0.0, 0.0 -> 273.27, 273.27
% INFO    : Updated Thermal Rating: on line 30288-30065 : Rate B, Rate C - 0.0, 0.0 -> 256.38, 256.38
% INFO    : Updated Thermal Rating: on line 30436-30065 : Rate B, Rate C - 0.0, 0.0 -> 250.1, 250.1
% INFO    : Updated Thermal Rating: on line 30066-30072 : Rate B, Rate C - 0.0, 0.0 -> 264.18, 264.18
% INFO    : Updated Thermal Rating: on line 30067-30069 : Rate B, Rate C - 0.0, 0.0 -> 289.83, 289.83
% INFO    : Updated Thermal Rating: on line 30068-30072 : Rate B, Rate C - 0.0, 0.0 -> 244.9, 244.9
% INFO    : Updated Thermal Rating: on line 30068-30459 : Rate B, Rate C - 0.0, 0.0 -> 255.42, 255.42
% INFO    : Updated Thermal Rating: on line 30069-30282 : Rate B, Rate C - 0.0, 0.0 -> 235.47, 235.47
% INFO    : Updated Thermal Rating: on line 30069-30334 : Rate B, Rate C - 0.0, 0.0 -> 266.9, 266.9
% INFO    : Updated Thermal Rating: on line 30069-30459 : Rate B, Rate C - 0.0, 0.0 -> 278.49, 278.49
% INFO    : Updated Thermal Rating: on transformer 30071-30070 : Rate B, Rate C - 0.0, 0.0 -> 427.97, 427.97
% INFO    : Updated Thermal Rating: on line 30271-30070 : Rate B, Rate C - 0.0, 0.0 -> 1168.49, 1168.49
% INFO    : Updated Thermal Rating: on line 30070-30367 : Rate B, Rate C - 0.0, 0.0 -> 1154.09, 1154.09
% INFO    : Updated Thermal Rating: on line 30388-30070 : Rate B, Rate C - 0.0, 0.0 -> 1179.26, 1179.26
% INFO    : Updated Thermal Rating: on line 30073-30072 : Rate B, Rate C - 0.0, 0.0 -> 241.53, 241.53
% INFO    : Updated Thermal Rating: on line 30072-30381 : Rate B, Rate C - 0.0, 0.0 -> 252.36, 252.36
% INFO    : Updated Thermal Rating: on line 30073-30381 : Rate B, Rate C - 0.0, 0.0 -> 249.9, 249.9
% INFO    : Updated Thermal Rating: on transformer 30076-30075 : Rate B, Rate C - 0.0, 0.0 -> 393.4, 393.4
% INFO    : Updated Thermal Rating: on line 30307-30075 : Rate B, Rate C - 0.0, 0.0 -> 1199.66, 1199.66
% INFO    : Updated Thermal Rating: on line 30458-30075 : Rate B, Rate C - 0.0, 0.0 -> 1144.39, 1144.39
% INFO    : Updated Thermal Rating: on line 30278-30076 : Rate B, Rate C - 0.0, 0.0 -> 206.44, 206.44
% INFO    : Updated Thermal Rating: on line 30079-30077 : Rate B, Rate C - 0.0, 0.0 -> 226.72, 226.72
% INFO    : Updated Thermal Rating: on line 30077-30315 : Rate B, Rate C - 0.0, 0.0 -> 262.49, 262.49
% INFO    : Updated Thermal Rating: on line 30309-30078 : Rate B, Rate C - 0.0, 0.0 -> 258.23, 258.23
% INFO    : Updated Thermal Rating: on line 30078-30360 : Rate B, Rate C - 0.0, 0.0 -> 272.45, 272.45
% INFO    : Updated Thermal Rating: on line 30079-30272 : Rate B, Rate C - 0.0, 0.0 -> 232.42, 232.42
% INFO    : Updated Thermal Rating: on line 30315-30080 : Rate B, Rate C - 0.0, 0.0 -> 207.61, 207.61
% INFO    : Updated Thermal Rating: on line 30080-30318 : Rate B, Rate C - 0.0, 0.0 -> 277.02, 277.02
% INFO    : Updated Thermal Rating: on line 30360-30080 : Rate B, Rate C - 0.0, 0.0 -> 263.16, 263.16
% INFO    : Updated Thermal Rating: on line 30082-30087 : Rate B, Rate C - 0.0, 0.0 -> 267.09, 267.09
% INFO    : Updated Thermal Rating: on line 30082-30363 : Rate B, Rate C - 0.0, 0.0 -> 273.48, 273.48
% INFO    : Updated Thermal Rating: on line 30084-30083 : Rate B, Rate C - 0.0, 0.0 -> 218.95, 218.95
% INFO    : Updated Thermal Rating: on line 30083-30091 : Rate B, Rate C - 0.0, 0.0 -> 232.24, 232.24
% INFO    : Updated Thermal Rating: on line 30099-30084 : Rate B, Rate C - 0.0, 0.0 -> 175.35, 175.35
% INFO    : Updated Thermal Rating: on line 30087-30100 : Rate B, Rate C - 0.0, 0.0 -> 262.06, 262.06
% INFO    : Updated Thermal Rating: on line 30088-30092 : Rate B, Rate C - 0.0, 0.0 -> 211.81, 211.81
% INFO    : Updated Thermal Rating: on line 30088-30097 : Rate B, Rate C - 0.0, 0.0 -> 234.82, 234.82
% INFO    : Updated Thermal Rating: on line 30088-30303 : Rate B, Rate C - 0.0, 0.0 -> 199.38, 199.38
% INFO    : Updated Thermal Rating: on transformer 30091-30090 : Rate B, Rate C - 0.0, 0.0 -> 389.29, 389.29
% INFO    : Updated Thermal Rating: on line 30090-30173 : Rate B, Rate C - 0.0, 0.0 -> 1088.44, 1088.44
% INFO    : Updated Thermal Rating: on line 30092-30252 : Rate B, Rate C - 0.0, 0.0 -> 199.86, 199.86
% INFO    : Updated Thermal Rating: on transformer 30094-30093 : Rate B, Rate C - 0.0, 0.0 -> 386.33, 386.33
% INFO    : Updated Thermal Rating: on line 30302-30093 : Rate B, Rate C - 0.0, 0.0 -> 1285.68, 1285.68
% INFO    : Updated Thermal Rating: on line 30093-74223 : Rate B, Rate C - 0.0, 0.0 -> 1340.36, 1340.36
% INFO    : Updated Thermal Rating: on transformer 30095-30094 : Rate B, Rate C - 0.0, 0.0 -> 108.29, 108.29
% INFO    : Updated Thermal Rating: on line 30289-30094 : Rate B, Rate C - 0.0, 0.0 -> 243.05, 243.05
% INFO    : Updated Thermal Rating: on line 30303-30094 : Rate B, Rate C - 0.0, 0.0 -> 276.9, 276.9
% INFO    : Updated Thermal Rating: on line 30290-30095 : Rate B, Rate C - 0.0, 0.0 -> 227.21, 227.21
% INFO    : Updated Thermal Rating: on line 30097-30243 : Rate B, Rate C - 0.0, 0.0 -> 268.23, 268.23
% INFO    : Updated Thermal Rating: on line 30100-30099 : Rate B, Rate C - 0.0, 0.0 -> 257.03, 257.03
% INFO    : Updated Thermal Rating: on line 30109-30099 : Rate B, Rate C - 0.0, 0.0 -> 230.88, 230.88
% INFO    : Updated Thermal Rating: on line 30101-30103 : Rate B, Rate C - 0.0, 0.0 -> 280.29, 280.29
% INFO    : Updated Thermal Rating: on line 30116-30101 : Rate B, Rate C - 0.0, 0.0 -> 231.63, 231.63
% INFO    : Updated Thermal Rating: on line 30101-30129 : Rate B, Rate C - 0.0, 0.0 -> 234.19, 234.19
% INFO    : Updated Thermal Rating: on line 30124-30103 : Rate B, Rate C - 0.0, 0.0 -> 305.27, 305.27
% INFO    : Updated Thermal Rating: on line 30104-30137 : Rate B, Rate C - 0.0, 0.0 -> 277.99, 277.99
% INFO    : Updated Thermal Rating: on line 30104-30144 : Rate B, Rate C - 0.0, 0.0 -> 224.49, 224.49
% INFO    : Updated Thermal Rating: on line 30105-30129 : Rate B, Rate C - 0.0, 0.0 -> 290.75, 290.75
% INFO    : Updated Thermal Rating: on line 30105-30153 : Rate B, Rate C - 0.0, 0.0 -> 262.89, 262.89
% INFO    : Updated Thermal Rating: on line 30105-30185 : Rate B, Rate C - 0.0, 0.0 -> 308.31, 308.31
% INFO    : Updated Thermal Rating: on line 30106-30147 : Rate B, Rate C - 0.0, 0.0 -> 242.29, 242.29
% INFO    : Updated Thermal Rating: on line 30106-30186 : Rate B, Rate C - 0.0, 0.0 -> 282.91, 282.91
% INFO    : Updated Thermal Rating: on line 30107-30188 : Rate B, Rate C - 0.0, 0.0 -> 290.93, 290.93
% INFO    : Updated Thermal Rating: on line 30107-30380 : Rate B, Rate C - 0.0, 0.0 -> 315.23, 315.23
% INFO    : Updated Thermal Rating: on line 30108-30110 : Rate B, Rate C - 0.0, 0.0 -> 295.66, 295.66
% INFO    : Updated Thermal Rating: on line 30108-30168 : Rate B, Rate C - 0.0, 0.0 -> 276.59, 276.59
% INFO    : Updated Thermal Rating: on line 30169-30108 : Rate B, Rate C - 0.0, 0.0 -> 279.36, 279.36
% INFO    : Updated Thermal Rating: on line 30137-30109 : Rate B, Rate C - 0.0, 0.0 -> 272.75, 272.75
% INFO    : Updated Thermal Rating: on line 30110-30133 : Rate B, Rate C - 0.0, 0.0 -> 296.29, 296.29
% INFO    : Updated Thermal Rating: on line 30170-30110 : Rate B, Rate C - 0.0, 0.0 -> 265.32, 265.32
% INFO    : Updated Thermal Rating: on transformer 30113-30112 : Rate B, Rate C - 0.0, 0.0 -> 471.72, 471.72
% INFO    : Updated Thermal Rating: on line 30138-30113 : Rate B, Rate C - 0.0, 0.0 -> 252.81, 252.81
% INFO    : Updated Thermal Rating: on line 30113-30140 : Rate B, Rate C - 0.0, 0.0 -> 288.95, 288.95
% INFO    : Updated Thermal Rating: on line 30173-30114 : Rate B, Rate C - 0.0, 0.0 -> 1027.62, 1027.62
% INFO    : Updated Thermal Rating: on line 30114-30433 : Rate B, Rate C - 0.0, 0.0 -> 1161.11, 1161.11
% INFO    : Updated Thermal Rating: on line 30133-30116 : Rate B, Rate C - 0.0, 0.0 -> 258.15, 258.15
% INFO    : Updated Thermal Rating: on line 30140-30116 : Rate B, Rate C - 0.0, 0.0 -> 250.16, 250.16
% INFO    : Updated Thermal Rating: on transformer 30118-30117 : Rate B, Rate C - 0.0, 0.0 -> 108.45, 108.45
% INFO    : Updated Thermal Rating: on line 30117-30158 : Rate B, Rate C - 0.0, 0.0 -> 247.27, 247.27
% INFO    : Updated Thermal Rating: on line 30117-30434 : Rate B, Rate C - 0.0, 0.0 -> 264.77, 264.77
% INFO    : Updated Thermal Rating: on line 30124-30122 : Rate B, Rate C - 0.0, 0.0 -> 267.39, 267.39
% INFO    : Updated Thermal Rating: on line 30122-30136 : Rate B, Rate C - 0.0, 0.0 -> 234.55, 234.55
% INFO    : Updated Thermal Rating: on transformer 30124-30123 : Rate B, Rate C - 0.0, 0.0 -> 517.18, 517.18
% INFO    : Updated Thermal Rating: on line 30125-30416 : Rate B, Rate C - 0.0, 0.0 -> 1119.94, 1119.94
% INFO    : Updated Thermal Rating: on line 30126-30127 : Rate B, Rate C - 0.0, 0.0 -> 291.86, 291.86
% INFO    : Updated Thermal Rating: on line 30174-30126 : Rate B, Rate C - 0.0, 0.0 -> 220.75, 220.75
% INFO    : Updated Thermal Rating: on line 30197-30127 : Rate B, Rate C - 0.0, 0.0 -> 326.17, 326.17
% INFO    : Updated Thermal Rating: on line 30136-30130 : Rate B, Rate C - 0.0, 0.0 -> 276.24, 276.24
% INFO    : Updated Thermal Rating: on line 30130-30160 : Rate B, Rate C - 0.0, 0.0 -> 265.33, 265.33
% INFO    : Updated Thermal Rating: on line 30130-30197 : Rate B, Rate C - 0.0, 0.0 -> 290.15, 290.15
% INFO    : Updated Thermal Rating: on line 30132-30174 : Rate B, Rate C - 0.0, 0.0 -> 239.76, 239.76
% INFO    : Updated Thermal Rating: on line 30132-30189 : Rate B, Rate C - 0.0, 0.0 -> 280.01, 280.01
% INFO    : Updated Thermal Rating: on line 30137-30172 : Rate B, Rate C - 0.0, 0.0 -> 332.26, 332.26
% INFO    : Updated Thermal Rating: on line 30138-30155 : Rate B, Rate C - 0.0, 0.0 -> 251.78, 251.78
% INFO    : Updated Thermal Rating: on line 30139-30200 : Rate B, Rate C - 0.0, 0.0 -> 245.0, 245.0
% INFO    : Updated Thermal Rating: on line 30430-30139 : Rate B, Rate C - 0.0, 0.0 -> 284.46, 284.46
% INFO    : Updated Thermal Rating: on line 30142-30145 : Rate B, Rate C - 0.0, 0.0 -> 251.91, 251.91
% INFO    : Updated Thermal Rating: on line 30430-30142 : Rate B, Rate C - 0.0, 0.0 -> 298.66, 298.66
% INFO    : Updated Thermal Rating: on line 30144-30174 : Rate B, Rate C - 0.0, 0.0 -> 298.05, 298.05
% INFO    : Updated Thermal Rating: on line 30145-30152 : Rate B, Rate C - 0.0, 0.0 -> 275.93, 275.93
% INFO    : Updated Thermal Rating: on line 30188-30145 : Rate B, Rate C - 0.0, 0.0 -> 242.33, 242.33
% INFO    : Updated Thermal Rating: on line 30147-30158 : Rate B, Rate C - 0.0, 0.0 -> 260.26, 260.26
% INFO    : Updated Thermal Rating: on line 30148-30164 : Rate B, Rate C - 0.0, 0.0 -> 247.45, 247.45
% INFO    : Updated Thermal Rating: on line 30148-30213 : Rate B, Rate C - 0.0, 0.0 -> 264.03, 264.03
% INFO    : Updated Thermal Rating: on line 30178-30152 : Rate B, Rate C - 0.0, 0.0 -> 310.6, 310.6
% INFO    : Updated Thermal Rating: on line 30156-30153 : Rate B, Rate C - 0.0, 0.0 -> 294.08, 294.08
% INFO    : Updated Thermal Rating: on line 30154-30160 : Rate B, Rate C - 0.0, 0.0 -> 257.63, 257.63
% INFO    : Updated Thermal Rating: on line 30154-30209 : Rate B, Rate C - 0.0, 0.0 -> 293.15, 293.15
% INFO    : Updated Thermal Rating: on line 30154-30286 : Rate B, Rate C - 0.0, 0.0 -> 218.47, 218.47
% INFO    : Updated Thermal Rating: on line 30155-30172 : Rate B, Rate C - 0.0, 0.0 -> 291.32, 291.32
% INFO    : Updated Thermal Rating: on line 30197-30156 : Rate B, Rate C - 0.0, 0.0 -> 316.35, 316.35
% INFO    : Updated Thermal Rating: on transformer 30159-30158 : Rate B, Rate C - 0.0, 0.0 -> 104.73, 104.73
% INFO    : Updated Thermal Rating: on line 30161-30159 : Rate B, Rate C - 0.0, 0.0 -> 219.0, 219.0
% INFO    : Updated Thermal Rating: on line 30159-30327 : Rate B, Rate C - 0.0, 0.0 -> 199.21, 199.21
% INFO    : Updated Thermal Rating: on transformer 30160-30163 : Rate B, Rate C - 0.0, 0.0 -> 173.27, 173.27
% INFO    : Updated Thermal Rating: on transformer 30161-30163 : Rate B, Rate C - 0.0, 0.0 -> 98.27, 98.27
% INFO    : Updated Thermal Rating: on line 30180-30161 : Rate B, Rate C - 0.0, 0.0 -> 203.38, 203.38
% INFO    : Updated Thermal Rating: on transformer 30162-30163 : Rate B, Rate C - 0.0, 0.0 -> 75.0, 75.0
% INFO    : Updated Thermal Rating: on line 30164-30166 : Rate B, Rate C - 0.0, 0.0 -> 290.25, 290.25
% INFO    : Updated Thermal Rating: on line 30185-30166 : Rate B, Rate C - 0.0, 0.0 -> 263.85, 263.85
% INFO    : Updated Thermal Rating: on line 30166-30232 : Rate B, Rate C - 0.0, 0.0 -> 306.53, 306.53
% INFO    : Updated Thermal Rating: on line 30166-30401 : Rate B, Rate C - 0.0, 0.0 -> 283.73, 283.73
% INFO    : Updated Thermal Rating: on line 30215-30167 : Rate B, Rate C - 0.0, 0.0 -> 265.53, 265.53
% INFO    : Updated Thermal Rating: on line 30167-30450 : Rate B, Rate C - 0.0, 0.0 -> 295.91, 295.91
% INFO    : Updated Thermal Rating: on line 30172-30168 : Rate B, Rate C - 0.0, 0.0 -> 310.14, 310.14
% INFO    : Updated Thermal Rating: on line 30170-30169 : Rate B, Rate C - 0.0, 0.0 -> 306.4, 306.4
% INFO    : Updated Thermal Rating: on line 30169-30172 : Rate B, Rate C - 0.0, 0.0 -> 309.13, 309.13
% INFO    : Updated Thermal Rating: on line 30169-30427 : Rate B, Rate C - 0.0, 0.0 -> 464.69, 464.69
% INFO    : Updated Thermal Rating: on transformer 30172-30171 : Rate B, Rate C - 0.0, 0.0 -> 599.02, 599.02
% INFO    : Updated Thermal Rating: on transformer 30172-30171 : Rate B, Rate C - 0.0, 0.0 -> 599.02, 599.02
% INFO    : Updated Thermal Rating: on transformer 30172-30171 : Rate B, Rate C - 0.0, 0.0 -> 599.02, 599.02
% INFO    : Updated Thermal Rating: on line 30171-30378 : Rate B, Rate C - 0.0, 0.0 -> 1244.21, 1244.21
% INFO    : Updated Thermal Rating: on line 30444-30171 : Rate B, Rate C - 0.0, 0.0 -> 1269.95, 1269.95
% INFO    : Updated Thermal Rating: on transformer 30174-30173 : Rate B, Rate C - 0.0, 0.0 -> 460.36, 460.36
% INFO    : Updated Thermal Rating: on line 30173-30416 : Rate B, Rate C - 0.0, 0.0 -> 1225.7, 1225.7
% INFO    : Updated Thermal Rating: on line 30177-30175 : Rate B, Rate C - 0.0, 0.0 -> 284.48, 284.48
% INFO    : Updated Thermal Rating: on line 30175-30186 : Rate B, Rate C - 0.0, 0.0 -> 268.71, 268.71
% INFO    : Updated Thermal Rating: on line 30177-30197 : Rate B, Rate C - 0.0, 0.0 -> 308.4, 308.4
% INFO    : Updated Thermal Rating: on line 30191-30178 : Rate B, Rate C - 0.0, 0.0 -> 317.3, 317.3
% INFO    : Updated Thermal Rating: on line 30178-30430 : Rate B, Rate C - 0.0, 0.0 -> 286.94, 286.94
% INFO    : Updated Thermal Rating: on transformer 30180-30179 : Rate B, Rate C - 0.0, 0.0 -> 94.75, 94.75
% INFO    : Updated Thermal Rating: on line 30179-30209 : Rate B, Rate C - 0.0, 0.0 -> 220.88, 220.88
% INFO    : Updated Thermal Rating: on line 30181-30206 : Rate B, Rate C - 0.0, 0.0 -> 237.41, 237.41
% INFO    : Updated Thermal Rating: on line 30181-30215 : Rate B, Rate C - 0.0, 0.0 -> 232.55, 232.55
% INFO    : Updated Thermal Rating: on line 30181-30339 : Rate B, Rate C - 0.0, 0.0 -> 267.11, 267.11
% INFO    : Updated Thermal Rating: on line 30183-30203 : Rate B, Rate C - 0.0, 0.0 -> 243.49, 243.49
% INFO    : Updated Thermal Rating: on line 30183-30237 : Rate B, Rate C - 0.0, 0.0 -> 246.38, 246.38
% INFO    : Updated Thermal Rating: on line 30183-30277 : Rate B, Rate C - 0.0, 0.0 -> 288.0, 288.0
% INFO    : Updated Thermal Rating: on line 30203-30184 : Rate B, Rate C - 0.0, 0.0 -> 249.67, 249.67
% INFO    : Updated Thermal Rating: on line 30238-30184 : Rate B, Rate C - 0.0, 0.0 -> 272.72, 272.72
% INFO    : Updated Thermal Rating: on line 30185-30380 : Rate B, Rate C - 0.0, 0.0 -> 314.31, 314.31
% INFO    : Updated Thermal Rating: on line 30186-30230 : Rate B, Rate C - 0.0, 0.0 -> 297.72, 297.72
% INFO    : Updated Thermal Rating: on line 30226-30189 : Rate B, Rate C - 0.0, 0.0 -> 200.41, 200.41
% INFO    : Updated Thermal Rating: on line 30189-30425 : Rate B, Rate C - 0.0, 0.0 -> 318.97, 318.97
% INFO    : Updated Thermal Rating: on line 30190-30236 : Rate B, Rate C - 0.0, 0.0 -> 254.87, 254.87
% INFO    : Updated Thermal Rating: on line 30190-30380 : Rate B, Rate C - 0.0, 0.0 -> 263.82, 263.82
% INFO    : Updated Thermal Rating: on line 30191-30296 : Rate B, Rate C - 0.0, 0.0 -> 391.54, 391.54
% INFO    : Updated Thermal Rating: on line 30234-30192 : Rate B, Rate C - 0.0, 0.0 -> 257.2, 257.2
% INFO    : Updated Thermal Rating: on line 30192-30380 : Rate B, Rate C - 0.0, 0.0 -> 304.86, 304.86
% INFO    : Updated Thermal Rating: on line 30195-30216 : Rate B, Rate C - 0.0, 0.0 -> 244.49, 244.49
% INFO    : Updated Thermal Rating: on line 30195-30222 : Rate B, Rate C - 0.0, 0.0 -> 255.83, 255.83
% INFO    : Updated Thermal Rating: on transformer 30197-30196 : Rate B, Rate C - 0.0, 0.0 -> 593.49, 593.49
% INFO    : Updated Thermal Rating: on transformer 30197-30196 : Rate B, Rate C - 0.0, 0.0 -> 593.49, 593.49
% INFO    : Updated Thermal Rating: on transformer 30197-30196 : Rate B, Rate C - 0.0, 0.0 -> 593.49, 593.49
% INFO    : Updated Thermal Rating: on line 30379-30196 : Rate B, Rate C - 0.0, 0.0 -> 1169.72, 1169.72
% INFO    : Updated Thermal Rating: on line 30196-30416 : Rate B, Rate C - 0.0, 0.0 -> 1324.12, 1324.12
% INFO    : Updated Thermal Rating: on line 30204-30199 : Rate B, Rate C - 0.0, 0.0 -> 277.27, 277.27
% INFO    : Updated Thermal Rating: on line 30199-30221 : Rate B, Rate C - 0.0, 0.0 -> 301.99, 301.99
% INFO    : Updated Thermal Rating: on line 30199-30333 : Rate B, Rate C - 0.0, 0.0 -> 360.0, 360.0
% INFO    : Updated Thermal Rating: on line 30202-30200 : Rate B, Rate C - 0.0, 0.0 -> 243.2, 243.2
% INFO    : Updated Thermal Rating: on line 30202-30224 : Rate B, Rate C - 0.0, 0.0 -> 278.13, 278.13
% INFO    : Updated Thermal Rating: on line 30203-30244 : Rate B, Rate C - 0.0, 0.0 -> 288.19, 288.19
% INFO    : Updated Thermal Rating: on line 30204-30232 : Rate B, Rate C - 0.0, 0.0 -> 254.84, 254.84
% INFO    : Updated Thermal Rating: on line 30216-30206 : Rate B, Rate C - 0.0, 0.0 -> 243.09, 243.09
% INFO    : Updated Thermal Rating: on line 30206-30401 : Rate B, Rate C - 0.0, 0.0 -> 295.51, 295.51
% INFO    : Updated Thermal Rating: on transformer 30209-30208 : Rate B, Rate C - 0.0, 0.0 -> 455.17, 455.17
% INFO    : Updated Thermal Rating: on line 30324-30208 : Rate B, Rate C - 0.0, 0.0 -> 1161.72, 1161.72
% INFO    : Updated Thermal Rating: on line 30208-30355 : Rate B, Rate C - 0.0, 0.0 -> 950.25, 950.25
% INFO    : Updated Thermal Rating: on line 30209-30215 : Rate B, Rate C - 0.0, 0.0 -> 234.82, 234.82
% INFO    : Updated Thermal Rating: on line 30210-30352 : Rate B, Rate C - 0.0, 0.0 -> 256.99, 256.99
% INFO    : Updated Thermal Rating: on line 30210-30368 : Rate B, Rate C - 0.0, 0.0 -> 253.54, 253.54
% INFO    : Updated Thermal Rating: on line 30213-30234 : Rate B, Rate C - 0.0, 0.0 -> 302.34, 302.34
% INFO    : Updated Thermal Rating: on line 30219-30214 : Rate B, Rate C - 0.0, 0.0 -> 280.74, 280.74
% INFO    : Updated Thermal Rating: on line 30214-30236 : Rate B, Rate C - 0.0, 0.0 -> 242.62, 242.62
% INFO    : Updated Thermal Rating: on line 30216-30223 : Rate B, Rate C - 0.0, 0.0 -> 247.34, 247.34
% INFO    : Updated Thermal Rating: on line 30216-30323 : Rate B, Rate C - 0.0, 0.0 -> 291.17, 291.17
% INFO    : Updated Thermal Rating: on transformer 30219-30218 : Rate B, Rate C - 0.0, 0.0 -> 431.35, 431.35
% INFO    : Updated Thermal Rating: on line 30324-30218 : Rate B, Rate C - 0.0, 0.0 -> 1210.87, 1210.87
% INFO    : Updated Thermal Rating: on line 30219-30232 : Rate B, Rate C - 0.0, 0.0 -> 270.54, 270.54
% INFO    : Updated Thermal Rating: on line 30224-30221 : Rate B, Rate C - 0.0, 0.0 -> 303.95, 303.95
% INFO    : Updated Thermal Rating: on line 30221-30425 : Rate B, Rate C - 0.0, 0.0 -> 306.58, 306.58
% INFO    : Updated Thermal Rating: on line 30323-30222 : Rate B, Rate C - 0.0, 0.0 -> 288.46, 288.46
% INFO    : Updated Thermal Rating: on line 30223-30352 : Rate B, Rate C - 0.0, 0.0 -> 280.41, 280.41
% INFO    : Updated Thermal Rating: on line 30226-30224 : Rate B, Rate C - 0.0, 0.0 -> 295.38, 295.38
% INFO    : Updated Thermal Rating: on line 30224-30242 : Rate B, Rate C - 0.0, 0.0 -> 311.68, 311.68
% INFO    : Updated Thermal Rating: on line 30231-30229 : Rate B, Rate C - 0.0, 0.0 -> 263.63, 263.63
% INFO    : Updated Thermal Rating: on line 30229-30232 : Rate B, Rate C - 0.0, 0.0 -> 244.49, 244.49
% INFO    : Updated Thermal Rating: on line 30229-30256 : Rate B, Rate C - 0.0, 0.0 -> 313.3, 313.3
% INFO    : Updated Thermal Rating: on line 30230-30380 : Rate B, Rate C - 0.0, 0.0 -> 327.68, 327.68
% INFO    : Updated Thermal Rating: on line 30231-30239 : Rate B, Rate C - 0.0, 0.0 -> 215.7, 215.7
% INFO    : Updated Thermal Rating: on line 30232-30348 : Rate B, Rate C - 0.0, 0.0 -> 307.7, 307.7
% INFO    : Updated Thermal Rating: on line 30244-30233 : Rate B, Rate C - 0.0, 0.0 -> 247.08, 247.08
% INFO    : Updated Thermal Rating: on line 30233-30450 : Rate B, Rate C - 0.0, 0.0 -> 280.08, 280.08
% INFO    : Updated Thermal Rating: on line 30401-30234 : Rate B, Rate C - 0.0, 0.0 -> 304.34, 304.34
% INFO    : Updated Thermal Rating: on line 30236-30380 : Rate B, Rate C - 0.0, 0.0 -> 286.34, 286.34
% INFO    : Updated Thermal Rating: on line 30352-30237 : Rate B, Rate C - 0.0, 0.0 -> 282.67, 282.67
% INFO    : Updated Thermal Rating: on line 30238-30240 : Rate B, Rate C - 0.0, 0.0 -> 243.66, 243.66
% INFO    : Updated Thermal Rating: on line 30238-30323 : Rate B, Rate C - 0.0, 0.0 -> 290.65, 290.65
% INFO    : Updated Thermal Rating: on line 30323-30239 : Rate B, Rate C - 0.0, 0.0 -> 277.72, 277.72
% INFO    : Updated Thermal Rating: on transformer 30241-30240 : Rate B, Rate C - 0.0, 0.0 -> 106.73, 106.73
% INFO    : Updated Thermal Rating: on line 30241-30245 : Rate B, Rate C - 0.0, 0.0 -> 186.93, 186.93
% INFO    : Updated Thermal Rating: on line 40021-30241 : Rate B, Rate C - 0.0, 0.0 -> 138.12, 138.12
% INFO    : Updated Thermal Rating: on line 30242-30267 : Rate B, Rate C - 0.0, 0.0 -> 312.91, 312.91
% INFO    : Updated Thermal Rating: on line 30248-30243 : Rate B, Rate C - 0.0, 0.0 -> 271.78, 271.78
% INFO    : Updated Thermal Rating: on line 30243-30265 : Rate B, Rate C - 0.0, 0.0 -> 219.46, 219.46
% INFO    : Updated Thermal Rating: on transformer 30244-30247 : Rate B, Rate C - 0.0, 0.0 -> 243.59, 243.59
% INFO    : Updated Thermal Rating: on transformer 30245-30247 : Rate B, Rate C - 0.0, 0.0 -> 150.0, 150.0
% INFO    : Updated Thermal Rating: on line 40981-30245 : Rate B, Rate C - 0.0, 0.0 -> 201.46, 201.46
% INFO    : Updated Thermal Rating: on line 40981-30245 : Rate B, Rate C - 0.0, 0.0 -> 201.46, 201.46
% INFO    : Updated Thermal Rating: on line 40981-30245 : Rate B, Rate C - 0.0, 0.0 -> 201.46, 201.46
% INFO    : Updated Thermal Rating: on transformer 30246-30247 : Rate B, Rate C - 0.0, 0.0 -> 133.75, 133.75
% INFO    : Updated Thermal Rating: on transformer 30248-30251 : Rate B, Rate C - 0.0, 0.0 -> 239.52, 239.52
% INFO    : Updated Thermal Rating: on transformer 30249-30251 : Rate B, Rate C - 0.0, 0.0 -> 114.52, 114.52
% INFO    : Updated Thermal Rating: on line 30249-74261 : Rate B, Rate C - 0.0, 0.0 -> 223.88, 223.88
% INFO    : Updated Thermal Rating: on line 30249-74307 : Rate B, Rate C - 0.0, 0.0 -> 212.88, 212.88
% INFO    : Updated Thermal Rating: on line 30249-74336 : Rate B, Rate C - 0.0, 0.0 -> 171.73, 171.73
% INFO    : Updated Thermal Rating: on transformer 30250-30251 : Rate B, Rate C - 0.0, 0.0 -> 125.0, 125.0
% INFO    : Updated Thermal Rating: on line 30383-30252 : Rate B, Rate C - 0.0, 0.0 -> 250.79, 250.79
% INFO    : Updated Thermal Rating: on transformer 30254-30253 : Rate B, Rate C - 0.0, 0.0 -> 102.77, 102.77
% INFO    : Updated Thermal Rating: on line 30286-30253 : Rate B, Rate C - 0.0, 0.0 -> 229.93, 229.93
% INFO    : Updated Thermal Rating: on line 30254-40009 : Rate B, Rate C - 0.0, 0.0 -> 134.4, 134.4
% INFO    : Updated Thermal Rating: on line 40014-30254 : Rate B, Rate C - 0.0, 0.0 -> 124.25, 124.25
% INFO    : Updated Thermal Rating: on line 40731-30254 : Rate B, Rate C - 0.0, 0.0 -> 128.96, 128.96
% INFO    : Updated Thermal Rating: on line 30256-30259 : Rate B, Rate C - 0.0, 0.0 -> 320.46, 320.46
% INFO    : Updated Thermal Rating: on line 30263-30259 : Rate B, Rate C - 0.0, 0.0 -> 305.68, 305.68
% INFO    : Updated Thermal Rating: on line 50001-30259 : Rate B, Rate C - 0.0, 0.0 -> 265.19, 265.19
% INFO    : Updated Thermal Rating: on line 30261-30263 : Rate B, Rate C - 0.0, 0.0 -> 265.8, 265.8
% INFO    : Updated Thermal Rating: on line 30261-50422 : Rate B, Rate C - 0.0, 0.0 -> 275.07, 275.07
% INFO    : Updated Thermal Rating: on line 30262-30333 : Rate B, Rate C - 0.0, 0.0 -> 304.04, 304.04
% INFO    : Updated Thermal Rating: on line 30346-30262 : Rate B, Rate C - 0.0, 0.0 -> 309.9, 309.9
% INFO    : Updated Thermal Rating: on line 50000-30263 : Rate B, Rate C - 0.0, 0.0 -> 279.47, 279.47
% INFO    : Updated Thermal Rating: on line 30264-50006 : Rate B, Rate C - 0.0, 0.0 -> 277.0, 277.0
% INFO    : Updated Thermal Rating: on line 50002-30267 : Rate B, Rate C - 0.0, 0.0 -> 323.15, 323.15
% INFO    : Updated Thermal Rating: on line 30267-50014 : Rate B, Rate C - 0.0, 0.0 -> 275.01, 275.01
% INFO    : Updated Thermal Rating: on transformer 30268-30269 : Rate B, Rate C - 0.0, 0.0 -> 132.77, 132.77
% INFO    : Updated Thermal Rating: on line 30270-30311 : Rate B, Rate C - 0.0, 0.0 -> 251.81, 251.81
% INFO    : Updated Thermal Rating: on line 30270-30428 : Rate B, Rate C - 0.0, 0.0 -> 243.87, 243.87
% INFO    : Updated Thermal Rating: on line 30270-30445 : Rate B, Rate C - 0.0, 0.0 -> 221.74, 221.74
% INFO    : Updated Thermal Rating: on transformer 30272-30271 : Rate B, Rate C - 0.0, 0.0 -> 264.77, 264.77
% INFO    : Updated Thermal Rating: on line 30314-30271 : Rate B, Rate C - 0.0, 0.0 -> 1160.89, 1160.89
% INFO    : Updated Thermal Rating: on transformer 30273-30274 : Rate B, Rate C - 0.0, 0.0 -> 71.44, 71.44
% INFO    : Updated Thermal Rating: on line 30398-30275 : Rate B, Rate C - 0.0, 0.0 -> 273.26, 273.26
% INFO    : Updated Thermal Rating: on line 30277-30339 : Rate B, Rate C - 0.0, 0.0 -> 280.23, 280.23
% INFO    : Updated Thermal Rating: on transformer 30278-30279 : Rate B, Rate C - 0.0, 0.0 -> 60.48, 60.48
% INFO    : Updated Thermal Rating: on transformer 30278-30280 : Rate B, Rate C - 0.0, 0.0 -> 24.08, 24.08
% INFO    : Updated Thermal Rating: on line 30278-30308 : Rate B, Rate C - 0.0, 0.0 -> 267.82, 267.82
% INFO    : Updated Thermal Rating: on line 30278-30381 : Rate B, Rate C - 0.0, 0.0 -> 276.9, 276.9
% INFO    : Updated Thermal Rating: on line 30428-30282 : Rate B, Rate C - 0.0, 0.0 -> 237.43, 237.43
% INFO    : Updated Thermal Rating: on transformer 30285-30284 : Rate B, Rate C - 0.0, 0.0 -> 85.79, 85.79
% INFO    : Updated Thermal Rating: on line 30288-30309 : Rate B, Rate C - 0.0, 0.0 -> 275.25, 275.25
% INFO    : Updated Thermal Rating: on line 30288-30426 : Rate B, Rate C - 0.0, 0.0 -> 265.92, 265.92
% INFO    : Updated Thermal Rating: on transformer 30290-30289 : Rate B, Rate C - 0.0, 0.0 -> 70.41, 70.41
% INFO    : Updated Thermal Rating: on transformer 30289-30291 : Rate B, Rate C - 0.0, 0.0 -> 95.66, 95.66
% INFO    : Updated Thermal Rating: on line 30290-74104 : Rate B, Rate C - 0.0, 0.0 -> 226.8, 226.8
% INFO    : Updated Thermal Rating: on transformer 30293-30292 : Rate B, Rate C - 0.0, 0.0 -> 109.39, 109.39
% INFO    : Updated Thermal Rating: on line 40981-30293 : Rate B, Rate C - 0.0, 0.0 -> 135.82, 135.82
% INFO    : Updated Thermal Rating: on line 30294-30348 : Rate B, Rate C - 0.0, 0.0 -> 260.11, 260.11
% INFO    : Updated Thermal Rating: on transformer 30296-30295 : Rate B, Rate C - 0.0, 0.0 -> 452.45, 452.45
% INFO    : Updated Thermal Rating: on transformer 30295-30297 : Rate B, Rate C - 0.0, 0.0 -> 516.33, 516.33
% INFO    : Updated Thermal Rating: on transformer 30295-30298 : Rate B, Rate C - 0.0, 0.0 -> 516.12, 516.12
% INFO    : Updated Thermal Rating: on transformer 30295-30299 : Rate B, Rate C - 0.0, 0.0 -> 515.8, 515.8
% INFO    : Updated Thermal Rating: on transformer 30295-30300 : Rate B, Rate C - 0.0, 0.0 -> 410.17, 410.17
% INFO    : Updated Thermal Rating: on transformer 30295-30301 : Rate B, Rate C - 0.0, 0.0 -> 409.89, 409.89
% INFO    : Updated Thermal Rating: on line 30444-30295 : Rate B, Rate C - 0.0, 0.0 -> 1038.57, 1038.57
% INFO    : Updated Thermal Rating: on transformer 30302-30305 : Rate B, Rate C - 0.0, 0.0 -> 327.48, 327.48
% INFO    : Updated Thermal Rating: on transformer 30302-30306 : Rate B, Rate C - 0.0, 0.0 -> 570.57, 570.57
% INFO    : Updated Thermal Rating: on line 30302-30307 : Rate B, Rate C - 0.0, 0.0 -> 1197.35, 1197.35
% INFO    : Updated Thermal Rating: on line 30314-30302 : Rate B, Rate C - 0.0, 0.0 -> 1175.0, 1175.0
% INFO    : Updated Thermal Rating: on transformer 30303-30305 : Rate B, Rate C - 0.0, 0.0 -> 277.48, 277.48
% INFO    : Updated Thermal Rating: on line 30318-30303 : Rate B, Rate C - 0.0, 0.0 -> 270.59, 270.59
% INFO    : Updated Thermal Rating: on transformer 30304-30305 : Rate B, Rate C - 0.0, 0.0 -> 50.0, 50.0
% INFO    : Updated Thermal Rating: on transformer 30308-30307 : Rate B, Rate C - 0.0, 0.0 -> 370.0, 370.0
% INFO    : Updated Thermal Rating: on line 30309-30334 : Rate B, Rate C - 0.0, 0.0 -> 212.55, 212.55
% INFO    : Updated Thermal Rating: on line 30311-30398 : Rate B, Rate C - 0.0, 0.0 -> 281.55, 281.55
% INFO    : Updated Thermal Rating: on line 30311-30445 : Rate B, Rate C - 0.0, 0.0 -> 249.95, 249.95
% INFO    : Updated Thermal Rating: on transformer 30314-30313 : Rate B, Rate C - 0.0, 0.0 -> 1080.78, 1080.78
% INFO    : Updated Thermal Rating: on transformer 30313-30316 : Rate B, Rate C - 0.0, 0.0 -> 1641.37, 1641.37
% INFO    : Updated Thermal Rating: on transformer 30313-30317 : Rate B, Rate C - 0.0, 0.0 -> 1640.35, 1640.35
% INFO    : Updated Thermal Rating: on line 30387-30313 : Rate B, Rate C - 0.0, 0.0 -> 4016.08, 4016.08
% INFO    : Updated Thermal Rating: on transformer 30315-30314 : Rate B, Rate C - 0.0, 0.0 -> 346.96, 346.96
% INFO    : Updated Thermal Rating: on transformer 30318-30321 : Rate B, Rate C - 0.0, 0.0 -> 289.78, 289.78
% INFO    : Updated Thermal Rating: on transformer 30319-30321 : Rate B, Rate C - 0.0, 0.0 -> 144.89, 144.89
% INFO    : Updated Thermal Rating: on transformer 30320-30321 : Rate B, Rate C - 0.0, 0.0 -> 144.89, 144.89
% INFO    : Updated Thermal Rating: on transformer 30323-30322 : Rate B, Rate C - 0.0, 0.0 -> 487.5, 487.5
% INFO    : Updated Thermal Rating: on line 30416-30324 : Rate B, Rate C - 0.0, 0.0 -> 1251.16, 1251.16
% INFO    : Updated Thermal Rating: on line 30324-30457 : Rate B, Rate C - 0.0, 0.0 -> 1269.04, 1269.04
% INFO    : Updated Thermal Rating: on transformer 30326-30329 : Rate B, Rate C - 0.0, 0.0 -> 145.49, 145.49
% INFO    : Updated Thermal Rating: on transformer 30327-30329 : Rate B, Rate C - 0.0, 0.0 -> 95.49, 95.49
% INFO    : Updated Thermal Rating: on transformer 30328-30329 : Rate B, Rate C - 0.0, 0.0 -> 50.0, 50.0
% INFO    : Updated Thermal Rating: on line 30339-30330 : Rate B, Rate C - 0.0, 0.0 -> 243.99, 243.99
% INFO    : Updated Thermal Rating: on line 30333-30371 : Rate B, Rate C - 0.0, 0.0 -> 296.14, 296.14
% INFO    : Updated Thermal Rating: on transformer 30334-30335 : Rate B, Rate C - 0.0, 0.0 -> 138.38, 138.38
% INFO    : Updated Thermal Rating: on transformer 30334-30336 : Rate B, Rate C - 0.0, 0.0 -> 91.06, 91.06
% INFO    : Updated Thermal Rating: on transformer 30334-30337 : Rate B, Rate C - 0.0, 0.0 -> 15.34, 15.34
% INFO    : Updated Thermal Rating: on transformer 30338-30341 : Rate B, Rate C - 0.0, 0.0 -> 529.32, 529.32
% INFO    : Updated Thermal Rating: on transformer 30338-30342 : Rate B, Rate C - 0.0, 0.0 -> 514.4, 514.4
% INFO    : Updated Thermal Rating: on transformer 30338-30343 : Rate B, Rate C - 0.0, 0.0 -> 514.32, 514.32
% INFO    : Updated Thermal Rating: on transformer 30338-30344 : Rate B, Rate C - 0.0, 0.0 -> 513.31, 513.31
% INFO    : Updated Thermal Rating: on line 30338-30355 : Rate B, Rate C - 0.0, 0.0 -> 1098.84, 1098.84
% INFO    : Updated Thermal Rating: on transformer 30339-30341 : Rate B, Rate C - 0.0, 0.0 -> 429.32, 429.32
% INFO    : Updated Thermal Rating: on line 30368-30339 : Rate B, Rate C - 0.0, 0.0 -> 254.14, 254.14
% INFO    : Updated Thermal Rating: on line 30339-30434 : Rate B, Rate C - 0.0, 0.0 -> 221.58, 221.58
% INFO    : Updated Thermal Rating: on transformer 30340-30341 : Rate B, Rate C - 0.0, 0.0 -> 100.0, 100.0
% INFO    : Updated Thermal Rating: on transformer 30346-30345 : Rate B, Rate C - 0.0, 0.0 -> 388.92, 388.92
% INFO    : Updated Thermal Rating: on transformer 30345-30347 : Rate B, Rate C - 0.0, 0.0 -> 588.4, 588.4
% INFO    : Updated Thermal Rating: on line 30345-30424 : Rate B, Rate C - 0.0, 0.0 -> 1202.56, 1202.56
% INFO    : Updated Thermal Rating: on transformer 30348-30349 : Rate B, Rate C - 0.0, 0.0 -> 190.68, 190.68
% INFO    : Updated Thermal Rating: on transformer 30348-30350 : Rate B, Rate C - 0.0, 0.0 -> 170.68, 170.68
% INFO    : Updated Thermal Rating: on transformer 30351-30354 : Rate B, Rate C - 0.0, 0.0 -> 538.9, 538.9
% INFO    : Updated Thermal Rating: on transformer 30352-30354 : Rate B, Rate C - 0.0, 0.0 -> 413.9, 413.9
% INFO    : Updated Thermal Rating: on line 30434-30352 : Rate B, Rate C - 0.0, 0.0 -> 234.73, 234.73
% INFO    : Updated Thermal Rating: on transformer 30353-30354 : Rate B, Rate C - 0.0, 0.0 -> 125.0, 125.0
% INFO    : Updated Thermal Rating: on transformer 30356-30359 : Rate B, Rate C - 0.0, 0.0 -> 330.14, 330.14
% INFO    : Updated Thermal Rating: on transformer 30357-30359 : Rate B, Rate C - 0.0, 0.0 -> 165.07, 165.07
% INFO    : Updated Thermal Rating: on transformer 30358-30359 : Rate B, Rate C - 0.0, 0.0 -> 165.07, 165.07
% INFO    : Updated Thermal Rating: on transformer 30363-30362 : Rate B, Rate C - 0.0, 0.0 -> 374.16, 374.16
% INFO    : Updated Thermal Rating: on transformer 30362-30366 : Rate B, Rate C - 0.0, 0.0 -> 787.67, 787.67
% INFO    : Updated Thermal Rating: on transformer 30364-30366 : Rate B, Rate C - 0.0, 0.0 -> 393.84, 393.84
% INFO    : Updated Thermal Rating: on transformer 30365-30366 : Rate B, Rate C - 0.0, 0.0 -> 393.84, 393.84
% INFO    : Updated Thermal Rating: on line 30367-30382 : Rate B, Rate C - 0.0, 0.0 -> 1177.37, 1177.37
% INFO    : Updated Thermal Rating: on transformer 30370-30369 : Rate B, Rate C - 0.0, 0.0 -> 1514.04, 1514.04
% INFO    : Updated Thermal Rating: on transformer 30369-30372 : Rate B, Rate C - 0.0, 0.0 -> 1601.71, 1601.71
% INFO    : Updated Thermal Rating: on transformer 30369-30373 : Rate B, Rate C - 0.0, 0.0 -> 1598.29, 1598.29
% INFO    : Updated Thermal Rating: on transformer 30369-30374 : Rate B, Rate C - 0.0, 0.0 -> 1595.71, 1595.71
% INFO    : Updated Thermal Rating: on transformer 30369-30375 : Rate B, Rate C - 0.0, 0.0 -> 1592.69, 1592.69
% INFO    : Updated Thermal Rating: on transformer 30369-30376 : Rate B, Rate C - 0.0, 0.0 -> 1591.17, 1591.17
% INFO    : Updated Thermal Rating: on transformer 30369-30377 : Rate B, Rate C - 0.0, 0.0 -> 1587.51, 1587.51
% INFO    : Updated Thermal Rating: on line 30399-30369 : Rate B, Rate C - 0.0, 0.0 -> 3937.64, 3937.64
% INFO    : Updated Thermal Rating: on transformer 30371-30370 : Rate B, Rate C - 0.0, 0.0 -> 401.26, 401.26
% INFO    : Updated Thermal Rating: on line 30378-30424 : Rate B, Rate C - 0.0, 0.0 -> 1176.79, 1176.79
% INFO    : Updated Thermal Rating: on transformer 30380-30379 : Rate B, Rate C - 0.0, 0.0 -> 602.06, 602.06
% INFO    : Updated Thermal Rating: on transformer 30380-30379 : Rate B, Rate C - 0.0, 0.0 -> 602.06, 602.06
% INFO    : Updated Thermal Rating: on transformer 30380-30379 : Rate B, Rate C - 0.0, 0.0 -> 602.06, 602.06
% INFO    : Updated Thermal Rating: on line 30379-30416 : Rate B, Rate C - 0.0, 0.0 -> 1375.66, 1375.66
% INFO    : Updated Thermal Rating: on line 30379-30457 : Rate B, Rate C - 0.0, 0.0 -> 1254.05, 1254.05
% INFO    : Updated Thermal Rating: on transformer 30382-30385 : Rate B, Rate C - 0.0, 0.0 -> 393.97, 393.97
% INFO    : Updated Thermal Rating: on transformer 30382-30386 : Rate B, Rate C - 0.0, 0.0 -> 484.58, 484.58
% INFO    : Updated Thermal Rating: on line 30382-50410 : Rate B, Rate C - 0.0, 0.0 -> 1059.25, 1059.25
% INFO    : Updated Thermal Rating: on transformer 30383-30385 : Rate B, Rate C - 0.0, 0.0 -> 318.97, 318.97
% INFO    : Updated Thermal Rating: on line 50422-30383 : Rate B, Rate C - 0.0, 0.0 -> 221.89, 221.89
% INFO    : Updated Thermal Rating: on transformer 30384-30385 : Rate B, Rate C - 0.0, 0.0 -> 75.0, 75.0
% INFO    : Updated Thermal Rating: on transformer 30388-30387 : Rate B, Rate C - 0.0, 0.0 -> 1348.7, 1348.7
% INFO    : Updated Thermal Rating: on transformer 30387-30390 : Rate B, Rate C - 0.0, 0.0 -> 1354.74, 1354.74
% INFO    : Updated Thermal Rating: on transformer 30387-30391 : Rate B, Rate C - 0.0, 0.0 -> 1353.79, 1353.79
% INFO    : Updated Thermal Rating: on transformer 30387-30392 : Rate B, Rate C - 0.0, 0.0 -> 1352.62, 1352.62
% INFO    : Updated Thermal Rating: on transformer 30387-30393 : Rate B, Rate C - 0.0, 0.0 -> 1351.51, 1351.51
% INFO    : Updated Thermal Rating: on transformer 30387-30394 : Rate B, Rate C - 0.0, 0.0 -> 1350.55, 1350.55
% INFO    : Updated Thermal Rating: on transformer 30387-30395 : Rate B, Rate C - 0.0, 0.0 -> 1269.57, 1269.57
% INFO    : Updated Thermal Rating: on transformer 30387-30396 : Rate B, Rate C - 0.0, 0.0 -> 1141.11, 1141.11
% INFO    : Updated Thermal Rating: on transformer 30387-30397 : Rate B, Rate C - 0.0, 0.0 -> 1127.17, 1127.17
% INFO    : Updated Thermal Rating: on transformer 30389-30388 : Rate B, Rate C - 0.0, 0.0 -> 441.79, 441.79
% INFO    : Updated Thermal Rating: on line 30428-30389 : Rate B, Rate C - 0.0, 0.0 -> 252.41, 252.41
% INFO    : Updated Thermal Rating: on transformer 30400-30399 : Rate B, Rate C - 0.0, 0.0 -> 1652.28, 1652.28
% INFO    : Updated Thermal Rating: on transformer 30400-30399 : Rate B, Rate C - 0.0, 0.0 -> 1652.28, 1652.28
% INFO    : Updated Thermal Rating: on transformer 30400-30399 : Rate B, Rate C - 0.0, 0.0 -> 1652.28, 1652.28
% INFO    : Updated Thermal Rating: on transformer 30399-30404 : Rate B, Rate C - 0.0, 0.0 -> 1306.07, 1306.07
% INFO    : Updated Thermal Rating: on transformer 30399-30405 : Rate B, Rate C - 0.0, 0.0 -> 1305.21, 1305.21
% INFO    : Updated Thermal Rating: on transformer 30399-30406 : Rate B, Rate C - 0.0, 0.0 -> 1302.02, 1302.02
% INFO    : Updated Thermal Rating: on transformer 30399-30407 : Rate B, Rate C - 0.0, 0.0 -> 1301.73, 1301.73
% INFO    : Updated Thermal Rating: on transformer 30399-30408 : Rate B, Rate C - 0.0, 0.0 -> 1300.98, 1300.98
% INFO    : Updated Thermal Rating: on transformer 30399-30409 : Rate B, Rate C - 0.0, 0.0 -> 1298.79, 1298.79
% INFO    : Updated Thermal Rating: on transformer 30399-30410 : Rate B, Rate C - 0.0, 0.0 -> 1178.77, 1178.77
% INFO    : Updated Thermal Rating: on transformer 30399-30411 : Rate B, Rate C - 0.0, 0.0 -> 1167.98, 1167.98
% INFO    : Updated Thermal Rating: on transformer 30399-30412 : Rate B, Rate C - 0.0, 0.0 -> 1164.05, 1164.05
% INFO    : Updated Thermal Rating: on transformer 30399-30413 : Rate B, Rate C - 0.0, 0.0 -> 1161.93, 1161.93
% INFO    : Updated Thermal Rating: on transformer 30399-30414 : Rate B, Rate C - 0.0, 0.0 -> 1161.04, 1161.04
% INFO    : Updated Thermal Rating: on transformer 30399-30415 : Rate B, Rate C - 0.0, 0.0 -> 1156.9, 1156.9
% INFO    : Updated Thermal Rating: on line 30399-40783 : Rate B, Rate C - 0.0, 0.0 -> 4235.96, 4235.96
% INFO    : Updated Thermal Rating: on transformer 30400-30403 : Rate B, Rate C - 0.0, 0.0 -> 700.0, 700.0
% INFO    : Updated Thermal Rating: on transformer 30401-30403 : Rate B, Rate C - 0.0, 0.0 -> 700.0, 700.0
% INFO    : Updated Thermal Rating: on transformer 30402-30403 : Rate B, Rate C - 0.0, 0.0 -> 50.0, 50.0
% INFO    : Updated Thermal Rating: on transformer 30417-30420 : Rate B, Rate C - 0.0, 0.0 -> 590.15, 590.15
% INFO    : Updated Thermal Rating: on transformer 30417-30421 : Rate B, Rate C - 0.0, 0.0 -> 535.02, 535.02
% INFO    : Updated Thermal Rating: on transformer 30417-30422 : Rate B, Rate C - 0.0, 0.0 -> 534.8, 534.8
% INFO    : Updated Thermal Rating: on transformer 30417-30423 : Rate B, Rate C - 0.0, 0.0 -> 532.91, 532.91
% INFO    : Updated Thermal Rating: on transformer 30418-30420 : Rate B, Rate C - 0.0, 0.0 -> 465.15, 465.15
% INFO    : Updated Thermal Rating: on line 30418-30425 : Rate B, Rate C - 0.0, 0.0 -> 385.2, 385.2
% INFO    : Updated Thermal Rating: on line 30438-30418 : Rate B, Rate C - 0.0, 0.0 -> 258.46, 258.46
% INFO    : Updated Thermal Rating: on transformer 30419-30420 : Rate B, Rate C - 0.0, 0.0 -> 125.0, 125.0
% INFO    : Updated Thermal Rating: on line 30433-30424 : Rate B, Rate C - 0.0, 0.0 -> 1210.24, 1210.24
% INFO    : Updated Thermal Rating: on line 30424-30444 : Rate B, Rate C - 0.0, 0.0 -> 1114.68, 1114.68
% INFO    : Updated Thermal Rating: on line 30425-30427 : Rate B, Rate C - 0.0, 0.0 -> 248.02, 248.02
% INFO    : Updated Thermal Rating: on line 30427-30438 : Rate B, Rate C - 0.0, 0.0 -> 350.0, 350.0
% INFO    : Updated Thermal Rating: on transformer 30429-30432 : Rate B, Rate C - 0.0, 0.0 -> 646.25, 646.25
% INFO    : Updated Thermal Rating: on transformer 30430-30432 : Rate B, Rate C - 0.0, 0.0 -> 521.25, 521.25
% INFO    : Updated Thermal Rating: on transformer 30431-30432 : Rate B, Rate C - 0.0, 0.0 -> 125.0, 125.0
% INFO    : Updated Thermal Rating: on transformer 30437-30440 : Rate B, Rate C - 0.0, 0.0 -> 608.7, 608.7
% INFO    : Updated Thermal Rating: on transformer 30437-30441 : Rate B, Rate C - 0.0, 0.0 -> 525.45, 525.45
% INFO    : Updated Thermal Rating: on transformer 30437-30442 : Rate B, Rate C - 0.0, 0.0 -> 525.0, 525.0
% INFO    : Updated Thermal Rating: on transformer 30437-30443 : Rate B, Rate C - 0.0, 0.0 -> 523.79, 523.79
% INFO    : Updated Thermal Rating: on transformer 30438-30440 : Rate B, Rate C - 0.0, 0.0 -> 458.7, 458.7
% INFO    : Updated Thermal Rating: on transformer 30439-30440 : Rate B, Rate C - 0.0, 0.0 -> 150.0, 150.0
% INFO    : Updated Thermal Rating: on transformer 30445-30448 : Rate B, Rate C - 0.0, 0.0 -> 283.04, 283.04
% INFO    : Updated Thermal Rating: on transformer 30446-30448 : Rate B, Rate C - 0.0, 0.0 -> 141.52, 141.52
% INFO    : Updated Thermal Rating: on transformer 30447-30448 : Rate B, Rate C - 0.0, 0.0 -> 141.52, 141.52
% INFO    : Updated Thermal Rating: on transformer 30450-30449 : Rate B, Rate C - 0.0, 0.0 -> 451.13, 451.13
% INFO    : Updated Thermal Rating: on transformer 30449-30451 : Rate B, Rate C - 0.0, 0.0 -> 511.9, 511.9
% INFO    : Updated Thermal Rating: on transformer 30449-30452 : Rate B, Rate C - 0.0, 0.0 -> 511.4, 511.4
% INFO    : Updated Thermal Rating: on transformer 30449-30453 : Rate B, Rate C - 0.0, 0.0 -> 511.02, 511.02
% INFO    : Updated Thermal Rating: on transformer 30449-30454 : Rate B, Rate C - 0.0, 0.0 -> 510.01, 510.01
% INFO    : Updated Thermal Rating: on transformer 30449-30455 : Rate B, Rate C - 0.0, 0.0 -> 509.74, 509.74
% INFO    : Updated Thermal Rating: on transformer 30449-30456 : Rate B, Rate C - 0.0, 0.0 -> 508.11, 508.11
% INFO    : Updated Thermal Rating: on transformer 30459-30458 : Rate B, Rate C - 0.0, 0.0 -> 453.65, 453.65
% INFO    : Updated Thermal Rating: on transformer 30458-30460 : Rate B, Rate C - 0.0, 0.0 -> 450.18, 450.18
% INFO    : Updated Thermal Rating: on transformer 30458-30461 : Rate B, Rate C - 0.0, 0.0 -> 449.56, 449.56
% INFO    : Updated Thermal Rating: on line 40000-40951 : Rate B, Rate C - 0.0, 0.0 -> 158.83, 158.83
% INFO    : Updated Thermal Rating: on line 40002-40001 : Rate B, Rate C - 0.0, 0.0 -> 115.41, 115.41
% INFO    : Updated Thermal Rating: on line 40001-40861 : Rate B, Rate C - 0.0, 0.0 -> 161.83, 161.83
% INFO    : Updated Thermal Rating: on line 40002-40016 : Rate B, Rate C - 0.0, 0.0 -> 148.54, 148.54
% INFO    : Updated Thermal Rating: on line 40002-40861 : Rate B, Rate C - 0.0, 0.0 -> 157.11, 157.11
% INFO    : Updated Thermal Rating: on line 40005-40003 : Rate B, Rate C - 0.0, 0.0 -> 167.84, 167.84
% INFO    : Updated Thermal Rating: on line 40003-40013 : Rate B, Rate C - 0.0, 0.0 -> 151.03, 151.03
% INFO    : Updated Thermal Rating: on line 40003-40861 : Rate B, Rate C - 0.0, 0.0 -> 151.1, 151.1
% INFO    : Updated Thermal Rating: on line 40005-40725 : Rate B, Rate C - 0.0, 0.0 -> 202.63, 202.63
% INFO    : Updated Thermal Rating: on line 40005-40725 : Rate B, Rate C - 0.0, 0.0 -> 202.63, 202.63
% INFO    : Updated Thermal Rating: on line 40005-40725 : Rate B, Rate C - 0.0, 0.0 -> 202.63, 202.63
% INFO    : Updated Thermal Rating: on line 40861-40005 : Rate B, Rate C - 0.0, 0.0 -> 151.87, 151.87
% INFO    : Updated Thermal Rating: on line 40012-40006 : Rate B, Rate C - 0.0, 0.0 -> 159.72, 159.72
% INFO    : Updated Thermal Rating: on line 40006-40026 : Rate B, Rate C - 0.0, 0.0 -> 121.13, 121.13
% INFO    : Updated Thermal Rating: on line 40008-40012 : Rate B, Rate C - 0.0, 0.0 -> 171.25, 171.25
% INFO    : Updated Thermal Rating: on line 40008-40731 : Rate B, Rate C - 0.0, 0.0 -> 190.76, 190.76
% INFO    : Updated Thermal Rating: on line 40009-40753 : Rate B, Rate C - 0.0, 0.0 -> 171.29, 171.29
% INFO    : Updated Thermal Rating: on line 40013-40029 : Rate B, Rate C - 0.0, 0.0 -> 126.06, 126.06
% INFO    : Updated Thermal Rating: on line 40731-40014 : Rate B, Rate C - 0.0, 0.0 -> 139.89, 139.89
% INFO    : Updated Thermal Rating: on line 40016-40028 : Rate B, Rate C - 0.0, 0.0 -> 153.37, 153.37
% INFO    : Updated Thermal Rating: on line 40016-40725 : Rate B, Rate C - 0.0, 0.0 -> 167.43, 167.43
% INFO    : Updated Thermal Rating: on line 40951-40016 : Rate B, Rate C - 0.0, 0.0 -> 127.35, 127.35
% INFO    : Updated Thermal Rating: on line 40019-40022 : Rate B, Rate C - 0.0, 0.0 -> 163.62, 163.62
% INFO    : Updated Thermal Rating: on line 40019-40832 : Rate B, Rate C - 0.0, 0.0 -> 169.18, 169.18
% INFO    : Updated Thermal Rating: on line 40023-40021 : Rate B, Rate C - 0.0, 0.0 -> 131.39, 131.39
% INFO    : Updated Thermal Rating: on line 40022-40026 : Rate B, Rate C - 0.0, 0.0 -> 97.89, 97.89
% INFO    : Updated Thermal Rating: on line 40023-40731 : Rate B, Rate C - 0.0, 0.0 -> 150.74, 150.74
% INFO    : Updated Thermal Rating: on line 40040-40026 : Rate B, Rate C - 0.0, 0.0 -> 167.79, 167.79
% INFO    : Updated Thermal Rating: on line 40027-40040 : Rate B, Rate C - 0.0, 0.0 -> 133.27, 133.27
% INFO    : Updated Thermal Rating: on line 40028-40034 : Rate B, Rate C - 0.0, 0.0 -> 163.89, 163.89
% INFO    : Updated Thermal Rating: on line 40029-40044 : Rate B, Rate C - 0.0, 0.0 -> 142.6, 142.6
% INFO    : Updated Thermal Rating: on line 40031-40034 : Rate B, Rate C - 0.0, 0.0 -> 174.62, 174.62
% INFO    : Updated Thermal Rating: on line 40031-40699 : Rate B, Rate C - 0.0, 0.0 -> 163.01, 163.01
% INFO    : Updated Thermal Rating: on line 40031-40951 : Rate B, Rate C - 0.0, 0.0 -> 162.9, 162.9
% INFO    : Updated Thermal Rating: on transformer 40033-40036 : Rate B, Rate C - 0.0, 0.0 -> 993.03, 993.03
% INFO    : Updated Thermal Rating: on transformer 40034-40036 : Rate B, Rate C - 0.0, 0.0 -> 752.25, 752.25
% INFO    : Updated Thermal Rating: on transformer 40035-40036 : Rate B, Rate C - 0.0, 0.0 -> 240.79, 240.79
% INFO    : Updated Thermal Rating: on line 40037-40698 : Rate B, Rate C - 0.0, 0.0 -> 2681.57, 2681.57
% INFO    : Updated Thermal Rating: on line 40037-40723 : Rate B, Rate C - 0.0, 0.0 -> 2409.64, 2409.64
% INFO    : Updated Thermal Rating: on transformer 40039-40038 : Rate B, Rate C - 0.0, 0.0 -> 659.91, 659.91
% INFO    : Updated Thermal Rating: on line 40752-40038 : Rate B, Rate C - 0.0, 0.0 -> 2202.32, 2202.32
% INFO    : Updated Thermal Rating: on transformer 40040-40039 : Rate B, Rate C - 0.0, 0.0 -> 434.18, 434.18
% INFO    : Updated Thermal Rating: on line 40039-41007 : Rate B, Rate C - 0.0, 0.0 -> 1112.55, 1112.55
% INFO    : Updated Thermal Rating: on line 40041-40043 : Rate B, Rate C - 0.0, 0.0 -> 150.12, 150.12
% INFO    : Updated Thermal Rating: on line 40041-40049 : Rate B, Rate C - 0.0, 0.0 -> 153.52, 153.52
% INFO    : Updated Thermal Rating: on line 40042-40043 : Rate B, Rate C - 0.0, 0.0 -> 163.01, 163.01
% INFO    : Updated Thermal Rating: on line 40042-40046 : Rate B, Rate C - 0.0, 0.0 -> 170.0, 170.0
% INFO    : Updated Thermal Rating: on line 40047-40042 : Rate B, Rate C - 0.0, 0.0 -> 127.32, 127.32
% INFO    : Updated Thermal Rating: on line 40043-41017 : Rate B, Rate C - 0.0, 0.0 -> 170.21, 170.21
% INFO    : Updated Thermal Rating: on line 40045-40044 : Rate B, Rate C - 0.0, 0.0 -> 146.75, 146.75
% INFO    : Updated Thermal Rating: on line 40051-40045 : Rate B, Rate C - 0.0, 0.0 -> 135.82, 135.82
% INFO    : Updated Thermal Rating: on line 41004-40045 : Rate B, Rate C - 0.0, 0.0 -> 163.96, 163.96
% INFO    : Updated Thermal Rating: on line 40832-40046 : Rate B, Rate C - 0.0, 0.0 -> 149.83, 149.83
% INFO    : Updated Thermal Rating: on line 40046-41008 : Rate B, Rate C - 0.0, 0.0 -> 163.52, 163.52
% INFO    : Updated Thermal Rating: on line 40047-40055 : Rate B, Rate C - 0.0, 0.0 -> 111.14, 111.14
% INFO    : Updated Thermal Rating: on line 40049-40061 : Rate B, Rate C - 0.0, 0.0 -> 162.07, 162.07
% INFO    : Updated Thermal Rating: on line 40051-40058 : Rate B, Rate C - 0.0, 0.0 -> 132.02, 132.02
% INFO    : Updated Thermal Rating: on line 40068-40052 : Rate B, Rate C - 0.0, 0.0 -> 136.56, 136.56
% INFO    : Updated Thermal Rating: on line 40749-40052 : Rate B, Rate C - 0.0, 0.0 -> 129.49, 129.49
% INFO    : Updated Thermal Rating: on line 40054-40064 : Rate B, Rate C - 0.0, 0.0 -> 165.46, 165.46
% INFO    : Updated Thermal Rating: on line 40054-40999 : Rate B, Rate C - 0.0, 0.0 -> 177.12, 177.12
% INFO    : Updated Thermal Rating: on line 40055-40057 : Rate B, Rate C - 0.0, 0.0 -> 121.85, 121.85
% INFO    : Updated Thermal Rating: on line 40061-40056 : Rate B, Rate C - 0.0, 0.0 -> 166.55, 166.55
% INFO    : Updated Thermal Rating: on line 40056-50022 : Rate B, Rate C - 0.0, 0.0 -> 175.79, 175.79
% INFO    : Updated Thermal Rating: on line 40057-40078 : Rate B, Rate C - 0.0, 0.0 -> 167.77, 167.77
% INFO    : Updated Thermal Rating: on line 40749-40057 : Rate B, Rate C - 0.0, 0.0 -> 127.39, 127.39
% INFO    : Updated Thermal Rating: on line 40059-40058 : Rate B, Rate C - 0.0, 0.0 -> 116.74, 116.74
% INFO    : Updated Thermal Rating: on line 40059-40068 : Rate B, Rate C - 0.0, 0.0 -> 146.88, 146.88
% INFO    : Updated Thermal Rating: on line 40063-40117 : Rate B, Rate C - 0.0, 0.0 -> 183.73, 183.73
% INFO    : Updated Thermal Rating: on line 40063-40883 : Rate B, Rate C - 0.0, 0.0 -> 188.5, 188.5
% INFO    : Updated Thermal Rating: on line 40106-40064 : Rate B, Rate C - 0.0, 0.0 -> 195.32, 195.32
% INFO    : Updated Thermal Rating: on line 40106-40064 : Rate B, Rate C - 0.0, 0.0 -> 195.32, 195.32
% INFO    : Updated Thermal Rating: on line 40064-40996 : Rate B, Rate C - 0.0, 0.0 -> 191.57, 191.57
% INFO    : Updated Thermal Rating: on line 40286-40065 : Rate B, Rate C - 0.0, 0.0 -> 159.81, 159.81
% INFO    : Updated Thermal Rating: on line 40958-40065 : Rate B, Rate C - 0.0, 0.0 -> 164.37, 164.37
% INFO    : Updated Thermal Rating: on line 40078-40067 : Rate B, Rate C - 0.0, 0.0 -> 174.13, 174.13
% INFO    : Updated Thermal Rating: on line 40067-40716 : Rate B, Rate C - 0.0, 0.0 -> 177.06, 177.06
% INFO    : Updated Thermal Rating: on line 40068-40133 : Rate B, Rate C - 0.0, 0.0 -> 162.01, 162.01
% INFO    : Updated Thermal Rating: on line 40081-40071 : Rate B, Rate C - 0.0, 0.0 -> 125.12, 125.12
% INFO    : Updated Thermal Rating: on line 40071-40111 : Rate B, Rate C - 0.0, 0.0 -> 143.55, 143.55
% INFO    : Updated Thermal Rating: on line 40073-40096 : Rate B, Rate C - 0.0, 0.0 -> 144.27, 144.27
% INFO    : Updated Thermal Rating: on line 40073-40720 : Rate B, Rate C - 0.0, 0.0 -> 189.12, 189.12
% INFO    : Updated Thermal Rating: on transformer 40075-40074 : Rate B, Rate C - 0.0, 0.0 -> 915.65, 915.65
% INFO    : Updated Thermal Rating: on line 40152-40074 : Rate B, Rate C - 0.0, 0.0 -> 2663.43, 2663.43
% INFO    : Updated Thermal Rating: on line 40074-40273 : Rate B, Rate C - 0.0, 0.0 -> 2570.74, 2570.74
% INFO    : Updated Thermal Rating: on line 40074-40298 : Rate B, Rate C - 0.0, 0.0 -> 2741.69, 2741.69
% INFO    : Updated Thermal Rating: on line 40841-40074 : Rate B, Rate C - 0.0, 0.0 -> 2924.68, 2924.68
% INFO    : Updated Thermal Rating: on line 40074-40965 : Rate B, Rate C - 0.0, 0.0 -> 2806.35, 2806.35
% INFO    : Updated Thermal Rating: on line 40967-40074 : Rate B, Rate C - 0.0, 0.0 -> 2758.86, 2758.86
% INFO    : Updated Thermal Rating: on line 40075-40257 : Rate B, Rate C - 0.0, 0.0 -> 216.15, 216.15
% INFO    : Updated Thermal Rating: on line 40075-40257 : Rate B, Rate C - 0.0, 0.0 -> 216.15, 216.15
% INFO    : Updated Thermal Rating: on line 40075-40257 : Rate B, Rate C - 0.0, 0.0 -> 216.15, 216.15
% INFO    : Updated Thermal Rating: on line 40086-40080 : Rate B, Rate C - 0.0, 0.0 -> 175.38, 175.38
% INFO    : Updated Thermal Rating: on line 40080-40092 : Rate B, Rate C - 0.0, 0.0 -> 112.06, 112.06
% INFO    : Updated Thermal Rating: on line 40125-40080 : Rate B, Rate C - 0.0, 0.0 -> 161.21, 161.21
% INFO    : Updated Thermal Rating: on line 40081-40094 : Rate B, Rate C - 0.0, 0.0 -> 174.32, 174.32
% INFO    : Updated Thermal Rating: on line 40081-40179 : Rate B, Rate C - 0.0, 0.0 -> 155.51, 155.51
% INFO    : Updated Thermal Rating: on line 40089-40083 : Rate B, Rate C - 0.0, 0.0 -> 172.17, 172.17
% INFO    : Updated Thermal Rating: on line 40083-40228 : Rate B, Rate C - 0.0, 0.0 -> 132.64, 132.64
% INFO    : Updated Thermal Rating: on line 40086-40108 : Rate B, Rate C - 0.0, 0.0 -> 204.39, 204.39
% INFO    : Updated Thermal Rating: on line 40086-40108 : Rate B, Rate C - 0.0, 0.0 -> 204.39, 204.39
% INFO    : Updated Thermal Rating: on line 40086-40108 : Rate B, Rate C - 0.0, 0.0 -> 204.39, 204.39
% INFO    : Updated Thermal Rating: on line 40086-40116 : Rate B, Rate C - 0.0, 0.0 -> 111.08, 111.08
% INFO    : Updated Thermal Rating: on line 40086-40129 : Rate B, Rate C - 0.0, 0.0 -> 135.15, 135.15
% INFO    : Updated Thermal Rating: on line 40086-40146 : Rate B, Rate C - 0.0, 0.0 -> 177.4, 177.4
% INFO    : Updated Thermal Rating: on transformer 40088-40091 : Rate B, Rate C - 0.0, 0.0 -> 938.81, 938.81
% INFO    : Updated Thermal Rating: on line 40260-40088 : Rate B, Rate C - 0.0, 0.0 -> 2463.01, 2463.01
% INFO    : Updated Thermal Rating: on transformer 40089-40091 : Rate B, Rate C - 0.0, 0.0 -> 787.81, 787.81
% INFO    : Updated Thermal Rating: on line 40089-40124 : Rate B, Rate C - 0.0, 0.0 -> 176.02, 176.02
% INFO    : Updated Thermal Rating: on line 40834-40089 : Rate B, Rate C - 0.0, 0.0 -> 157.42, 157.42
% INFO    : Updated Thermal Rating: on transformer 40090-40091 : Rate B, Rate C - 0.0, 0.0 -> 151.0, 151.0
% INFO    : Updated Thermal Rating: on line 40092-40103 : Rate B, Rate C - 0.0, 0.0 -> 187.85, 187.85
% INFO    : Updated Thermal Rating: on line 40092-40117 : Rate B, Rate C - 0.0, 0.0 -> 167.06, 167.06
% INFO    : Updated Thermal Rating: on line 40094-40106 : Rate B, Rate C - 0.0, 0.0 -> 170.82, 170.82
% INFO    : Updated Thermal Rating: on line 40113-40094 : Rate B, Rate C - 0.0, 0.0 -> 162.42, 162.42
% INFO    : Updated Thermal Rating: on line 40095-40096 : Rate B, Rate C - 0.0, 0.0 -> 185.54, 185.54
% INFO    : Updated Thermal Rating: on line 40095-40234 : Rate B, Rate C - 0.0, 0.0 -> 179.21, 179.21
% INFO    : Updated Thermal Rating: on line 40095-41016 : Rate B, Rate C - 0.0, 0.0 -> 206.77, 206.77
% INFO    : Updated Thermal Rating: on line 40095-41016 : Rate B, Rate C - 0.0, 0.0 -> 206.77, 206.77
% INFO    : Updated Thermal Rating: on line 40095-41016 : Rate B, Rate C - 0.0, 0.0 -> 206.77, 206.77
% INFO    : Updated Thermal Rating: on line 40180-40096 : Rate B, Rate C - 0.0, 0.0 -> 168.34, 168.34
% INFO    : Updated Thermal Rating: on line 40097-40123 : Rate B, Rate C - 0.0, 0.0 -> 165.0, 165.0
% INFO    : Updated Thermal Rating: on line 40097-40834 : Rate B, Rate C - 0.0, 0.0 -> 163.19, 163.19
% INFO    : Updated Thermal Rating: on line 40097-41015 : Rate B, Rate C - 0.0, 0.0 -> 167.23, 167.23
% INFO    : Updated Thermal Rating: on line 40101-40136 : Rate B, Rate C - 0.0, 0.0 -> 134.96, 134.96
% INFO    : Updated Thermal Rating: on line 40156-40101 : Rate B, Rate C - 0.0, 0.0 -> 149.12, 149.12
% INFO    : Updated Thermal Rating: on line 40103-40109 : Rate B, Rate C - 0.0, 0.0 -> 135.18, 135.18
% INFO    : Updated Thermal Rating: on line 40103-40781 : Rate B, Rate C - 0.0, 0.0 -> 193.19, 193.19
% INFO    : Updated Thermal Rating: on transformer 40108-40107 : Rate B, Rate C - 0.0, 0.0 -> 1130.59, 1130.59
% INFO    : Updated Thermal Rating: on transformer 40108-40107 : Rate B, Rate C - 0.0, 0.0 -> 1130.59, 1130.59
% INFO    : Updated Thermal Rating: on transformer 40108-40107 : Rate B, Rate C - 0.0, 0.0 -> 1130.59, 1130.59
