% INFO    : Updated Thermal Rating: on line 40107-40991 : Rate B, Rate C - 0.0, 0.0 -> 2892.48, 2892.48
% INFO    : Updated Thermal Rating: on line 40107-41003 : Rate B, Rate C - 0.0, 0.0 -> 2947.73, 2947.73
% INFO    : Updated Thermal Rating: on line 40113-40108 : Rate B, Rate C - 0.0, 0.0 -> 284.88, 284.88
% INFO    : Updated Thermal Rating: on line 40108-40116 : Rate B, Rate C - 0.0, 0.0 -> 261.81, 261.81
% INFO    : Updated Thermal Rating: on line 40127-40108 : Rate B, Rate C - 0.0, 0.0 -> 290.2, 290.2
% INFO    : Updated Thermal Rating: on line 40108-40129 : Rate B, Rate C - 0.0, 0.0 -> 223.7, 223.7
% INFO    : Updated Thermal Rating: on line 40108-40129 : Rate B, Rate C - 0.0, 0.0 -> 223.7, 223.7
% INFO    : Updated Thermal Rating: on line 40108-40129 : Rate B, Rate C - 0.0, 0.0 -> 223.7, 223.7
% INFO    : Updated Thermal Rating: on line 40108-40129 : Rate B, Rate C - 0.0, 0.0 -> 223.7, 223.7
% INFO    : Updated Thermal Rating: on line 40108-40129 : Rate B, Rate C - 0.0, 0.0 -> 223.7, 223.7
% INFO    : Updated Thermal Rating: on line 40109-40996 : Rate B, Rate C - 0.0, 0.0 -> 177.74, 177.74
% INFO    : Updated Thermal Rating: on line 40125-40110 : Rate B, Rate C - 0.0, 0.0 -> 154.27, 154.27
% INFO    : Updated Thermal Rating: on line 40110-40127 : Rate B, Rate C - 0.0, 0.0 -> 209.63, 209.63
% INFO    : Updated Thermal Rating: on line 40110-40127 : Rate B, Rate C - 0.0, 0.0 -> 209.63, 209.63
% INFO    : Updated Thermal Rating: on line 40110-40127 : Rate B, Rate C - 0.0, 0.0 -> 209.63, 209.63
% INFO    : Updated Thermal Rating: on line 40110-40146 : Rate B, Rate C - 0.0, 0.0 -> 154.5, 154.5
% INFO    : Updated Thermal Rating: on line 40170-40110 : Rate B, Rate C - 0.0, 0.0 -> 235.5, 235.5
% INFO    : Updated Thermal Rating: on line 40110-40810 : Rate B, Rate C - 0.0, 0.0 -> 191.31, 191.31
% INFO    : Updated Thermal Rating: on line 40116-40111 : Rate B, Rate C - 0.0, 0.0 -> 194.39, 194.39
% INFO    : Updated Thermal Rating: on line 40116-40111 : Rate B, Rate C - 0.0, 0.0 -> 194.39, 194.39
% INFO    : Updated Thermal Rating: on line 40145-40111 : Rate B, Rate C - 0.0, 0.0 -> 174.17, 174.17
% INFO    : Updated Thermal Rating: on line 40113-40114 : Rate B, Rate C - 0.0, 0.0 -> 182.97, 182.97
% INFO    : Updated Thermal Rating: on line 40116-40113 : Rate B, Rate C - 0.0, 0.0 -> 155.31, 155.31
% INFO    : Updated Thermal Rating: on line 40128-40113 : Rate B, Rate C - 0.0, 0.0 -> 130.8, 130.8
% INFO    : Updated Thermal Rating: on line 40113-40129 : Rate B, Rate C - 0.0, 0.0 -> 164.09, 164.09
% INFO    : Updated Thermal Rating: on line 40114-40145 : Rate B, Rate C - 0.0, 0.0 -> 160.44, 160.44
% INFO    : Updated Thermal Rating: on line 40116-40125 : Rate B, Rate C - 0.0, 0.0 -> 190.59, 190.59
% INFO    : Updated Thermal Rating: on line 40116-40128 : Rate B, Rate C - 0.0, 0.0 -> 156.7, 156.7
% INFO    : Updated Thermal Rating: on line 40129-40116 : Rate B, Rate C - 0.0, 0.0 -> 214.72, 214.72
% INFO    : Updated Thermal Rating: on line 40129-40116 : Rate B, Rate C - 0.0, 0.0 -> 214.72, 214.72
% INFO    : Updated Thermal Rating: on line 40129-40116 : Rate B, Rate C - 0.0, 0.0 -> 214.72, 214.72
% INFO    : Updated Thermal Rating: on line 40136-40117 : Rate B, Rate C - 0.0, 0.0 -> 180.16, 180.16
% INFO    : Updated Thermal Rating: on line 40132-40118 : Rate B, Rate C - 0.0, 0.0 -> 130.37, 130.37
% INFO    : Updated Thermal Rating: on line 40118-40147 : Rate B, Rate C - 0.0, 0.0 -> 167.91, 167.91
% INFO    : Updated Thermal Rating: on line 40137-40119 : Rate B, Rate C - 0.0, 0.0 -> 164.41, 164.41
% INFO    : Updated Thermal Rating: on line 40119-40169 : Rate B, Rate C - 0.0, 0.0 -> 142.88, 142.88
% INFO    : Updated Thermal Rating: on line 40121-40132 : Rate B, Rate C - 0.0, 0.0 -> 165.27, 165.27
% INFO    : Updated Thermal Rating: on line 40121-40151 : Rate B, Rate C - 0.0, 0.0 -> 189.82, 189.82
% INFO    : Updated Thermal Rating: on line 40157-40122 : Rate B, Rate C - 0.0, 0.0 -> 145.52, 145.52
% INFO    : Updated Thermal Rating: on line 40122-40159 : Rate B, Rate C - 0.0, 0.0 -> 138.52, 138.52
% INFO    : Updated Thermal Rating: on line 40122-40170 : Rate B, Rate C - 0.0, 0.0 -> 144.18, 144.18
% INFO    : Updated Thermal Rating: on line 40122-40810 : Rate B, Rate C - 0.0, 0.0 -> 265.26, 265.26
% INFO    : Updated Thermal Rating: on line 40123-40133 : Rate B, Rate C - 0.0, 0.0 -> 117.69, 117.69
% INFO    : Updated Thermal Rating: on line 40124-40133 : Rate B, Rate C - 0.0, 0.0 -> 141.4, 141.4
% INFO    : Updated Thermal Rating: on line 40125-40137 : Rate B, Rate C - 0.0, 0.0 -> 192.06, 192.06
% INFO    : Updated Thermal Rating: on line 40125-40157 : Rate B, Rate C - 0.0, 0.0 -> 163.33, 163.33
% INFO    : Updated Thermal Rating: on line 40127-40129 : Rate B, Rate C - 0.0, 0.0 -> 205.07, 205.07
% INFO    : Updated Thermal Rating: on line 40127-40129 : Rate B, Rate C - 0.0, 0.0 -> 205.07, 205.07
% INFO    : Updated Thermal Rating: on line 40127-40129 : Rate B, Rate C - 0.0, 0.0 -> 205.07, 205.07
% INFO    : Updated Thermal Rating: on line 40151-40130 : Rate B, Rate C - 0.0, 0.0 -> 160.28, 160.28
% INFO    : Updated Thermal Rating: on line 40130-40174 : Rate B, Rate C - 0.0, 0.0 -> 129.83, 129.83
% INFO    : Updated Thermal Rating: on line 40132-40156 : Rate B, Rate C - 0.0, 0.0 -> 125.54, 125.54
% INFO    : Updated Thermal Rating: on line 40133-40198 : Rate B, Rate C - 0.0, 0.0 -> 165.65, 165.65
% INFO    : Updated Thermal Rating: on line 40167-40138 : Rate B, Rate C - 0.0, 0.0 -> 189.2, 189.2
% INFO    : Updated Thermal Rating: on line 40138-40210 : Rate B, Rate C - 0.0, 0.0 -> 144.89, 144.89
% INFO    : Updated Thermal Rating: on line 40138-40279 : Rate B, Rate C - 0.0, 0.0 -> 149.33, 149.33
% INFO    : Updated Thermal Rating: on line 40141-40139 : Rate B, Rate C - 0.0, 0.0 -> 126.6, 126.6
% INFO    : Updated Thermal Rating: on line 40139-40146 : Rate B, Rate C - 0.0, 0.0 -> 155.43, 155.43
% INFO    : Updated Thermal Rating: on line 40139-40160 : Rate B, Rate C - 0.0, 0.0 -> 145.11, 145.11
% INFO    : Updated Thermal Rating: on line 40139-40170 : Rate B, Rate C - 0.0, 0.0 -> 162.91, 162.91
% INFO    : Updated Thermal Rating: on line 40141-40187 : Rate B, Rate C - 0.0, 0.0 -> 181.12, 181.12
% INFO    : Updated Thermal Rating: on line 40141-40209 : Rate B, Rate C - 0.0, 0.0 -> 136.55, 136.55
% INFO    : Updated Thermal Rating: on line 40142-40143 : Rate B, Rate C - 0.0, 0.0 -> 140.17, 140.17
% INFO    : Updated Thermal Rating: on line 40142-40145 : Rate B, Rate C - 0.0, 0.0 -> 148.59, 148.59
% INFO    : Updated Thermal Rating: on line 40161-40142 : Rate B, Rate C - 0.0, 0.0 -> 134.34, 134.34
% INFO    : Updated Thermal Rating: on line 40719-40143 : Rate B, Rate C - 0.0, 0.0 -> 178.21, 178.21
% INFO    : Updated Thermal Rating: on line 40144-40168 : Rate B, Rate C - 0.0, 0.0 -> 172.56, 172.56
% INFO    : Updated Thermal Rating: on line 40144-40209 : Rate B, Rate C - 0.0, 0.0 -> 144.11, 144.11
% INFO    : Updated Thermal Rating: on line 40147-40148 : Rate B, Rate C - 0.0, 0.0 -> 206.2, 206.2
% INFO    : Updated Thermal Rating: on line 40148-40155 : Rate B, Rate C - 0.0, 0.0 -> 157.15, 157.15
% INFO    : Updated Thermal Rating: on line 40148-40796 : Rate B, Rate C - 0.0, 0.0 -> 199.47, 199.47
% INFO    : Updated Thermal Rating: on line 40148-40796 : Rate B, Rate C - 0.0, 0.0 -> 199.47, 199.47
% INFO    : Updated Thermal Rating: on line 40148-40796 : Rate B, Rate C - 0.0, 0.0 -> 199.47, 199.47
% INFO    : Updated Thermal Rating: on transformer 40151-40150 : Rate B, Rate C - 0.0, 0.0 -> 998.89, 998.89
% INFO    : Updated Thermal Rating: on line 40192-40151 : Rate B, Rate C - 0.0, 0.0 -> 197.35, 197.35
% INFO    : Updated Thermal Rating: on line 40192-40151 : Rate B, Rate C - 0.0, 0.0 -> 197.35, 197.35
% INFO    : Updated Thermal Rating: on line 40151-40207 : Rate B, Rate C - 0.0, 0.0 -> 215.47, 215.47
% INFO    : Updated Thermal Rating: on line 40152-40298 : Rate B, Rate C - 0.0, 0.0 -> 2569.78, 2569.78
% INFO    : Updated Thermal Rating: on line 40795-40152 : Rate B, Rate C - 0.0, 0.0 -> 2195.77, 2195.77
% INFO    : Updated Thermal Rating: on line 40152-40847 : Rate B, Rate C - 0.0, 0.0 -> 2543.21, 2543.21
% INFO    : Updated Thermal Rating: on line 40165-40153 : Rate B, Rate C - 0.0, 0.0 -> 171.15, 171.15
% INFO    : Updated Thermal Rating: on line 40796-40153 : Rate B, Rate C - 0.0, 0.0 -> 196.81, 196.81
% INFO    : Updated Thermal Rating: on line 40796-40153 : Rate B, Rate C - 0.0, 0.0 -> 196.81, 196.81
% INFO    : Updated Thermal Rating: on line 40155-40191 : Rate B, Rate C - 0.0, 0.0 -> 200.0, 200.0
% INFO    : Updated Thermal Rating: on line 40155-40227 : Rate B, Rate C - 0.0, 0.0 -> 130.57, 130.57
% INFO    : Updated Thermal Rating: on line 40156-40192 : Rate B, Rate C - 0.0, 0.0 -> 178.68, 178.68
% INFO    : Updated Thermal Rating: on line 40159-40167 : Rate B, Rate C - 0.0, 0.0 -> 136.96, 136.96
% INFO    : Updated Thermal Rating: on line 40159-40810 : Rate B, Rate C - 0.0, 0.0 -> 175.81, 175.81
% INFO    : Updated Thermal Rating: on line 40209-40160 : Rate B, Rate C - 0.0, 0.0 -> 134.91, 134.91
% INFO    : Updated Thermal Rating: on line 40160-40810 : Rate B, Rate C - 0.0, 0.0 -> 171.36, 171.36
% INFO    : Updated Thermal Rating: on line 40179-40161 : Rate B, Rate C - 0.0, 0.0 -> 109.1, 109.1
% INFO    : Updated Thermal Rating: on line 40161-40187 : Rate B, Rate C - 0.0, 0.0 -> 190.06, 190.06
% INFO    : Updated Thermal Rating: on line 40163-40187 : Rate B, Rate C - 0.0, 0.0 -> 221.17, 221.17
% INFO    : Updated Thermal Rating: on line 40163-40187 : Rate B, Rate C - 0.0, 0.0 -> 221.17, 221.17
% INFO    : Updated Thermal Rating: on line 40163-40187 : Rate B, Rate C - 0.0, 0.0 -> 221.17, 221.17
% INFO    : Updated Thermal Rating: on line 40163-40187 : Rate B, Rate C - 0.0, 0.0 -> 221.17, 221.17
% INFO    : Updated Thermal Rating: on line 40163-40187 : Rate B, Rate C - 0.0, 0.0 -> 221.17, 221.17
% INFO    : Updated Thermal Rating: on line 40189-40163 : Rate B, Rate C - 0.0, 0.0 -> 182.47, 182.47
% INFO    : Updated Thermal Rating: on line 40163-40210 : Rate B, Rate C - 0.0, 0.0 -> 190.13, 190.13
% INFO    : Updated Thermal Rating: on line 40163-40210 : Rate B, Rate C - 0.0, 0.0 -> 190.13, 190.13
% INFO    : Updated Thermal Rating: on line 40220-40163 : Rate B, Rate C - 0.0, 0.0 -> 204.92, 204.92
% INFO    : Updated Thermal Rating: on line 40220-40163 : Rate B, Rate C - 0.0, 0.0 -> 204.92, 204.92
% INFO    : Updated Thermal Rating: on line 40220-40163 : Rate B, Rate C - 0.0, 0.0 -> 204.92, 204.92
% INFO    : Updated Thermal Rating: on line 40163-40224 : Rate B, Rate C - 0.0, 0.0 -> 272.07, 272.07
% INFO    : Updated Thermal Rating: on line 40163-40233 : Rate B, Rate C - 0.0, 0.0 -> 170.12, 170.12
% INFO    : Updated Thermal Rating: on line 40165-40184 : Rate B, Rate C - 0.0, 0.0 -> 144.79, 144.79
% INFO    : Updated Thermal Rating: on line 40168-40166 : Rate B, Rate C - 0.0, 0.0 -> 160.83, 160.83
% INFO    : Updated Thermal Rating: on line 40166-40217 : Rate B, Rate C - 0.0, 0.0 -> 157.58, 157.58
% INFO    : Updated Thermal Rating: on line 40166-40229 : Rate B, Rate C - 0.0, 0.0 -> 144.16, 144.16
% INFO    : Updated Thermal Rating: on line 40167-40168 : Rate B, Rate C - 0.0, 0.0 -> 145.42, 145.42
% INFO    : Updated Thermal Rating: on line 40167-40810 : Rate B, Rate C - 0.0, 0.0 -> 168.52, 168.52
% INFO    : Updated Thermal Rating: on line 40168-40171 : Rate B, Rate C - 0.0, 0.0 -> 173.62, 173.62
% INFO    : Updated Thermal Rating: on line 40210-40168 : Rate B, Rate C - 0.0, 0.0 -> 198.57, 198.57
% INFO    : Updated Thermal Rating: on line 40810-40168 : Rate B, Rate C - 0.0, 0.0 -> 215.76, 215.76
% INFO    : Updated Thermal Rating: on line 40810-40168 : Rate B, Rate C - 0.0, 0.0 -> 215.76, 215.76
% INFO    : Updated Thermal Rating: on line 40810-40168 : Rate B, Rate C - 0.0, 0.0 -> 215.76, 215.76
% INFO    : Updated Thermal Rating: on line 40183-40169 : Rate B, Rate C - 0.0, 0.0 -> 183.28, 183.28
% INFO    : Updated Thermal Rating: on line 40184-40169 : Rate B, Rate C - 0.0, 0.0 -> 141.19, 141.19
% INFO    : Updated Thermal Rating: on line 40171-40184 : Rate B, Rate C - 0.0, 0.0 -> 141.93, 141.93
% INFO    : Updated Thermal Rating: on line 40172-40197 : Rate B, Rate C - 0.0, 0.0 -> 159.84, 159.84
% INFO    : Updated Thermal Rating: on line 40207-40172 : Rate B, Rate C - 0.0, 0.0 -> 182.07, 182.07
% INFO    : Updated Thermal Rating: on line 40174-40257 : Rate B, Rate C - 0.0, 0.0 -> 171.6, 171.6
% INFO    : Updated Thermal Rating: on line 40176-40270 : Rate B, Rate C - 0.0, 0.0 -> 205.6, 205.6
% INFO    : Updated Thermal Rating: on line 40274-40176 : Rate B, Rate C - 0.0, 0.0 -> 197.02, 197.02
% INFO    : Updated Thermal Rating: on line 40274-40176 : Rate B, Rate C - 0.0, 0.0 -> 197.02, 197.02
% INFO    : Updated Thermal Rating: on line 40177-40205 : Rate B, Rate C - 0.0, 0.0 -> 138.53, 138.53
% INFO    : Updated Thermal Rating: on line 40245-40177 : Rate B, Rate C - 0.0, 0.0 -> 177.97, 177.97
% INFO    : Updated Thermal Rating: on line 40205-40179 : Rate B, Rate C - 0.0, 0.0 -> 243.49, 243.49
% INFO    : Updated Thermal Rating: on line 40255-40179 : Rate B, Rate C - 0.0, 0.0 -> 174.24, 174.24
% INFO    : Updated Thermal Rating: on line 40180-40289 : Rate B, Rate C - 0.0, 0.0 -> 111.68, 111.68
% INFO    : Updated Thermal Rating: on line 40196-40181 : Rate B, Rate C - 0.0, 0.0 -> 178.13, 178.13
% INFO    : Updated Thermal Rating: on line 40229-40181 : Rate B, Rate C - 0.0, 0.0 -> 129.07, 129.07
% INFO    : Updated Thermal Rating: on line 40259-40181 : Rate B, Rate C - 0.0, 0.0 -> 192.87, 192.87
% INFO    : Updated Thermal Rating: on line 40259-40181 : Rate B, Rate C - 0.0, 0.0 -> 192.87, 192.87
% INFO    : Updated Thermal Rating: on line 40183-40810 : Rate B, Rate C - 0.0, 0.0 -> 194.21, 194.21
% INFO    : Updated Thermal Rating: on line 40183-40810 : Rate B, Rate C - 0.0, 0.0 -> 194.21, 194.21
% INFO    : Updated Thermal Rating: on transformer 40187-40186 : Rate B, Rate C - 0.0, 0.0 -> 1179.99, 1179.99
% INFO    : Updated Thermal Rating: on transformer 40187-40186 : Rate B, Rate C - 0.0, 0.0 -> 1179.99, 1179.99
% INFO    : Updated Thermal Rating: on transformer 40187-40186 : Rate B, Rate C - 0.0, 0.0 -> 1179.99, 1179.99
% INFO    : Updated Thermal Rating: on line 40254-40186 : Rate B, Rate C - 0.0, 0.0 -> 2222.71, 2222.71
% INFO    : Updated Thermal Rating: on line 40186-40795 : Rate B, Rate C - 0.0, 0.0 -> 2637.44, 2637.44
% INFO    : Updated Thermal Rating: on line 40186-40809 : Rate B, Rate C - 0.0, 0.0 -> 2488.2, 2488.2
% INFO    : Updated Thermal Rating: on line 40186-40967 : Rate B, Rate C - 0.0, 0.0 -> 2892.72, 2892.72
% INFO    : Updated Thermal Rating: on line 40187-40217 : Rate B, Rate C - 0.0, 0.0 -> 183.6, 183.6
% INFO    : Updated Thermal Rating: on line 40187-40220 : Rate B, Rate C - 0.0, 0.0 -> 174.22, 174.22
% INFO    : Updated Thermal Rating: on line 40224-40187 : Rate B, Rate C - 0.0, 0.0 -> 214.35, 214.35
% INFO    : Updated Thermal Rating: on line 40224-40187 : Rate B, Rate C - 0.0, 0.0 -> 214.35, 214.35
% INFO    : Updated Thermal Rating: on line 40224-40187 : Rate B, Rate C - 0.0, 0.0 -> 214.35, 214.35
% INFO    : Updated Thermal Rating: on line 40189-40190 : Rate B, Rate C - 0.0, 0.0 -> 178.53, 178.53
% INFO    : Updated Thermal Rating: on line 40189-40224 : Rate B, Rate C - 0.0, 0.0 -> 206.58, 206.58
% INFO    : Updated Thermal Rating: on line 40189-40224 : Rate B, Rate C - 0.0, 0.0 -> 206.58, 206.58
% INFO    : Updated Thermal Rating: on line 40189-40224 : Rate B, Rate C - 0.0, 0.0 -> 206.58, 206.58
% INFO    : Updated Thermal Rating: on line 40189-40245 : Rate B, Rate C - 0.0, 0.0 -> 196.76, 196.76
% INFO    : Updated Thermal Rating: on line 40189-40245 : Rate B, Rate C - 0.0, 0.0 -> 196.76, 196.76
% INFO    : Updated Thermal Rating: on line 40189-40247 : Rate B, Rate C - 0.0, 0.0 -> 169.39, 169.39
% INFO    : Updated Thermal Rating: on line 40190-40277 : Rate B, Rate C - 0.0, 0.0 -> 155.99, 155.99
% INFO    : Updated Thermal Rating: on line 40191-40207 : Rate B, Rate C - 0.0, 0.0 -> 274.88, 274.88
% INFO    : Updated Thermal Rating: on line 40191-40257 : Rate B, Rate C - 0.0, 0.0 -> 199.01, 199.01
% INFO    : Updated Thermal Rating: on line 40191-40257 : Rate B, Rate C - 0.0, 0.0 -> 199.01, 199.01
% INFO    : Updated Thermal Rating: on line 40191-40257 : Rate B, Rate C - 0.0, 0.0 -> 199.01, 199.01
% INFO    : Updated Thermal Rating: on line 40199-40193 : Rate B, Rate C - 0.0, 0.0 -> 160.52, 160.52
% INFO    : Updated Thermal Rating: on line 40193-40226 : Rate B, Rate C - 0.0, 0.0 -> 142.48, 142.48
% INFO    : Updated Thermal Rating: on line 40194-40473 : Rate B, Rate C - 0.0, 0.0 -> 180.0, 180.0
% INFO    : Updated Thermal Rating: on line 40716-40194 : Rate B, Rate C - 0.0, 0.0 -> 178.42, 178.42
% INFO    : Updated Thermal Rating: on line 40231-40196 : Rate B, Rate C - 0.0, 0.0 -> 160.0, 160.0
% INFO    : Updated Thermal Rating: on line 40271-40197 : Rate B, Rate C - 0.0, 0.0 -> 139.97, 139.97
% INFO    : Updated Thermal Rating: on line 40261-40198 : Rate B, Rate C - 0.0, 0.0 -> 173.1, 173.1
% INFO    : Updated Thermal Rating: on line 40199-40255 : Rate B, Rate C - 0.0, 0.0 -> 189.93, 189.93
% INFO    : Updated Thermal Rating: on line 40199-40255 : Rate B, Rate C - 0.0, 0.0 -> 189.93, 189.93
% INFO    : Updated Thermal Rating: on transformer 40201-40204 : Rate B, Rate C - 0.0, 0.0 -> 177.93, 177.93
% INFO    : Updated Thermal Rating: on transformer 40202-40204 : Rate B, Rate C - 0.0, 0.0 -> 120.0, 120.0
% INFO    : Updated Thermal Rating: on transformer 40203-40204 : Rate B, Rate C - 0.0, 0.0 -> 88.97, 88.97
% INFO    : Updated Thermal Rating: on line 40206-40250 : Rate B, Rate C - 0.0, 0.0 -> 158.53, 158.53
% INFO    : Updated Thermal Rating: on line 40299-40206 : Rate B, Rate C - 0.0, 0.0 -> 193.49, 193.49
% INFO    : Updated Thermal Rating: on line 40299-40206 : Rate B, Rate C - 0.0, 0.0 -> 193.49, 193.49
% INFO    : Updated Thermal Rating: on line 40224-40209 : Rate B, Rate C - 0.0, 0.0 -> 181.6, 181.6
% INFO    : Updated Thermal Rating: on line 40210-40247 : Rate B, Rate C - 0.0, 0.0 -> 154.1, 154.1
% INFO    : Updated Thermal Rating: on line 40228-40211 : Rate B, Rate C - 0.0, 0.0 -> 173.23, 173.23
% INFO    : Updated Thermal Rating: on line 40211-40261 : Rate B, Rate C - 0.0, 0.0 -> 185.41, 185.41
% INFO    : Updated Thermal Rating: on line 40213-40250 : Rate B, Rate C - 0.0, 0.0 -> 170.85, 170.85
% INFO    : Updated Thermal Rating: on line 40257-40213 : Rate B, Rate C - 0.0, 0.0 -> 180.93, 180.93
% INFO    : Updated Thermal Rating: on transformer 40215-40214 : Rate B, Rate C - 0.0, 0.0 -> 963.0, 963.0
% INFO    : Updated Thermal Rating: on line 40298-40214 : Rate B, Rate C - 0.0, 0.0 -> 2323.95, 2323.95
% INFO    : Updated Thermal Rating: on line 40335-40214 : Rate B, Rate C - 0.0, 0.0 -> 2463.37, 2463.37
% INFO    : Updated Thermal Rating: on line 40214-40795 : Rate B, Rate C - 0.0, 0.0 -> 2783.99, 2783.99
% INFO    : Updated Thermal Rating: on line 40222-40215 : Rate B, Rate C - 0.0, 0.0 -> 194.05, 194.05
% INFO    : Updated Thermal Rating: on line 40222-40215 : Rate B, Rate C - 0.0, 0.0 -> 194.05, 194.05
% INFO    : Updated Thermal Rating: on line 40215-40241 : Rate B, Rate C - 0.0, 0.0 -> 182.82, 182.82
% INFO    : Updated Thermal Rating: on line 40215-40280 : Rate B, Rate C - 0.0, 0.0 -> 205.0, 205.0
% INFO    : Updated Thermal Rating: on line 40215-40310 : Rate B, Rate C - 0.0, 0.0 -> 251.83, 251.83
% INFO    : Updated Thermal Rating: on line 40216-40250 : Rate B, Rate C - 0.0, 0.0 -> 139.11, 139.11
% INFO    : Updated Thermal Rating: on line 40216-40299 : Rate B, Rate C - 0.0, 0.0 -> 178.28, 178.28
% INFO    : Updated Thermal Rating: on line 40220-40217 : Rate B, Rate C - 0.0, 0.0 -> 197.23, 197.23
% INFO    : Updated Thermal Rating: on line 40220-40217 : Rate B, Rate C - 0.0, 0.0 -> 197.23, 197.23
% INFO    : Updated Thermal Rating: on line 40217-40231 : Rate B, Rate C - 0.0, 0.0 -> 176.41, 176.41
% INFO    : Updated Thermal Rating: on line 40217-40238 : Rate B, Rate C - 0.0, 0.0 -> 272.34, 272.34
% INFO    : Updated Thermal Rating: on line 40220-40279 : Rate B, Rate C - 0.0, 0.0 -> 177.33, 177.33
% INFO    : Updated Thermal Rating: on line 40231-40221 : Rate B, Rate C - 0.0, 0.0 -> 157.78, 157.78
% INFO    : Updated Thermal Rating: on line 40240-40221 : Rate B, Rate C - 0.0, 0.0 -> 121.29, 121.29
% INFO    : Updated Thermal Rating: on line 40221-40241 : Rate B, Rate C - 0.0, 0.0 -> 164.55, 164.55
% INFO    : Updated Thermal Rating: on line 40221-40297 : Rate B, Rate C - 0.0, 0.0 -> 180.0, 180.0
% INFO    : Updated Thermal Rating: on line 40225-40222 : Rate B, Rate C - 0.0, 0.0 -> 195.0, 195.0
% INFO    : Updated Thermal Rating: on line 40247-40223 : Rate B, Rate C - 0.0, 0.0 -> 205.74, 205.74
% INFO    : Updated Thermal Rating: on line 40223-40255 : Rate B, Rate C - 0.0, 0.0 -> 193.06, 193.06
% INFO    : Updated Thermal Rating: on line 40223-40255 : Rate B, Rate C - 0.0, 0.0 -> 193.06, 193.06
% INFO    : Updated Thermal Rating: on line 40223-40282 : Rate B, Rate C - 0.0, 0.0 -> 190.0, 190.0
% INFO    : Updated Thermal Rating: on line 40223-40322 : Rate B, Rate C - 0.0, 0.0 -> 163.24, 163.24
% INFO    : Updated Thermal Rating: on line 40266-40225 : Rate B, Rate C - 0.0, 0.0 -> 148.4, 148.4
% INFO    : Updated Thermal Rating: on line 40225-40267 : Rate B, Rate C - 0.0, 0.0 -> 203.3, 203.3
% INFO    : Updated Thermal Rating: on line 40305-40226 : Rate B, Rate C - 0.0, 0.0 -> 153.36, 153.36
% INFO    : Updated Thermal Rating: on line 40226-40322 : Rate B, Rate C - 0.0, 0.0 -> 119.63, 119.63
% INFO    : Updated Thermal Rating: on line 40227-40796 : Rate B, Rate C - 0.0, 0.0 -> 173.58, 173.58
% INFO    : Updated Thermal Rating: on line 40719-40228 : Rate B, Rate C - 0.0, 0.0 -> 170.03, 170.03
% INFO    : Updated Thermal Rating: on line 40233-40231 : Rate B, Rate C - 0.0, 0.0 -> 138.61, 138.61
% INFO    : Updated Thermal Rating: on line 40274-40234 : Rate B, Rate C - 0.0, 0.0 -> 148.95, 148.95
% INFO    : Updated Thermal Rating: on line 40311-40236 : Rate B, Rate C - 0.0, 0.0 -> 277.85, 277.85
% INFO    : Updated Thermal Rating: on line 40236-40316 : Rate B, Rate C - 0.0, 0.0 -> 137.66, 137.66
% INFO    : Updated Thermal Rating: on line 40236-40318 : Rate B, Rate C - 0.0, 0.0 -> 143.93, 143.93
% INFO    : Updated Thermal Rating: on line 40236-40738 : Rate B, Rate C - 0.0, 0.0 -> 199.84, 199.84
% INFO    : Updated Thermal Rating: on line 40236-40738 : Rate B, Rate C - 0.0, 0.0 -> 199.84, 199.84
% INFO    : Updated Thermal Rating: on line 40236-40738 : Rate B, Rate C - 0.0, 0.0 -> 199.84, 199.84
% INFO    : Updated Thermal Rating: on line 40238-40277 : Rate B, Rate C - 0.0, 0.0 -> 147.07, 147.07
% INFO    : Updated Thermal Rating: on line 40238-40284 : Rate B, Rate C - 0.0, 0.0 -> 130.97, 130.97
% INFO    : Updated Thermal Rating: on line 40240-40250 : Rate B, Rate C - 0.0, 0.0 -> 167.83, 167.83
% INFO    : Updated Thermal Rating: on line 40244-40300 : Rate B, Rate C - 0.0, 0.0 -> 166.37, 166.37
% INFO    : Updated Thermal Rating: on line 40244-40738 : Rate B, Rate C - 0.0, 0.0 -> 183.25, 183.25
% INFO    : Updated Thermal Rating: on line 40247-40284 : Rate B, Rate C - 0.0, 0.0 -> 155.02, 155.02
% INFO    : Updated Thermal Rating: on line 40331-40248 : Rate B, Rate C - 0.0, 0.0 -> 132.25, 132.25
% INFO    : Updated Thermal Rating: on line 40253-40299 : Rate B, Rate C - 0.0, 0.0 -> 195.66, 195.66
% INFO    : Updated Thermal Rating: on line 40253-40299 : Rate B, Rate C - 0.0, 0.0 -> 195.66, 195.66
% INFO    : Updated Thermal Rating: on line 40253-40308 : Rate B, Rate C - 0.0, 0.0 -> 240.0, 240.0
% INFO    : Updated Thermal Rating: on transformer 40255-40254 : Rate B, Rate C - 0.0, 0.0 -> 930.43, 930.43
% INFO    : Updated Thermal Rating: on line 40254-40260 : Rate B, Rate C - 0.0, 0.0 -> 2878.89, 2878.89
% INFO    : Updated Thermal Rating: on line 40255-40305 : Rate B, Rate C - 0.0, 0.0 -> 181.35, 181.35
% INFO    : Updated Thermal Rating: on line 40259-40796 : Rate B, Rate C - 0.0, 0.0 -> 200.68, 200.68
% INFO    : Updated Thermal Rating: on line 40259-40796 : Rate B, Rate C - 0.0, 0.0 -> 200.68, 200.68
% INFO    : Updated Thermal Rating: on line 40259-40796 : Rate B, Rate C - 0.0, 0.0 -> 200.68, 200.68
% INFO    : Updated Thermal Rating: on transformer 40260-40263 : Rate B, Rate C - 0.0, 0.0 -> 1207.62, 1207.62
% INFO    : Updated Thermal Rating: on line 40260-40428 : Rate B, Rate C - 0.0, 0.0 -> 2961.12, 2961.12
% INFO    : Updated Thermal Rating: on line 40715-40260 : Rate B, Rate C - 0.0, 0.0 -> 2911.25, 2911.25
% INFO    : Updated Thermal Rating: on line 40260-40752 : Rate B, Rate C - 0.0, 0.0 -> 2118.51, 2118.51
% INFO    : Updated Thermal Rating: on transformer 40261-40263 : Rate B, Rate C - 0.0, 0.0 -> 966.58, 966.58
% INFO    : Updated Thermal Rating: on line 40261-40386 : Rate B, Rate C - 0.0, 0.0 -> 153.57, 153.57
% INFO    : Updated Thermal Rating: on line 40261-40392 : Rate B, Rate C - 0.0, 0.0 -> 170.44, 170.44
% INFO    : Updated Thermal Rating: on line 40261-40422 : Rate B, Rate C - 0.0, 0.0 -> 159.74, 159.74
% INFO    : Updated Thermal Rating: on line 40261-41015 : Rate B, Rate C - 0.0, 0.0 -> 166.91, 166.91
% INFO    : Updated Thermal Rating: on transformer 40262-40263 : Rate B, Rate C - 0.0, 0.0 -> 241.04, 241.04
% INFO    : Updated Thermal Rating: on line 40264-40465 : Rate B, Rate C - 0.0, 0.0 -> 145.31, 145.31
% INFO    : Updated Thermal Rating: on line 40264-40468 : Rate B, Rate C - 0.0, 0.0 -> 153.0, 153.0
% INFO    : Updated Thermal Rating: on line 40271-40266 : Rate B, Rate C - 0.0, 0.0 -> 140.03, 140.03
% INFO    : Updated Thermal Rating: on line 40266-40299 : Rate B, Rate C - 0.0, 0.0 -> 170.6, 170.6
% INFO    : Updated Thermal Rating: on line 40300-40267 : Rate B, Rate C - 0.0, 0.0 -> 234.31, 234.31
% INFO    : Updated Thermal Rating: on line 40267-40302 : Rate B, Rate C - 0.0, 0.0 -> 157.04, 157.04
% INFO    : Updated Thermal Rating: on line 40270-40272 : Rate B, Rate C - 0.0, 0.0 -> 150.76, 150.76
% INFO    : Updated Thermal Rating: on line 40270-40311 : Rate B, Rate C - 0.0, 0.0 -> 131.91, 131.91
% INFO    : Updated Thermal Rating: on line 40271-40299 : Rate B, Rate C - 0.0, 0.0 -> 186.2, 186.2
% INFO    : Updated Thermal Rating: on line 40311-40272 : Rate B, Rate C - 0.0, 0.0 -> 150.1, 150.1
% INFO    : Updated Thermal Rating: on transformer 40273-40276 : Rate B, Rate C - 0.0, 0.0 -> 931.57, 931.57
% INFO    : Updated Thermal Rating: on transformer 40274-40276 : Rate B, Rate C - 0.0, 0.0 -> 881.57, 881.57
% INFO    : Updated Thermal Rating: on line 40274-40289 : Rate B, Rate C - 0.0, 0.0 -> 166.74, 166.74
% INFO    : Updated Thermal Rating: on line 40274-40343 : Rate B, Rate C - 0.0, 0.0 -> 181.0, 181.0
% INFO    : Updated Thermal Rating: on transformer 40275-40276 : Rate B, Rate C - 0.0, 0.0 -> 50.0, 50.0
% INFO    : Updated Thermal Rating: on line 40290-40280 : Rate B, Rate C - 0.0, 0.0 -> 143.75, 143.75
% INFO    : Updated Thermal Rating: on line 40282-40320 : Rate B, Rate C - 0.0, 0.0 -> 179.02, 179.02
% INFO    : Updated Thermal Rating: on line 40336-40282 : Rate B, Rate C - 0.0, 0.0 -> 192.83, 192.83
% INFO    : Updated Thermal Rating: on line 40336-40282 : Rate B, Rate C - 0.0, 0.0 -> 192.83, 192.83
% INFO    : Updated Thermal Rating: on line 40286-40474 : Rate B, Rate C - 0.0, 0.0 -> 143.3, 143.3
% INFO    : Updated Thermal Rating: on line 40287-40350 : Rate B, Rate C - 0.0, 0.0 -> 151.22, 151.22
% INFO    : Updated Thermal Rating: on line 40867-40287 : Rate B, Rate C - 0.0, 0.0 -> 181.95, 181.95
% INFO    : Updated Thermal Rating: on line 40290-40303 : Rate B, Rate C - 0.0, 0.0 -> 144.84, 144.84
% INFO    : Updated Thermal Rating: on line 40321-40290 : Rate B, Rate C - 0.0, 0.0 -> 151.08, 151.08
% INFO    : Updated Thermal Rating: on line 40290-40359 : Rate B, Rate C - 0.0, 0.0 -> 181.43, 181.43
% INFO    : Updated Thermal Rating: on transformer 40292-40295 : Rate B, Rate C - 0.0, 0.0 -> 72.83, 72.83
% INFO    : Updated Thermal Rating: on transformer 40293-40295 : Rate B, Rate C - 0.0, 0.0 -> 36.42, 36.42
% INFO    : Updated Thermal Rating: on transformer 40294-40295 : Rate B, Rate C - 0.0, 0.0 -> 36.42, 36.42
% INFO    : Updated Thermal Rating: on line 40297-40303 : Rate B, Rate C - 0.0, 0.0 -> 144.32, 144.32
% INFO    : Updated Thermal Rating: on transformer 40299-40298 : Rate B, Rate C - 0.0, 0.0 -> 1044.8, 1044.8
% INFO    : Updated Thermal Rating: on line 40940-40302 : Rate B, Rate C - 0.0, 0.0 -> 182.47, 182.47
% INFO    : Updated Thermal Rating: on line 40303-40336 : Rate B, Rate C - 0.0, 0.0 -> 191.43, 191.43
% INFO    : Updated Thermal Rating: on line 40304-40336 : Rate B, Rate C - 0.0, 0.0 -> 182.46, 182.46
% INFO    : Updated Thermal Rating: on line 40372-40304 : Rate B, Rate C - 0.0, 0.0 -> 162.05, 162.05
% INFO    : Updated Thermal Rating: on line 40304-40403 : Rate B, Rate C - 0.0, 0.0 -> 172.54, 172.54
% INFO    : Updated Thermal Rating: on line 40305-40331 : Rate B, Rate C - 0.0, 0.0 -> 156.94, 156.94
% INFO    : Updated Thermal Rating: on line 40307-40345 : Rate B, Rate C - 0.0, 0.0 -> 185.0, 185.0
% INFO    : Updated Thermal Rating: on line 40362-40307 : Rate B, Rate C - 0.0, 0.0 -> 174.59, 174.59
% INFO    : Updated Thermal Rating: on line 40308-40321 : Rate B, Rate C - 0.0, 0.0 -> 193.38, 193.38
% INFO    : Updated Thermal Rating: on line 40708-40308 : Rate B, Rate C - 0.0, 0.0 -> 230.0, 230.0
% INFO    : Updated Thermal Rating: on line 40310-40324 : Rate B, Rate C - 0.0, 0.0 -> 153.21, 153.21
% INFO    : Updated Thermal Rating: on line 40313-40324 : Rate B, Rate C - 0.0, 0.0 -> 202.95, 202.95
% INFO    : Updated Thermal Rating: on line 40313-40324 : Rate B, Rate C - 0.0, 0.0 -> 202.95, 202.95
% INFO    : Updated Thermal Rating: on line 40313-40324 : Rate B, Rate C - 0.0, 0.0 -> 202.95, 202.95
% INFO    : Updated Thermal Rating: on line 40346-40313 : Rate B, Rate C - 0.0, 0.0 -> 200.0, 200.0
% INFO    : Updated Thermal Rating: on line 40738-40316 : Rate B, Rate C - 0.0, 0.0 -> 166.06, 166.06
% INFO    : Updated Thermal Rating: on line 40738-40318 : Rate B, Rate C - 0.0, 0.0 -> 163.88, 163.88
% INFO    : Updated Thermal Rating: on line 40320-40340 : Rate B, Rate C - 0.0, 0.0 -> 147.74, 147.74
% INFO    : Updated Thermal Rating: on line 40321-40340 : Rate B, Rate C - 0.0, 0.0 -> 155.97, 155.97
% INFO    : Updated Thermal Rating: on line 40321-40376 : Rate B, Rate C - 0.0, 0.0 -> 147.84, 147.84
% INFO    : Updated Thermal Rating: on line 40322-40327 : Rate B, Rate C - 0.0, 0.0 -> 132.36, 132.36
% INFO    : Updated Thermal Rating: on line 40324-40864 : Rate B, Rate C - 0.0, 0.0 -> 210.48, 210.48
% INFO    : Updated Thermal Rating: on line 40324-40864 : Rate B, Rate C - 0.0, 0.0 -> 210.48, 210.48
% INFO    : Updated Thermal Rating: on line 40324-40864 : Rate B, Rate C - 0.0, 0.0 -> 210.48, 210.48
% INFO    : Updated Thermal Rating: on line 40325-40340 : Rate B, Rate C - 0.0, 0.0 -> 149.14, 149.14
% INFO    : Updated Thermal Rating: on line 40346-40325 : Rate B, Rate C - 0.0, 0.0 -> 158.39, 158.39
% INFO    : Updated Thermal Rating: on line 40331-40332 : Rate B, Rate C - 0.0, 0.0 -> 135.85, 135.85
% INFO    : Updated Thermal Rating: on line 40332-40455 : Rate B, Rate C - 0.0, 0.0 -> 169.73, 169.73
% INFO    : Updated Thermal Rating: on line 40354-40334 : Rate B, Rate C - 0.0, 0.0 -> 146.97, 146.97
% INFO    : Updated Thermal Rating: on line 40392-40334 : Rate B, Rate C - 0.0, 0.0 -> 168.18, 168.18
% INFO    : Updated Thermal Rating: on line 40334-40455 : Rate B, Rate C - 0.0, 0.0 -> 172.19, 172.19
% INFO    : Updated Thermal Rating: on transformer 40335-40338 : Rate B, Rate C - 0.0, 0.0 -> 1191.18, 1191.18
% INFO    : Updated Thermal Rating: on line 40382-40335 : Rate B, Rate C - 0.0, 0.0 -> 2491.44, 2491.44
% INFO    : Updated Thermal Rating: on line 40335-40809 : Rate B, Rate C - 0.0, 0.0 -> 2411.29, 2411.29
% INFO    : Updated Thermal Rating: on transformer 40336-40338 : Rate B, Rate C - 0.0, 0.0 -> 1066.18, 1066.18
% INFO    : Updated Thermal Rating: on line 40341-40336 : Rate B, Rate C - 0.0, 0.0 -> 181.03, 181.03
% INFO    : Updated Thermal Rating: on line 40359-40336 : Rate B, Rate C - 0.0, 0.0 -> 175.72, 175.72
% INFO    : Updated Thermal Rating: on line 40372-40336 : Rate B, Rate C - 0.0, 0.0 -> 189.49, 189.49
% INFO    : Updated Thermal Rating: on line 40336-40381 : Rate B, Rate C - 0.0, 0.0 -> 171.82, 171.82
% INFO    : Updated Thermal Rating: on transformer 40337-40338 : Rate B, Rate C - 0.0, 0.0 -> 125.0, 125.0
% INFO    : Updated Thermal Rating: on line 40359-40341 : Rate B, Rate C - 0.0, 0.0 -> 150.7, 150.7
% INFO    : Updated Thermal Rating: on line 40376-40342 : Rate B, Rate C - 0.0, 0.0 -> 163.95, 163.95
% INFO    : Updated Thermal Rating: on line 40342-40383 : Rate B, Rate C - 0.0, 0.0 -> 186.57, 186.57
% INFO    : Updated Thermal Rating: on line 40343-40352 : Rate B, Rate C - 0.0, 0.0 -> 138.53, 138.53
% INFO    : Updated Thermal Rating: on line 40344-40369 : Rate B, Rate C - 0.0, 0.0 -> 186.99, 186.99
% INFO    : Updated Thermal Rating: on line 40344-40389 : Rate B, Rate C - 0.0, 0.0 -> 155.35, 155.35
% INFO    : Updated Thermal Rating: on line 40390-40345 : Rate B, Rate C - 0.0, 0.0 -> 180.0, 180.0
% INFO    : Updated Thermal Rating: on line 40404-40345 : Rate B, Rate C - 0.0, 0.0 -> 190.0, 190.0
% INFO    : Updated Thermal Rating: on line 40346-40380 : Rate B, Rate C - 0.0, 0.0 -> 150.12, 150.12
% INFO    : Updated Thermal Rating: on line 40402-40350 : Rate B, Rate C - 0.0, 0.0 -> 172.72, 172.72
% INFO    : Updated Thermal Rating: on line 40350-40411 : Rate B, Rate C - 0.0, 0.0 -> 180.0, 180.0
% INFO    : Updated Thermal Rating: on line 40352-40404 : Rate B, Rate C - 0.0, 0.0 -> 178.44, 178.44
% INFO    : Updated Thermal Rating: on line 40352-40738 : Rate B, Rate C - 0.0, 0.0 -> 190.5, 190.5
% INFO    : Updated Thermal Rating: on line 40352-40738 : Rate B, Rate C - 0.0, 0.0 -> 190.5, 190.5
% INFO    : Updated Thermal Rating: on line 40424-40354 : Rate B, Rate C - 0.0, 0.0 -> 180.0, 180.0
% INFO    : Updated Thermal Rating: on line 40356-40367 : Rate B, Rate C - 0.0, 0.0 -> 194.08, 194.08
% INFO    : Updated Thermal Rating: on line 40356-40367 : Rate B, Rate C - 0.0, 0.0 -> 194.08, 194.08
% INFO    : Updated Thermal Rating: on line 40900-40356 : Rate B, Rate C - 0.0, 0.0 -> 201.44, 201.44
% INFO    : Updated Thermal Rating: on line 40900-40356 : Rate B, Rate C - 0.0, 0.0 -> 201.44, 201.44
% INFO    : Updated Thermal Rating: on line 40900-40356 : Rate B, Rate C - 0.0, 0.0 -> 201.44, 201.44
% INFO    : Updated Thermal Rating: on line 40390-40358 : Rate B, Rate C - 0.0, 0.0 -> 154.0, 154.0
% INFO    : Updated Thermal Rating: on line 40358-40395 : Rate B, Rate C - 0.0, 0.0 -> 173.3, 173.3
% INFO    : Updated Thermal Rating: on line 40358-40405 : Rate B, Rate C - 0.0, 0.0 -> 237.53, 237.53
% INFO    : Updated Thermal Rating: on line 40360-40383 : Rate B, Rate C - 0.0, 0.0 -> 189.84, 189.84
% INFO    : Updated Thermal Rating: on line 40395-40360 : Rate B, Rate C - 0.0, 0.0 -> 169.06, 169.06
% INFO    : Updated Thermal Rating: on line 40362-40378 : Rate B, Rate C - 0.0, 0.0 -> 139.1, 139.1
% INFO    : Updated Thermal Rating: on line 40940-40362 : Rate B, Rate C - 0.0, 0.0 -> 189.78, 189.78
% INFO    : Updated Thermal Rating: on line 40363-40369 : Rate B, Rate C - 0.0, 0.0 -> 190.55, 190.55
% INFO    : Updated Thermal Rating: on line 40363-40369 : Rate B, Rate C - 0.0, 0.0 -> 190.55, 190.55
% INFO    : Updated Thermal Rating: on line 40387-40363 : Rate B, Rate C - 0.0, 0.0 -> 161.39, 161.39
% INFO    : Updated Thermal Rating: on line 40366-40369 : Rate B, Rate C - 0.0, 0.0 -> 158.07, 158.07
% INFO    : Updated Thermal Rating: on line 40366-40369 : Rate B, Rate C - 0.0, 0.0 -> 158.07, 158.07
% INFO    : Updated Thermal Rating: on line 40366-40900 : Rate B, Rate C - 0.0, 0.0 -> 143.33, 143.33
% INFO    : Updated Thermal Rating: on line 40366-40900 : Rate B, Rate C - 0.0, 0.0 -> 143.33, 143.33
% INFO    : Updated Thermal Rating: on line 40367-40405 : Rate B, Rate C - 0.0, 0.0 -> 147.68, 147.68
% INFO    : Updated Thermal Rating: on line 40367-40410 : Rate B, Rate C - 0.0, 0.0 -> 130.56, 130.56
% INFO    : Updated Thermal Rating: on transformer 40368-40371 : Rate B, Rate C - 0.0, 0.0 -> 1112.81, 1112.81
% INFO    : Updated Thermal Rating: on line 40368-40866 : Rate B, Rate C - 0.0, 0.0 -> 2312.83, 2312.83
% INFO    : Updated Thermal Rating: on line 40368-40899 : Rate B, Rate C - 0.0, 0.0 -> 2720.75, 2720.75
% INFO    : Updated Thermal Rating: on transformer 40369-40371 : Rate B, Rate C - 0.0, 0.0 -> 1012.81, 1012.81
% INFO    : Updated Thermal Rating: on line 40369-40406 : Rate B, Rate C - 0.0, 0.0 -> 207.62, 207.62
% INFO    : Updated Thermal Rating: on line 40411-40369 : Rate B, Rate C - 0.0, 0.0 -> 159.68, 159.68
% INFO    : Updated Thermal Rating: on line 40369-40434 : Rate B, Rate C - 0.0, 0.0 -> 168.46, 168.46
% INFO    : Updated Thermal Rating: on transformer 40370-40371 : Rate B, Rate C - 0.0, 0.0 -> 100.0, 100.0
% INFO    : Updated Thermal Rating: on line 40376-40403 : Rate B, Rate C - 0.0, 0.0 -> 137.42, 137.42
% INFO    : Updated Thermal Rating: on line 40377-40421 : Rate B, Rate C - 0.0, 0.0 -> 140.19, 140.19
% INFO    : Updated Thermal Rating: on line 40377-40867 : Rate B, Rate C - 0.0, 0.0 -> 156.0, 156.0
% INFO    : Updated Thermal Rating: on line 40378-40384 : Rate B, Rate C - 0.0, 0.0 -> 178.12, 178.12
% INFO    : Updated Thermal Rating: on line 40397-40379 : Rate B, Rate C - 0.0, 0.0 -> 170.33, 170.33
% INFO    : Updated Thermal Rating: on line 40379-40453 : Rate B, Rate C - 0.0, 0.0 -> 119.5, 119.5
% INFO    : Updated Thermal Rating: on line 40403-40380 : Rate B, Rate C - 0.0, 0.0 -> 157.62, 157.62
% INFO    : Updated Thermal Rating: on line 40381-40403 : Rate B, Rate C - 0.0, 0.0 -> 149.34, 149.34
% INFO    : Updated Thermal Rating: on transformer 40383-40382 : Rate B, Rate C - 0.0, 0.0 -> 1110.72, 1110.72
% INFO    : Updated Thermal Rating: on line 40382-40439 : Rate B, Rate C - 0.0, 0.0 -> 2655.92, 2655.92
% INFO    : Updated Thermal Rating: on line 40899-40382 : Rate B, Rate C - 0.0, 0.0 -> 2882.29, 2882.29
% INFO    : Updated Thermal Rating: on line 40383-40390 : Rate B, Rate C - 0.0, 0.0 -> 180.08, 180.08
% INFO    : Updated Thermal Rating: on line 40383-40397 : Rate B, Rate C - 0.0, 0.0 -> 206.99, 206.99
% INFO    : Updated Thermal Rating: on line 40383-40397 : Rate B, Rate C - 0.0, 0.0 -> 206.99, 206.99
% INFO    : Updated Thermal Rating: on line 40383-40397 : Rate B, Rate C - 0.0, 0.0 -> 206.99, 206.99
% INFO    : Updated Thermal Rating: on line 40418-40383 : Rate B, Rate C - 0.0, 0.0 -> 190.63, 190.63
% INFO    : Updated Thermal Rating: on line 40384-40940 : Rate B, Rate C - 0.0, 0.0 -> 193.72, 193.72
% INFO    : Updated Thermal Rating: on line 40386-40422 : Rate B, Rate C - 0.0, 0.0 -> 124.78, 124.78
% INFO    : Updated Thermal Rating: on line 40406-40387 : Rate B, Rate C - 0.0, 0.0 -> 162.77, 162.77
% INFO    : Updated Thermal Rating: on line 40387-40412 : Rate B, Rate C - 0.0, 0.0 -> 154.17, 154.17
% INFO    : Updated Thermal Rating: on line 40389-40410 : Rate B, Rate C - 0.0, 0.0 -> 180.0, 180.0
% INFO    : Updated Thermal Rating: on line 40414-40391 : Rate B, Rate C - 0.0, 0.0 -> 161.33, 161.33
% INFO    : Updated Thermal Rating: on line 40900-40391 : Rate B, Rate C - 0.0, 0.0 -> 195.22, 195.22
% INFO    : Updated Thermal Rating: on line 40900-40391 : Rate B, Rate C - 0.0, 0.0 -> 195.22, 195.22
% INFO    : Updated Thermal Rating: on line 40422-40392 : Rate B, Rate C - 0.0, 0.0 -> 140.18, 140.18
% INFO    : Updated Thermal Rating: on line 40418-40395 : Rate B, Rate C - 0.0, 0.0 -> 170.03, 170.03
% INFO    : Updated Thermal Rating: on line 40397-40407 : Rate B, Rate C - 0.0, 0.0 -> 293.43, 293.43
% INFO    : Updated Thermal Rating: on line 40398-40443 : Rate B, Rate C - 0.0, 0.0 -> 147.16, 147.16
% INFO    : Updated Thermal Rating: on line 40398-40891 : Rate B, Rate C - 0.0, 0.0 -> 167.38, 167.38
% INFO    : Updated Thermal Rating: on line 40443-40402 : Rate B, Rate C - 0.0, 0.0 -> 156.29, 156.29
% INFO    : Updated Thermal Rating: on line 40891-40402 : Rate B, Rate C - 0.0, 0.0 -> 190.16, 190.16
% INFO    : Updated Thermal Rating: on line 40891-40402 : Rate B, Rate C - 0.0, 0.0 -> 190.16, 190.16
% INFO    : Updated Thermal Rating: on line 40405-40900 : Rate B, Rate C - 0.0, 0.0 -> 175.44, 175.44
% INFO    : Updated Thermal Rating: on line 40407-40415 : Rate B, Rate C - 0.0, 0.0 -> 180.0, 180.0
% INFO    : Updated Thermal Rating: on line 40407-40437 : Rate B, Rate C - 0.0, 0.0 -> 152.18, 152.18
% INFO    : Updated Thermal Rating: on line 40419-40409 : Rate B, Rate C - 0.0, 0.0 -> 185.94, 185.94
% INFO    : Updated Thermal Rating: on line 40409-40440 : Rate B, Rate C - 0.0, 0.0 -> 205.12, 205.12
% INFO    : Updated Thermal Rating: on line 40409-40440 : Rate B, Rate C - 0.0, 0.0 -> 205.12, 205.12
% INFO    : Updated Thermal Rating: on line 40409-40440 : Rate B, Rate C - 0.0, 0.0 -> 205.12, 205.12
% INFO    : Updated Thermal Rating: on line 40458-40409 : Rate B, Rate C - 0.0, 0.0 -> 159.49, 159.49
% INFO    : Updated Thermal Rating: on line 40410-40433 : Rate B, Rate C - 0.0, 0.0 -> 203.8, 203.8
% INFO    : Updated Thermal Rating: on line 40410-40900 : Rate B, Rate C - 0.0, 0.0 -> 290.3, 290.3
% INFO    : Updated Thermal Rating: on line 40411-40434 : Rate B, Rate C - 0.0, 0.0 -> 177.78, 177.78
% INFO    : Updated Thermal Rating: on line 40414-40412 : Rate B, Rate C - 0.0, 0.0 -> 161.0, 161.0
% INFO    : Updated Thermal Rating: on line 40442-40412 : Rate B, Rate C - 0.0, 0.0 -> 151.59, 151.59
% INFO    : Updated Thermal Rating: on line 40442-40412 : Rate B, Rate C - 0.0, 0.0 -> 151.59, 151.59
% INFO    : Updated Thermal Rating: on line 40807-40412 : Rate B, Rate C - 0.0, 0.0 -> 160.99, 160.99
% INFO    : Updated Thermal Rating: on line 40413-40431 : Rate B, Rate C - 0.0, 0.0 -> 158.76, 158.76
% INFO    : Updated Thermal Rating: on line 40413-40440 : Rate B, Rate C - 0.0, 0.0 -> 178.9, 178.9
% INFO    : Updated Thermal Rating: on line 40414-40415 : Rate B, Rate C - 0.0, 0.0 -> 174.31, 174.31
% INFO    : Updated Thermal Rating: on line 40415-40431 : Rate B, Rate C - 0.0, 0.0 -> 160.53, 160.53
% INFO    : Updated Thermal Rating: on line 40440-40417 : Rate B, Rate C - 0.0, 0.0 -> 176.65, 176.65
% INFO    : Updated Thermal Rating: on line 40417-40447 : Rate B, Rate C - 0.0, 0.0 -> 133.73, 133.73
% INFO    : Updated Thermal Rating: on line 40431-40419 : Rate B, Rate C - 0.0, 0.0 -> 126.57, 126.57
% INFO    : Updated Thermal Rating: on line 40437-40419 : Rate B, Rate C - 0.0, 0.0 -> 158.25, 158.25
% INFO    : Updated Thermal Rating: on line 40456-40421 : Rate B, Rate C - 0.0, 0.0 -> 145.08, 145.08
% INFO    : Updated Thermal Rating: on line 40421-40459 : Rate B, Rate C - 0.0, 0.0 -> 157.36, 157.36
% INFO    : Updated Thermal Rating: on line 40429-40424 : Rate B, Rate C - 0.0, 0.0 -> 197.54, 197.54
% INFO    : Updated Thermal Rating: on line 40426-40429 : Rate B, Rate C - 0.0, 0.0 -> 171.96, 171.96
% INFO    : Updated Thermal Rating: on line 40426-40472 : Rate B, Rate C - 0.0, 0.0 -> 130.79, 130.79
% INFO    : Updated Thermal Rating: on transformer 40429-40428 : Rate B, Rate C - 0.0, 0.0 -> 814.45, 814.45
% INFO    : Updated Thermal Rating: on transformer 40429-40428 : Rate B, Rate C - 0.0, 0.0 -> 814.45, 814.45
% INFO    : Updated Thermal Rating: on line 40930-40428 : Rate B, Rate C - 0.0, 0.0 -> 3286.04, 3286.04
% INFO    : Updated Thermal Rating: on line 40429-40473 : Rate B, Rate C - 0.0, 0.0 -> 200.0, 200.0
% INFO    : Updated Thermal Rating: on line 40431-40433 : Rate B, Rate C - 0.0, 0.0 -> 167.86, 167.86
% INFO    : Updated Thermal Rating: on line 40433-40440 : Rate B, Rate C - 0.0, 0.0 -> 187.29, 187.29
% INFO    : Updated Thermal Rating: on line 40436-40434 : Rate B, Rate C - 0.0, 0.0 -> 168.61, 168.61
% INFO    : Updated Thermal Rating: on line 40436-40462 : Rate B, Rate C - 0.0, 0.0 -> 140.78, 140.78
% INFO    : Updated Thermal Rating: on transformer 40440-40439 : Rate B, Rate C - 0.0, 0.0 -> 995.32, 995.32
% INFO    : Updated Thermal Rating: on line 40439-40947 : Rate B, Rate C - 0.0, 0.0 -> 2986.74, 2986.74
% INFO    : Updated Thermal Rating: on line 40955-40439 : Rate B, Rate C - 0.0, 0.0 -> 2460.23, 2460.23
% INFO    : Updated Thermal Rating: on line 40442-40477 : Rate B, Rate C - 0.0, 0.0 -> 161.14, 161.14
% INFO    : Updated Thermal Rating: on transformer 40443-40446 : Rate B, Rate C - 0.0, 0.0 -> 122.01, 122.01
% INFO    : Updated Thermal Rating: on line 40443-40867 : Rate B, Rate C - 0.0, 0.0 -> 261.6, 261.6
% INFO    : Updated Thermal Rating: on transformer 40444-40446 : Rate B, Rate C - 0.0, 0.0 -> 61.01, 61.01
% INFO    : Updated Thermal Rating: on transformer 40445-40446 : Rate B, Rate C - 0.0, 0.0 -> 61.01, 61.01
% INFO    : Updated Thermal Rating: on line 40450-40447 : Rate B, Rate C - 0.0, 0.0 -> 172.93, 172.93
% INFO    : Updated Thermal Rating: on line 40454-40448 : Rate B, Rate C - 0.0, 0.0 -> 174.85, 174.85
% INFO    : Updated Thermal Rating: on line 40448-40458 : Rate B, Rate C - 0.0, 0.0 -> 138.69, 138.69
% INFO    : Updated Thermal Rating: on line 40454-40450 : Rate B, Rate C - 0.0, 0.0 -> 198.64, 198.64
% INFO    : Updated Thermal Rating: on line 40454-40450 : Rate B, Rate C - 0.0, 0.0 -> 198.64, 198.64
% INFO    : Updated Thermal Rating: on line 40450-40464 : Rate B, Rate C - 0.0, 0.0 -> 210.7, 210.7
% INFO    : Updated Thermal Rating: on line 40450-40464 : Rate B, Rate C - 0.0, 0.0 -> 210.7, 210.7
% INFO    : Updated Thermal Rating: on line 40450-40464 : Rate B, Rate C - 0.0, 0.0 -> 210.7, 210.7
% INFO    : Updated Thermal Rating: on line 40454-40453 : Rate B, Rate C - 0.0, 0.0 -> 161.04, 161.04
% INFO    : Updated Thermal Rating: on line 40455-40478 : Rate B, Rate C - 0.0, 0.0 -> 118.72, 118.72
% INFO    : Updated Thermal Rating: on line 40456-40459 : Rate B, Rate C - 0.0, 0.0 -> 156.38, 156.38
% INFO    : Updated Thermal Rating: on line 40463-40457 : Rate B, Rate C - 0.0, 0.0 -> 153.26, 153.26
% INFO    : Updated Thermal Rating: on line 40457-40874 : Rate B, Rate C - 0.0, 0.0 -> 147.46, 147.46
% INFO    : Updated Thermal Rating: on line 40459-40463 : Rate B, Rate C - 0.0, 0.0 -> 179.88, 179.88
% INFO    : Updated Thermal Rating: on line 40459-40477 : Rate B, Rate C - 0.0, 0.0 -> 179.95, 179.95
% INFO    : Updated Thermal Rating: on line 40821-40459 : Rate B, Rate C - 0.0, 0.0 -> 211.48, 211.48
% INFO    : Updated Thermal Rating: on line 40821-40459 : Rate B, Rate C - 0.0, 0.0 -> 211.48, 211.48
% INFO    : Updated Thermal Rating: on line 40821-40459 : Rate B, Rate C - 0.0, 0.0 -> 211.48, 211.48
% INFO    : Updated Thermal Rating: on line 40461-40478 : Rate B, Rate C - 0.0, 0.0 -> 128.98, 128.98
% INFO    : Updated Thermal Rating: on line 40462-40776 : Rate B, Rate C - 0.0, 0.0 -> 176.38, 176.38
% INFO    : Updated Thermal Rating: on line 40464-40954 : Rate B, Rate C - 0.0, 0.0 -> 215.96, 215.96
% INFO    : Updated Thermal Rating: on line 40464-40954 : Rate B, Rate C - 0.0, 0.0 -> 215.96, 215.96
% INFO    : Updated Thermal Rating: on line 40464-40954 : Rate B, Rate C - 0.0, 0.0 -> 215.96, 215.96
% INFO    : Updated Thermal Rating: on line 40492-40465 : Rate B, Rate C - 0.0, 0.0 -> 137.23, 137.23
% INFO    : Updated Thermal Rating: on line 40467-40785 : Rate B, Rate C - 0.0, 0.0 -> 240.0, 240.0
% INFO    : Updated Thermal Rating: on line 40923-40468 : Rate B, Rate C - 0.0, 0.0 -> 172.07, 172.07
% INFO    : Updated Thermal Rating: on line 40469-40504 : Rate B, Rate C - 0.0, 0.0 -> 148.86, 148.86
% INFO    : Updated Thermal Rating: on line 40469-40694 : Rate B, Rate C - 0.0, 0.0 -> 179.62, 179.62
% INFO    : Updated Thermal Rating: on line 40473-40472 : Rate B, Rate C - 0.0, 0.0 -> 139.62, 139.62
% INFO    : Updated Thermal Rating: on line 40472-40533 : Rate B, Rate C - 0.0, 0.0 -> 153.07, 153.07
% INFO    : Updated Thermal Rating: on line 40496-40474 : Rate B, Rate C - 0.0, 0.0 -> 125.23, 125.23
% INFO    : Updated Thermal Rating: on line 40475-40510 : Rate B, Rate C - 0.0, 0.0 -> 137.73, 137.73
% INFO    : Updated Thermal Rating: on line 40475-40774 : Rate B, Rate C - 0.0, 0.0 -> 138.7, 138.7
% INFO    : Updated Thermal Rating: on line 40478-40596 : Rate B, Rate C - 0.0, 0.0 -> 177.69, 177.69
% INFO    : Updated Thermal Rating: on line 40480-40479 : Rate B, Rate C - 0.0, 0.0 -> 135.62, 135.62
% INFO    : Updated Thermal Rating: on line 40488-40479 : Rate B, Rate C - 0.0, 0.0 -> 164.47, 164.47
% INFO    : Updated Thermal Rating: on line 40479-40506 : Rate B, Rate C - 0.0, 0.0 -> 181.89, 181.89
% INFO    : Updated Thermal Rating: on line 40874-40480 : Rate B, Rate C - 0.0, 0.0 -> 173.34, 173.34
% INFO    : Updated Thermal Rating: on line 40482-40549 : Rate B, Rate C - 0.0, 0.0 -> 137.23, 137.23
% INFO    : Updated Thermal Rating: on line 40714-40482 : Rate B, Rate C - 0.0, 0.0 -> 144.34, 144.34
% INFO    : Updated Thermal Rating: on line 40484-40495 : Rate B, Rate C - 0.0, 0.0 -> 171.85, 171.85
% INFO    : Updated Thermal Rating: on line 40484-40806 : Rate B, Rate C - 0.0, 0.0 -> 189.9, 189.9
% INFO    : Updated Thermal Rating: on line 40510-40485 : Rate B, Rate C - 0.0, 0.0 -> 184.74, 184.74
% INFO    : Updated Thermal Rating: on line 40485-40519 : Rate B, Rate C - 0.0, 0.0 -> 169.31, 169.31
% INFO    : Updated Thermal Rating: on line 40486-40496 : Rate B, Rate C - 0.0, 0.0 -> 132.17, 132.17
% INFO    : Updated Thermal Rating: on line 40505-40486 : Rate B, Rate C - 0.0, 0.0 -> 102.98, 102.98
% INFO    : Updated Thermal Rating: on line 40488-40520 : Rate B, Rate C - 0.0, 0.0 -> 147.65, 147.65
% INFO    : Updated Thermal Rating: on line 40490-40549 : Rate B, Rate C - 0.0, 0.0 -> 161.83, 161.83
% INFO    : Updated Thermal Rating: on line 40954-40490 : Rate B, Rate C - 0.0, 0.0 -> 168.43, 168.43
% INFO    : Updated Thermal Rating: on line 40502-40491 : Rate B, Rate C - 0.0, 0.0 -> 149.92, 149.92
% INFO    : Updated Thermal Rating: on line 40491-40510 : Rate B, Rate C - 0.0, 0.0 -> 178.58, 178.58
% INFO    : Updated Thermal Rating: on line 40492-40578 : Rate B, Rate C - 0.0, 0.0 -> 143.34, 143.34
% INFO    : Updated Thermal Rating: on line 40492-40588 : Rate B, Rate C - 0.0, 0.0 -> 159.22, 159.22
% INFO    : Updated Thermal Rating: on line 40494-40495 : Rate B, Rate C - 0.0, 0.0 -> 156.35, 156.35
% INFO    : Updated Thermal Rating: on line 40494-40694 : Rate B, Rate C - 0.0, 0.0 -> 183.15, 183.15
% INFO    : Updated Thermal Rating: on line 40495-40519 : Rate B, Rate C - 0.0, 0.0 -> 159.97, 159.97
% INFO    : Updated Thermal Rating: on line 40496-40526 : Rate B, Rate C - 0.0, 0.0 -> 164.35, 164.35
% INFO    : Updated Thermal Rating: on line 40538-40496 : Rate B, Rate C - 0.0, 0.0 -> 147.84, 147.84
% INFO    : Updated Thermal Rating: on line 40497-40503 : Rate B, Rate C - 0.0, 0.0 -> 188.17, 188.17
% INFO    : Updated Thermal Rating: on line 40497-40518 : Rate B, Rate C - 0.0, 0.0 -> 191.27, 191.27
% INFO    : Updated Thermal Rating: on line 40497-40540 : Rate B, Rate C - 0.0, 0.0 -> 144.0, 144.0
% INFO    : Updated Thermal Rating: on line 40498-40532 : Rate B, Rate C - 0.0, 0.0 -> 150.46, 150.46
% INFO    : Updated Thermal Rating: on line 40498-40561 : Rate B, Rate C - 0.0, 0.0 -> 162.97, 162.97
% INFO    : Updated Thermal Rating: on line 40498-40806 : Rate B, Rate C - 0.0, 0.0 -> 190.79, 190.79
% INFO    : Updated Thermal Rating: on line 40565-40499 : Rate B, Rate C - 0.0, 0.0 -> 146.91, 146.91
% INFO    : Updated Thermal Rating: on line 40499-40785 : Rate B, Rate C - 0.0, 0.0 -> 154.04, 154.04
% INFO    : Updated Thermal Rating: on line 40500-40508 : Rate B, Rate C - 0.0, 0.0 -> 170.47, 170.47
% INFO    : Updated Thermal Rating: on line 40500-40550 : Rate B, Rate C - 0.0, 0.0 -> 127.49, 127.49
% INFO    : Updated Thermal Rating: on line 40502-40516 : Rate B, Rate C - 0.0, 0.0 -> 134.07, 134.07
% INFO    : Updated Thermal Rating: on line 40502-40526 : Rate B, Rate C - 0.0, 0.0 -> 126.4, 126.4
% INFO    : Updated Thermal Rating: on line 40502-40865 : Rate B, Rate C - 0.0, 0.0 -> 155.01, 155.01
% INFO    : Updated Thermal Rating: on line 40503-40519 : Rate B, Rate C - 0.0, 0.0 -> 162.84, 162.84
% INFO    : Updated Thermal Rating: on line 40504-40540 : Rate B, Rate C - 0.0, 0.0 -> 172.49, 172.49
% INFO    : Updated Thermal Rating: on line 40806-40504 : Rate B, Rate C - 0.0, 0.0 -> 200.0, 200.0
% INFO    : Updated Thermal Rating: on line 40505-40579 : Rate B, Rate C - 0.0, 0.0 -> 172.79, 172.79
% INFO    : Updated Thermal Rating: on line 40506-40891 : Rate B, Rate C - 0.0, 0.0 -> 183.95, 183.95
% INFO    : Updated Thermal Rating: on transformer 40508-40507 : Rate B, Rate C - 0.0, 0.0 -> 813.77, 813.77
% INFO    : Updated Thermal Rating: on line 40507-40860 : Rate B, Rate C - 0.0, 0.0 -> 2493.54, 2493.54
% INFO    : Updated Thermal Rating: on line 40508-40547 : Rate B, Rate C - 0.0, 0.0 -> 174.9, 174.9
% INFO    : Updated Thermal Rating: on line 40508-40579 : Rate B, Rate C - 0.0, 0.0 -> 169.5, 169.5
% INFO    : Updated Thermal Rating: on transformer 40509-40512 : Rate B, Rate C - 0.0, 0.0 -> 991.07, 991.07
% INFO    : Updated Thermal Rating: on transformer 40510-40512 : Rate B, Rate C - 0.0, 0.0 -> 841.07, 841.07
% INFO    : Updated Thermal Rating: on line 40516-40510 : Rate B, Rate C - 0.0, 0.0 -> 182.95, 182.95
% INFO    : Updated Thermal Rating: on transformer 40511-40512 : Rate B, Rate C - 0.0, 0.0 -> 150.0, 150.0
% INFO    : Updated Thermal Rating: on line 40513-40562 : Rate B, Rate C - 0.0, 0.0 -> 2047.36, 2047.36
% INFO    : Updated Thermal Rating: on line 40513-40860 : Rate B, Rate C - 0.0, 0.0 -> 2657.39, 2657.39
% INFO    : Updated Thermal Rating: on transformer 40518-40517 : Rate B, Rate C - 0.0, 0.0 -> 998.73, 998.73
% INFO    : Updated Thermal Rating: on line 40517-40805 : Rate B, Rate C - 0.0, 0.0 -> 2430.73, 2430.73
% INFO    : Updated Thermal Rating: on line 40860-40517 : Rate B, Rate C - 0.0, 0.0 -> 2417.13, 2417.13
% INFO    : Updated Thermal Rating: on line 40553-40518 : Rate B, Rate C - 0.0, 0.0 -> 201.71, 201.71
% INFO    : Updated Thermal Rating: on line 40553-40518 : Rate B, Rate C - 0.0, 0.0 -> 201.71, 201.71
% INFO    : Updated Thermal Rating: on line 40553-40518 : Rate B, Rate C - 0.0, 0.0 -> 201.71, 201.71
% INFO    : Updated Thermal Rating: on line 40518-40865 : Rate B, Rate C - 0.0, 0.0 -> 115.26, 115.26
% INFO    : Updated Thermal Rating: on line 40518-40966 : Rate B, Rate C - 0.0, 0.0 -> 165.52, 165.52
% INFO    : Updated Thermal Rating: on line 40522-40519 : Rate B, Rate C - 0.0, 0.0 -> 167.55, 167.55
% INFO    : Updated Thermal Rating: on line 40520-40522 : Rate B, Rate C - 0.0, 0.0 -> 126.8, 126.8
% INFO    : Updated Thermal Rating: on line 40520-40580 : Rate B, Rate C - 0.0, 0.0 -> 146.36, 146.36
% INFO    : Updated Thermal Rating: on line 40520-40591 : Rate B, Rate C - 0.0, 0.0 -> 109.68, 109.68
% INFO    : Updated Thermal Rating: on line 40523-40541 : Rate B, Rate C - 0.0, 0.0 -> 126.92, 126.92
% INFO    : Updated Thermal Rating: on line 40523-40865 : Rate B, Rate C - 0.0, 0.0 -> 166.95, 166.95
% INFO    : Updated Thermal Rating: on line 40525-40568 : Rate B, Rate C - 0.0, 0.0 -> 150.45, 150.45
% INFO    : Updated Thermal Rating: on line 40525-40694 : Rate B, Rate C - 0.0, 0.0 -> 176.29, 176.29
% INFO    : Updated Thermal Rating: on line 40853-40526 : Rate B, Rate C - 0.0, 0.0 -> 200.0, 200.0
% INFO    : Updated Thermal Rating: on line 40527-40547 : Rate B, Rate C - 0.0, 0.0 -> 125.03, 125.03
% INFO    : Updated Thermal Rating: on line 40527-40853 : Rate B, Rate C - 0.0, 0.0 -> 165.02, 165.02
% INFO    : Updated Thermal Rating: on line 40528-40529 : Rate B, Rate C - 0.0, 0.0 -> 220.68, 220.68
% INFO    : Updated Thermal Rating: on line 40528-40541 : Rate B, Rate C - 0.0, 0.0 -> 157.61, 157.61
% INFO    : Updated Thermal Rating: on line 40575-40528 : Rate B, Rate C - 0.0, 0.0 -> 134.08, 134.08
% INFO    : Updated Thermal Rating: on line 40553-40529 : Rate B, Rate C - 0.0, 0.0 -> 182.89, 182.89
% INFO    : Updated Thermal Rating: on line 40529-40966 : Rate B, Rate C - 0.0, 0.0 -> 191.74, 191.74
% INFO    : Updated Thermal Rating: on line 40532-40774 : Rate B, Rate C - 0.0, 0.0 -> 156.99, 156.99
% INFO    : Updated Thermal Rating: on line 40592-40533 : Rate B, Rate C - 0.0, 0.0 -> 158.42, 158.42
% INFO    : Updated Thermal Rating: on line 40534-40563 : Rate B, Rate C - 0.0, 0.0 -> 161.36, 161.36
% INFO    : Updated Thermal Rating: on line 40534-40920 : Rate B, Rate C - 0.0, 0.0 -> 160.86, 160.86
% INFO    : Updated Thermal Rating: on line 40535-40536 : Rate B, Rate C - 0.0, 0.0 -> 141.32, 141.32
% INFO    : Updated Thermal Rating: on line 40535-40574 : Rate B, Rate C - 0.0, 0.0 -> 157.6, 157.6
% INFO    : Updated Thermal Rating: on line 40535-40853 : Rate B, Rate C - 0.0, 0.0 -> 195.92, 195.92
% INFO    : Updated Thermal Rating: on line 40535-40853 : Rate B, Rate C - 0.0, 0.0 -> 195.92, 195.92
% INFO    : Updated Thermal Rating: on line 40536-40537 : Rate B, Rate C - 0.0, 0.0 -> 136.96, 136.96
% INFO    : Updated Thermal Rating: on line 40536-40563 : Rate B, Rate C - 0.0, 0.0 -> 149.62, 149.62
% INFO    : Updated Thermal Rating: on line 40536-40920 : Rate B, Rate C - 0.0, 0.0 -> 141.48, 141.48
% INFO    : Updated Thermal Rating: on line 40574-40537 : Rate B, Rate C - 0.0, 0.0 -> 144.17, 144.17
% INFO    : Updated Thermal Rating: on line 40537-40966 : Rate B, Rate C - 0.0, 0.0 -> 170.05, 170.05
% INFO    : Updated Thermal Rating: on line 40538-40543 : Rate B, Rate C - 0.0, 0.0 -> 162.51, 162.51
% INFO    : Updated Thermal Rating: on line 40705-40543 : Rate B, Rate C - 0.0, 0.0 -> 192.09, 192.09
% INFO    : Updated Thermal Rating: on line 40705-40543 : Rate B, Rate C - 0.0, 0.0 -> 192.09, 192.09
% INFO    : Updated Thermal Rating: on line 40547-40544 : Rate B, Rate C - 0.0, 0.0 -> 141.32, 141.32
% INFO    : Updated Thermal Rating: on line 40544-40558 : Rate B, Rate C - 0.0, 0.0 -> 156.68, 156.68
% INFO    : Updated Thermal Rating: on line 40549-40570 : Rate B, Rate C - 0.0, 0.0 -> 135.49, 135.49
% INFO    : Updated Thermal Rating: on line 40549-40580 : Rate B, Rate C - 0.0, 0.0 -> 153.88, 153.88
% INFO    : Updated Thermal Rating: on line 40550-40871 : Rate B, Rate C - 0.0, 0.0 -> 168.4, 168.4
% INFO    : Updated Thermal Rating: on line 40552-40555 : Rate B, Rate C - 0.0, 0.0 -> 159.21, 159.21
% INFO    : Updated Thermal Rating: on line 40560-40552 : Rate B, Rate C - 0.0, 0.0 -> 134.06, 134.06
% INFO    : Updated Thermal Rating: on line 40571-40552 : Rate B, Rate C - 0.0, 0.0 -> 83.79, 83.79
% INFO    : Updated Thermal Rating: on line 40871-40553 : Rate B, Rate C - 0.0, 0.0 -> 163.51, 163.51
% INFO    : Updated Thermal Rating: on transformer 40554-40557 : Rate B, Rate C - 0.0, 0.0 -> 1009.11, 1009.11
% INFO    : Updated Thermal Rating: on line 40860-40554 : Rate B, Rate C - 0.0, 0.0 -> 2528.2, 2528.2
% INFO    : Updated Thermal Rating: on transformer 40555-40557 : Rate B, Rate C - 0.0, 0.0 -> 828.67, 828.67
% INFO    : Updated Thermal Rating: on line 40555-40564 : Rate B, Rate C - 0.0, 0.0 -> 174.66, 174.66
% INFO    : Updated Thermal Rating: on line 40575-40555 : Rate B, Rate C - 0.0, 0.0 -> 190.92, 190.92
% INFO    : Updated Thermal Rating: on line 40575-40555 : Rate B, Rate C - 0.0, 0.0 -> 190.92, 190.92
% INFO    : Updated Thermal Rating: on transformer 40556-40557 : Rate B, Rate C - 0.0, 0.0 -> 180.44, 180.44
% INFO    : Updated Thermal Rating: on line 40853-40558 : Rate B, Rate C - 0.0, 0.0 -> 202.13, 202.13
% INFO    : Updated Thermal Rating: on line 40558-40920 : Rate B, Rate C - 0.0, 0.0 -> 168.13, 168.13
% INFO    : Updated Thermal Rating: on line 40563-40560 : Rate B, Rate C - 0.0, 0.0 -> 173.42, 173.42
% INFO    : Updated Thermal Rating: on line 40561-40564 : Rate B, Rate C - 0.0, 0.0 -> 150.62, 150.62
% INFO    : Updated Thermal Rating: on transformer 40563-40562 : Rate B, Rate C - 0.0, 0.0 -> 954.83, 954.83
% INFO    : Updated Thermal Rating: on line 40562-40860 : Rate B, Rate C - 0.0, 0.0 -> 2635.47, 2635.47
% INFO    : Updated Thermal Rating: on line 40563-40571 : Rate B, Rate C - 0.0, 0.0 -> 169.13, 169.13
% INFO    : Updated Thermal Rating: on line 40573-40563 : Rate B, Rate C - 0.0, 0.0 -> 246.1, 246.1
% INFO    : Updated Thermal Rating: on line 40564-40575 : Rate B, Rate C - 0.0, 0.0 -> 160.87, 160.87
% INFO    : Updated Thermal Rating: on line 40565-40588 : Rate B, Rate C - 0.0, 0.0 -> 162.55, 162.55
% INFO    : Updated Thermal Rating: on line 40565-40785 : Rate B, Rate C - 0.0, 0.0 -> 155.8, 155.8
% INFO    : Updated Thermal Rating: on line 40591-40568 : Rate B, Rate C - 0.0, 0.0 -> 138.4, 138.4
% INFO    : Updated Thermal Rating: on line 40573-40569 : Rate B, Rate C - 0.0, 0.0 -> 174.62, 174.62
% INFO    : Updated Thermal Rating: on line 40585-40569 : Rate B, Rate C - 0.0, 0.0 -> 110.5, 110.5
% INFO    : Updated Thermal Rating: on line 40569-40598 : Rate B, Rate C - 0.0, 0.0 -> 116.12, 116.12
% INFO    : Updated Thermal Rating: on line 40597-40570 : Rate B, Rate C - 0.0, 0.0 -> 149.01, 149.01
% INFO    : Updated Thermal Rating: on line 40592-40578 : Rate B, Rate C - 0.0, 0.0 -> 138.22, 138.22
% INFO    : Updated Thermal Rating: on line 40604-40579 : Rate B, Rate C - 0.0, 0.0 -> 135.2, 135.2
% INFO    : Updated Thermal Rating: on line 40582-40609 : Rate B, Rate C - 0.0, 0.0 -> 139.89, 139.89
% INFO    : Updated Thermal Rating: on line 40582-40933 : Rate B, Rate C - 0.0, 0.0 -> 149.83, 149.83
% INFO    : Updated Thermal Rating: on line 40585-40624 : Rate B, Rate C - 0.0, 0.0 -> 174.48, 174.48
% INFO    : Updated Thermal Rating: on line 40592-40593 : Rate B, Rate C - 0.0, 0.0 -> 136.3, 136.3
% INFO    : Updated Thermal Rating: on line 40628-40592 : Rate B, Rate C - 0.0, 0.0 -> 133.72, 133.72
% INFO    : Updated Thermal Rating: on line 40614-40593 : Rate B, Rate C - 0.0, 0.0 -> 141.61, 141.61
% INFO    : Updated Thermal Rating: on line 40596-40601 : Rate B, Rate C - 0.0, 0.0 -> 132.71, 132.71
% INFO    : Updated Thermal Rating: on line 40596-40918 : Rate B, Rate C - 0.0, 0.0 -> 153.11, 153.11
% INFO    : Updated Thermal Rating: on line 40596-40948 : Rate B, Rate C - 0.0, 0.0 -> 166.34, 166.34
% INFO    : Updated Thermal Rating: on line 40605-40597 : Rate B, Rate C - 0.0, 0.0 -> 130.18, 130.18
% INFO    : Updated Thermal Rating: on line 40642-40597 : Rate B, Rate C - 0.0, 0.0 -> 156.48, 156.48
% INFO    : Updated Thermal Rating: on line 40643-40598 : Rate B, Rate C - 0.0, 0.0 -> 153.4, 153.4
% INFO    : Updated Thermal Rating: on line 40604-40599 : Rate B, Rate C - 0.0, 0.0 -> 156.0, 156.0
% INFO    : Updated Thermal Rating: on line 40748-40599 : Rate B, Rate C - 0.0, 0.0 -> 165.11, 165.11
% INFO    : Updated Thermal Rating: on line 40601-40630 : Rate B, Rate C - 0.0, 0.0 -> 137.05, 137.05
% INFO    : Updated Thermal Rating: on line 40602-40610 : Rate B, Rate C - 0.0, 0.0 -> 145.24, 145.24
% INFO    : Updated Thermal Rating: on line 50332-40602 : Rate B, Rate C - 0.0, 0.0 -> 148.99, 148.99
% INFO    : Updated Thermal Rating: on line 40619-40605 : Rate B, Rate C - 0.0, 0.0 -> 132.11, 132.11
% INFO    : Updated Thermal Rating: on line 40640-40605 : Rate B, Rate C - 0.0, 0.0 -> 131.71, 131.71
% INFO    : Updated Thermal Rating: on line 40609-40629 : Rate B, Rate C - 0.0, 0.0 -> 112.07, 112.07
% INFO    : Updated Thermal Rating: on line 40933-40609 : Rate B, Rate C - 0.0, 0.0 -> 146.01, 146.01
% INFO    : Updated Thermal Rating: on transformer 40610-40613 : Rate B, Rate C - 0.0, 0.0 -> 124.82, 124.82
% INFO    : Updated Thermal Rating: on line 40610-40614 : Rate B, Rate C - 0.0, 0.0 -> 114.85, 114.85
% INFO    : Updated Thermal Rating: on transformer 40611-40613 : Rate B, Rate C - 0.0, 0.0 -> 62.41, 62.41
% INFO    : Updated Thermal Rating: on transformer 40612-40613 : Rate B, Rate C - 0.0, 0.0 -> 62.41, 62.41
% INFO    : Updated Thermal Rating: on line 40645-40614 : Rate B, Rate C - 0.0, 0.0 -> 158.7, 158.7
% INFO    : Updated Thermal Rating: on line 40616-40615 : Rate B, Rate C - 0.0, 0.0 -> 132.32, 132.32
% INFO    : Updated Thermal Rating: on line 40615-40624 : Rate B, Rate C - 0.0, 0.0 -> 158.57, 158.57
% INFO    : Updated Thermal Rating: on line 40748-40616 : Rate B, Rate C - 0.0, 0.0 -> 156.87, 156.87
% INFO    : Updated Thermal Rating: on line 40619-40640 : Rate B, Rate C - 0.0, 0.0 -> 136.4, 136.4
% INFO    : Updated Thermal Rating: on line 40638-40620 : Rate B, Rate C - 0.0, 0.0 -> 147.36, 147.36
% INFO    : Updated Thermal Rating: on line 40620-40660 : Rate B, Rate C - 0.0, 0.0 -> 142.94, 142.94
% INFO    : Updated Thermal Rating: on line 40620-40748 : Rate B, Rate C - 0.0, 0.0 -> 155.65, 155.65
% INFO    : Updated Thermal Rating: on line 40624-40622 : Rate B, Rate C - 0.0, 0.0 -> 167.98, 167.98
% INFO    : Updated Thermal Rating: on line 40624-40622 : Rate B, Rate C - 0.0, 0.0 -> 167.98, 167.98
% INFO    : Updated Thermal Rating: on line 40622-40647 : Rate B, Rate C - 0.0, 0.0 -> 117.23, 117.23
% INFO    : Updated Thermal Rating: on transformer 40624-40623 : Rate B, Rate C - 0.0, 0.0 -> 803.83, 803.83
% INFO    : Updated Thermal Rating: on line 40623-40666 : Rate B, Rate C - 0.0, 0.0 -> 2372.88, 2372.88
% INFO    : Updated Thermal Rating: on line 40704-40623 : Rate B, Rate C - 0.0, 0.0 -> 2101.79, 2101.79
% INFO    : Updated Thermal Rating: on line 40623-53250 : Rate B, Rate C - 0.0, 0.0 -> 2298.84, 2298.84
% INFO    : Updated Thermal Rating: on transformer 40624-40627 : Rate B, Rate C - 0.0, 0.0 -> 68.53, 68.53
% INFO    : Updated Thermal Rating: on line 40624-40748 : Rate B, Rate C - 0.0, 0.0 -> 160.33, 160.33
% INFO    : Updated Thermal Rating: on transformer 40625-40627 : Rate B, Rate C - 0.0, 0.0 -> 34.26, 34.26
% INFO    : Updated Thermal Rating: on transformer 40626-40627 : Rate B, Rate C - 0.0, 0.0 -> 34.26, 34.26
% INFO    : Updated Thermal Rating: on line 40654-40628 : Rate B, Rate C - 0.0, 0.0 -> 145.69, 145.69
% INFO    : Updated Thermal Rating: on line 40632-40629 : Rate B, Rate C - 0.0, 0.0 -> 134.54, 134.54
% INFO    : Updated Thermal Rating: on line 40634-40629 : Rate B, Rate C - 0.0, 0.0 -> 137.28, 137.28
% INFO    : Updated Thermal Rating: on line 40629-40933 : Rate B, Rate C - 0.0, 0.0 -> 135.27, 135.27
% INFO    : Updated Thermal Rating: on line 40632-40630 : Rate B, Rate C - 0.0, 0.0 -> 125.89, 125.89
% INFO    : Updated Thermal Rating: on line 40630-40782 : Rate B, Rate C - 0.0, 0.0 -> 147.39, 147.39
% INFO    : Updated Thermal Rating: on line 40948-40632 : Rate B, Rate C - 0.0, 0.0 -> 138.05, 138.05
% INFO    : Updated Thermal Rating: on line 40663-40634 : Rate B, Rate C - 0.0, 0.0 -> 145.2, 145.2
% INFO    : Updated Thermal Rating: on line 40767-40638 : Rate B, Rate C - 0.0, 0.0 -> 152.94, 152.94
% INFO    : Updated Thermal Rating: on line 40639-40644 : Rate B, Rate C - 0.0, 0.0 -> 133.73, 133.73
% INFO    : Updated Thermal Rating: on line 40658-40639 : Rate B, Rate C - 0.0, 0.0 -> 160.62, 160.62
% INFO    : Updated Thermal Rating: on line 40653-40640 : Rate B, Rate C - 0.0, 0.0 -> 156.03, 156.03
% INFO    : Updated Thermal Rating: on line 40642-40649 : Rate B, Rate C - 0.0, 0.0 -> 170.54, 170.54
% INFO    : Updated Thermal Rating: on line 40643-40767 : Rate B, Rate C - 0.0, 0.0 -> 171.63, 171.63
% INFO    : Updated Thermal Rating: on line 40644-40649 : Rate B, Rate C - 0.0, 0.0 -> 157.72, 157.72
% INFO    : Updated Thermal Rating: on line 40656-40645 : Rate B, Rate C - 0.0, 0.0 -> 161.98, 161.98
% INFO    : Updated Thermal Rating: on line 40647-40727 : Rate B, Rate C - 0.0, 0.0 -> 148.42, 148.42
% INFO    : Updated Thermal Rating: on line 40649-40657 : Rate B, Rate C - 0.0, 0.0 -> 173.98, 173.98
% INFO    : Updated Thermal Rating: on line 40649-40675 : Rate B, Rate C - 0.0, 0.0 -> 167.22, 167.22
% INFO    : Updated Thermal Rating: on line 40661-40650 : Rate B, Rate C - 0.0, 0.0 -> 127.12, 127.12
% INFO    : Updated Thermal Rating: on line 50332-40650 : Rate B, Rate C - 0.0, 0.0 -> 133.26, 133.26
% INFO    : Updated Thermal Rating: on line 40664-40653 : Rate B, Rate C - 0.0, 0.0 -> 149.81, 149.81
% INFO    : Updated Thermal Rating: on line 40653-40665 : Rate B, Rate C - 0.0, 0.0 -> 154.01, 154.01
% INFO    : Updated Thermal Rating: on line 40654-40656 : Rate B, Rate C - 0.0, 0.0 -> 176.83, 176.83
% INFO    : Updated Thermal Rating: on line 40663-40654 : Rate B, Rate C - 0.0, 0.0 -> 148.88, 148.88
% INFO    : Updated Thermal Rating: on transformer 40656-40655 : Rate B, Rate C - 0.0, 0.0 -> 732.81, 732.81
% INFO    : Updated Thermal Rating: on line 40932-40655 : Rate B, Rate C - 0.0, 0.0 -> 2947.77, 2947.77
% INFO    : Updated Thermal Rating: on line 53220-40655 : Rate B, Rate C - 0.0, 0.0 -> 3104.37, 3104.37
% INFO    : Updated Thermal Rating: on line 40656-40682 : Rate B, Rate C - 0.0, 0.0 -> 157.4, 157.4
% INFO    : Updated Thermal Rating: on line 40656-40689 : Rate B, Rate C - 0.0, 0.0 -> 153.13, 153.13
% INFO    : Updated Thermal Rating: on line 40657-40762 : Rate B, Rate C - 0.0, 0.0 -> 176.25, 176.25
% INFO    : Updated Thermal Rating: on line 40658-40948 : Rate B, Rate C - 0.0, 0.0 -> 164.73, 164.73
% INFO    : Updated Thermal Rating: on line 40660-40767 : Rate B, Rate C - 0.0, 0.0 -> 155.34, 155.34
% INFO    : Updated Thermal Rating: on line 40661-40662 : Rate B, Rate C - 0.0, 0.0 -> 119.78, 119.78
% INFO    : Updated Thermal Rating: on line 40662-40674 : Rate B, Rate C - 0.0, 0.0 -> 132.57, 132.57
% INFO    : Updated Thermal Rating: on line 40685-40663 : Rate B, Rate C - 0.0, 0.0 -> 81.23, 81.23
% INFO    : Updated Thermal Rating: on line 53204-40664 : Rate B, Rate C - 0.0, 0.0 -> 163.14, 163.14
% INFO    : Updated Thermal Rating: on line 40665-40688 : Rate B, Rate C - 0.0, 0.0 -> 160.06, 160.06
% INFO    : Updated Thermal Rating: on transformer 40667-40666 : Rate B, Rate C - 0.0, 0.0 -> 666.53, 666.53
% INFO    : Updated Thermal Rating: on line 40666-40668 : Rate B, Rate C - 0.0, 0.0 -> 2524.63, 2524.63
% INFO    : Updated Thermal Rating: on line 40727-40667 : Rate B, Rate C - 0.0, 0.0 -> 156.88, 156.88
% INFO    : Updated Thermal Rating: on line 40667-53174 : Rate B, Rate C - 0.0, 0.0 -> 125.18, 125.18
% INFO    : Updated Thermal Rating: on transformer 40668-40671 : Rate B, Rate C - 0.0, 0.0 -> 783.99, 783.99
% INFO    : Updated Thermal Rating: on line 40766-40668 : Rate B, Rate C - 0.0, 0.0 -> 2536.8, 2536.8
% INFO    : Updated Thermal Rating: on line 40668-40876 : Rate B, Rate C - 0.0, 0.0 -> 2975.83, 2975.83
% INFO    : Updated Thermal Rating: on transformer 40669-40671 : Rate B, Rate C - 0.0, 0.0 -> 633.99, 633.99
% INFO    : Updated Thermal Rating: on line 40669-40688 : Rate B, Rate C - 0.0, 0.0 -> 142.27, 142.27
% INFO    : Updated Thermal Rating: on transformer 40670-40671 : Rate B, Rate C - 0.0, 0.0 -> 150.0, 150.0
% INFO    : Updated Thermal Rating: on line 40675-40672 : Rate B, Rate C - 0.0, 0.0 -> 175.49, 175.49
% INFO    : Updated Thermal Rating: on line 40672-40877 : Rate B, Rate C - 0.0, 0.0 -> 192.0, 192.0
% INFO    : Updated Thermal Rating: on line 53204-40672 : Rate B, Rate C - 0.0, 0.0 -> 165.07, 165.07
% INFO    : Updated Thermal Rating: on line 40674-50353 : Rate B, Rate C - 0.0, 0.0 -> 142.86, 142.86
% INFO    : Updated Thermal Rating: on line 40679-40762 : Rate B, Rate C - 0.0, 0.0 -> 154.34, 154.34
% INFO    : Updated Thermal Rating: on line 40679-53209 : Rate B, Rate C - 0.0, 0.0 -> 141.23, 141.23
% INFO    : Updated Thermal Rating: on line 40682-40681 : Rate B, Rate C - 0.0, 0.0 -> 139.55, 139.55
% INFO    : Updated Thermal Rating: on line 40687-40681 : Rate B, Rate C - 0.0, 0.0 -> 147.9, 147.9
% INFO    : Updated Thermal Rating: on line 40682-53211 : Rate B, Rate C - 0.0, 0.0 -> 147.7, 147.7
% INFO    : Updated Thermal Rating: on line 40684-40685 : Rate B, Rate C - 0.0, 0.0 -> 114.43, 114.43
% INFO    : Updated Thermal Rating: on line 53209-40684 : Rate B, Rate C - 0.0, 0.0 -> 127.7, 127.7
% INFO    : Updated Thermal Rating: on line 40685-40686 : Rate B, Rate C - 0.0, 0.0 -> 126.11, 126.11
% INFO    : Updated Thermal Rating: on line 40686-40692 : Rate B, Rate C - 0.0, 0.0 -> 148.01, 148.01
% INFO    : Updated Thermal Rating: on line 40686-53203 : Rate B, Rate C - 0.0, 0.0 -> 131.27, 131.27
% INFO    : Updated Thermal Rating: on line 40687-53187 : Rate B, Rate C - 0.0, 0.0 -> 124.6, 124.6
% INFO    : Updated Thermal Rating: on line 53199-40687 : Rate B, Rate C - 0.0, 0.0 -> 161.48, 161.48
% INFO    : Updated Thermal Rating: on line 40688-53247 : Rate B, Rate C - 0.0, 0.0 -> 149.95, 149.95
% INFO    : Updated Thermal Rating: on line 40689-40690 : Rate B, Rate C - 0.0, 0.0 -> 131.27, 131.27
% INFO    : Updated Thermal Rating: on line 40692-40690 : Rate B, Rate C - 0.0, 0.0 -> 163.6, 163.6
% INFO    : Updated Thermal Rating: on line 40690-53202 : Rate B, Rate C - 0.0, 0.0 -> 164.97, 164.97
% INFO    : Updated Thermal Rating: on line 40692-53208 : Rate B, Rate C - 0.0, 0.0 -> 131.95, 131.95
% INFO    : Updated Thermal Rating: on transformer 40694-40693 : Rate B, Rate C - 0.0, 0.0 -> 794.59, 794.59
% INFO    : Updated Thermal Rating: on transformer 40693-40695 : Rate B, Rate C - 0.0, 0.0 -> 551.52, 551.52
% INFO    : Updated Thermal Rating: on transformer 40693-40696 : Rate B, Rate C - 0.0, 0.0 -> 549.43, 549.43
% INFO    : Updated Thermal Rating: on transformer 40693-40697 : Rate B, Rate C - 0.0, 0.0 -> 547.59, 547.59
% INFO    : Updated Thermal Rating: on line 40805-40693 : Rate B, Rate C - 0.0, 0.0 -> 2785.76, 2785.76
% INFO    : Updated Thermal Rating: on line 40693-40831 : Rate B, Rate C - 0.0, 0.0 -> 2593.12, 2593.12
% INFO    : Updated Thermal Rating: on line 40890-40693 : Rate B, Rate C - 0.0, 0.0 -> 2532.2, 2532.2
% INFO    : Updated Thermal Rating: on transformer 40699-40698 : Rate B, Rate C - 0.0, 0.0 -> 505.63, 505.63
% INFO    : Updated Thermal Rating: on transformer 40698-40700 : Rate B, Rate C - 0.0, 0.0 -> 752.64, 752.64
% INFO    : Updated Thermal Rating: on transformer 40698-40701 : Rate B, Rate C - 0.0, 0.0 -> 752.54, 752.54
% INFO    : Updated Thermal Rating: on transformer 40698-40702 : Rate B, Rate C - 0.0, 0.0 -> 751.15, 751.15
% INFO    : Updated Thermal Rating: on line 40698-40910 : Rate B, Rate C - 0.0, 0.0 -> 2274.74, 2274.74
% INFO    : Updated Thermal Rating: on line 40919-40699 : Rate B, Rate C - 0.0, 0.0 -> 146.17, 146.17
% INFO    : Updated Thermal Rating: on line 40703-40832 : Rate B, Rate C - 0.0, 0.0 -> 178.48, 178.48
% INFO    : Updated Thermal Rating: on line 40703-41008 : Rate B, Rate C - 0.0, 0.0 -> 113.36, 113.36
% INFO    : Updated Thermal Rating: on transformer 40705-40704 : Rate B, Rate C - 0.0, 0.0 -> 685.14, 685.14
% INFO    : Updated Thermal Rating: on transformer 40705-40704 : Rate B, Rate C - 0.0, 0.0 -> 685.14, 685.14
% INFO    : Updated Thermal Rating: on transformer 40704-40706 : Rate B, Rate C - 0.0, 0.0 -> 530.72, 530.72
% INFO    : Updated Thermal Rating: on transformer 40704-40707 : Rate B, Rate C - 0.0, 0.0 -> 529.53, 529.53
% INFO    : Updated Thermal Rating: on transformer 40708-40711 : Rate B, Rate C - 0.0, 0.0 -> 86.08, 86.08
% INFO    : Updated Thermal Rating: on line 40940-40708 : Rate B, Rate C - 0.0, 0.0 -> 200.0, 200.0
% INFO    : Updated Thermal Rating: on transformer 40709-40711 : Rate B, Rate C - 0.0, 0.0 -> 43.04, 43.04
% INFO    : Updated Thermal Rating: on transformer 40710-40711 : Rate B, Rate C - 0.0, 0.0 -> 43.04, 43.04
% INFO    : Updated Thermal Rating: on transformer 40715-40718 : Rate B, Rate C - 0.0, 0.0 -> 782.8, 782.8
% INFO    : Updated Thermal Rating: on transformer 40716-40718 : Rate B, Rate C - 0.0, 0.0 -> 707.8, 707.8
% INFO    : Updated Thermal Rating: on transformer 40717-40718 : Rate B, Rate C - 0.0, 0.0 -> 75.0, 75.0
% INFO    : Updated Thermal Rating: on transformer 40720-40721 : Rate B, Rate C - 0.0, 0.0 -> 19.5, 19.5
% INFO    : Updated Thermal Rating: on line 40720-40791 : Rate B, Rate C - 0.0, 0.0 -> 201.65, 201.65
% INFO    : Updated Thermal Rating: on line 40720-40791 : Rate B, Rate C - 0.0, 0.0 -> 201.65, 201.65
% INFO    : Updated Thermal Rating: on line 40720-40791 : Rate B, Rate C - 0.0, 0.0 -> 201.65, 201.65
% INFO    : Updated Thermal Rating: on line 40958-40720 : Rate B, Rate C - 0.0, 0.0 -> 162.16, 162.16
% INFO    : Updated Thermal Rating: on line 41016-40720 : Rate B, Rate C - 0.0, 0.0 -> 194.89, 194.89
% INFO    : Updated Thermal Rating: on line 41016-40720 : Rate B, Rate C - 0.0, 0.0 -> 194.89, 194.89
% INFO    : Updated Thermal Rating: on transformer 40723-40722 : Rate B, Rate C - 0.0, 0.0 -> 1370.1, 1370.1
% INFO    : Updated Thermal Rating: on transformer 40724-40723 : Rate B, Rate C - 0.0, 0.0 -> 741.71, 741.71
% INFO    : Updated Thermal Rating: on transformer 40725-40724 : Rate B, Rate C - 0.0, 0.0 -> 548.61, 548.61
% INFO    : Updated Thermal Rating: on line 40725-40861 : Rate B, Rate C - 0.0, 0.0 -> 247.2, 247.2
% INFO    : Updated Thermal Rating: on transformer 40727-40728 : Rate B, Rate C - 0.0, 0.0 -> 38.43, 38.43
% INFO    : Updated Thermal Rating: on transformer 40730-40729 : Rate B, Rate C - 0.0, 0.0 -> 754.42, 754.42
% INFO    : Updated Thermal Rating: on transformer 40729-40732 : Rate B, Rate C - 0.0, 0.0 -> 508.23, 508.23
% INFO    : Updated Thermal Rating: on transformer 40729-40733 : Rate B, Rate C - 0.0, 0.0 -> 496.43, 496.43
% INFO    : Updated Thermal Rating: on transformer 40729-40734 : Rate B, Rate C - 0.0, 0.0 -> 478.17, 478.17
% INFO    : Updated Thermal Rating: on transformer 40729-40735 : Rate B, Rate C - 0.0, 0.0 -> 466.05, 466.05
% INFO    : Updated Thermal Rating: on transformer 40729-40736 : Rate B, Rate C - 0.0, 0.0 -> 455.01, 455.01
% INFO    : Updated Thermal Rating: on line 40729-40752 : Rate B, Rate C - 0.0, 0.0 -> 2644.51, 2644.51
% INFO    : Updated Thermal Rating: on line 40980-40729 : Rate B, Rate C - 0.0, 0.0 -> 2671.46, 2671.46
% INFO    : Updated Thermal Rating: on transformer 40731-40730 : Rate B, Rate C - 0.0, 0.0 -> 452.09, 452.09
% INFO    : Updated Thermal Rating: on line 40730-41007 : Rate B, Rate C - 0.0, 0.0 -> 1036.13, 1036.13
% INFO    : Updated Thermal Rating: on transformer 40738-40737 : Rate B, Rate C - 0.0, 0.0 -> 1003.61, 1003.61
% INFO    : Updated Thermal Rating: on transformer 40737-40739 : Rate B, Rate C - 0.0, 0.0 -> 794.16, 794.16
% INFO    : Updated Thermal Rating: on transformer 40737-40740 : Rate B, Rate C - 0.0, 0.0 -> 794.14, 794.14
% INFO    : Updated Thermal Rating: on transformer 40737-40741 : Rate B, Rate C - 0.0, 0.0 -> 546.42, 546.42
% INFO    : Updated Thermal Rating: on transformer 40737-40742 : Rate B, Rate C - 0.0, 0.0 -> 545.29, 545.29
% INFO    : Updated Thermal Rating: on transformer 40737-40743 : Rate B, Rate C - 0.0, 0.0 -> 544.92, 544.92
% INFO    : Updated Thermal Rating: on transformer 40737-40744 : Rate B, Rate C - 0.0, 0.0 -> 523.57, 523.57
% INFO    : Updated Thermal Rating: on transformer 40737-40745 : Rate B, Rate C - 0.0, 0.0 -> 514.73, 514.73
% INFO    : Updated Thermal Rating: on line 40746-40899 : Rate B, Rate C - 0.0, 0.0 -> 2532.18, 2532.18
% INFO    : Updated Thermal Rating: on line 40939-40746 : Rate B, Rate C - 0.0, 0.0 -> 2315.49, 2315.49
% INFO    : Updated Thermal Rating: on transformer 40749-40750 : Rate B, Rate C - 0.0, 0.0 -> 19.5, 19.5
% INFO    : Updated Thermal Rating: on transformer 40751-40755 : Rate B, Rate C - 0.0, 0.0 -> 1585.42, 1585.42
% INFO    : Updated Thermal Rating: on transformer 40751-40756 : Rate B, Rate C - 0.0, 0.0 -> 1585.24, 1585.24
% INFO    : Updated Thermal Rating: on transformer 40751-40757 : Rate B, Rate C - 0.0, 0.0 -> 1583.3, 1583.3
% INFO    : Updated Thermal Rating: on transformer 40751-40758 : Rate B, Rate C - 0.0, 0.0 -> 1581.54, 1581.54
% INFO    : Updated Thermal Rating: on transformer 40753-40752 : Rate B, Rate C - 0.0, 0.0 -> 582.57, 582.57
% INFO    : Updated Thermal Rating: on transformer 40752-40755 : Rate B, Rate C - 0.0, 0.0 -> 1485.42, 1485.42
% INFO    : Updated Thermal Rating: on line 41012-40752 : Rate B, Rate C - 0.0, 0.0 -> 2399.59, 2399.59
% INFO    : Updated Thermal Rating: on transformer 40754-40755 : Rate B, Rate C - 0.0, 0.0 -> 100.0, 100.0
% INFO    : Updated Thermal Rating: on transformer 40761-40760 : Rate B, Rate C - 0.0, 0.0 -> 1439.54, 1439.54
% INFO    : Updated Thermal Rating: on transformer 40760-40763 : Rate B, Rate C - 0.0, 0.0 -> 1761.89, 1761.89
% INFO    : Updated Thermal Rating: on transformer 40760-40764 : Rate B, Rate C - 0.0, 0.0 -> 1756.88, 1756.88
% INFO    : Updated Thermal Rating: on line 40760-40882 : Rate B, Rate C - 0.0, 0.0 -> 4043.49, 4043.49
% INFO    : Updated Thermal Rating: on line 40760-40938 : Rate B, Rate C - 0.0, 0.0 -> 4045.51, 4045.51
% INFO    : Updated Thermal Rating: on transformer 40762-40761 : Rate B, Rate C - 0.0, 0.0 -> 666.98, 666.98
% INFO    : Updated Thermal Rating: on line 40876-40761 : Rate B, Rate C - 0.0, 0.0 -> 2442.58, 2442.58
% INFO    : Updated Thermal Rating: on line 40761-40947 : Rate B, Rate C - 0.0, 0.0 -> 2814.24, 2814.24
% INFO    : Updated Thermal Rating: on line 40761-53234 : Rate B, Rate C - 0.0, 0.0 -> 2810.72, 2810.72
% INFO    : Updated Thermal Rating: on transformer 40766-40765 : Rate B, Rate C - 0.0, 0.0 -> 1382.15, 1382.15
% INFO    : Updated Thermal Rating: on transformer 40765-40768 : Rate B, Rate C - 0.0, 0.0 -> 1475.68, 1475.68
% INFO    : Updated Thermal Rating: on transformer 40765-40769 : Rate B, Rate C - 0.0, 0.0 -> 1473.92, 1473.92
% INFO    : Updated Thermal Rating: on transformer 40765-40770 : Rate B, Rate C - 0.0, 0.0 -> 1107.56, 1107.56
% INFO    : Updated Thermal Rating: on transformer 40765-40771 : Rate B, Rate C - 0.0, 0.0 -> 975.74, 975.74
% INFO    : Updated Thermal Rating: on transformer 40765-40772 : Rate B, Rate C - 0.0, 0.0 -> 1142.07, 1142.07
% INFO    : Updated Thermal Rating: on transformer 40765-40773 : Rate B, Rate C - 0.0, 0.0 -> 973.94, 973.94
% INFO    : Updated Thermal Rating: on line 40851-40765 : Rate B, Rate C - 0.0, 0.0 -> 3974.79, 3974.79
% INFO    : Updated Thermal Rating: on transformer 40767-40766 : Rate B, Rate C - 0.0, 0.0 -> 726.38, 726.38
% INFO    : Updated Thermal Rating: on line 40766-40860 : Rate B, Rate C - 0.0, 0.0 -> 2553.69, 2553.69
% INFO    : Updated Thermal Rating: on line 40774-40997 : Rate B, Rate C - 0.0, 0.0 -> 158.46, 158.46
% INFO    : Updated Thermal Rating: on line 40776-40949 : Rate B, Rate C - 0.0, 0.0 -> 173.83, 173.83
% INFO    : Updated Thermal Rating: on transformer 40777-40778 : Rate B, Rate C - 0.0, 0.0 -> 90.0, 90.0
% INFO    : Updated Thermal Rating: on transformer 40777-40779 : Rate B, Rate C - 0.0, 0.0 -> 67.08, 67.08
% INFO    : Updated Thermal Rating: on transformer 40777-40780 : Rate B, Rate C - 0.0, 0.0 -> 37.59, 37.59
% INFO    : Updated Thermal Rating: on line 40781-40839 : Rate B, Rate C - 0.0, 0.0 -> 134.01, 134.01
% INFO    : Updated Thermal Rating: on line 40782-40918 : Rate B, Rate C - 0.0, 0.0 -> 151.57, 151.57
% INFO    : Updated Thermal Rating: on transformer 40784-40783 : Rate B, Rate C - 0.0, 0.0 -> 2207.54, 2207.54
% INFO    : Updated Thermal Rating: on transformer 40784-40783 : Rate B, Rate C - 0.0, 0.0 -> 2207.54, 2207.54
% INFO    : Updated Thermal Rating: on transformer 40783-40786 : Rate B, Rate C - 0.0, 0.0 -> 1834.75, 1834.75
% INFO    : Updated Thermal Rating: on transformer 40783-40787 : Rate B, Rate C - 0.0, 0.0 -> 1827.2, 1827.2
% INFO    : Updated Thermal Rating: on transformer 40783-40788 : Rate B, Rate C - 0.0, 0.0 -> 1826.09, 1826.09
% INFO    : Updated Thermal Rating: on transformer 40785-40784 : Rate B, Rate C - 0.0, 0.0 -> 589.54, 589.54
% INFO    : Updated Thermal Rating: on line 40789-40930 : Rate B, Rate C - 0.0, 0.0 -> 2646.19, 2646.19
% INFO    : Updated Thermal Rating: on line 40791-40883 : Rate B, Rate C - 0.0, 0.0 -> 206.5, 206.5
% INFO    : Updated Thermal Rating: on line 40791-40883 : Rate B, Rate C - 0.0, 0.0 -> 206.5, 206.5
% INFO    : Updated Thermal Rating: on line 40791-40883 : Rate B, Rate C - 0.0, 0.0 -> 206.5, 206.5
% INFO    : Updated Thermal Rating: on line 40791-40958 : Rate B, Rate C - 0.0, 0.0 -> 165.19, 165.19
% INFO    : Updated Thermal Rating: on line 41016-40791 : Rate B, Rate C - 0.0, 0.0 -> 269.78, 269.78
% INFO    : Updated Thermal Rating: on line 40992-40793 : Rate B, Rate C - 0.0, 0.0 -> 179.1, 179.1
% INFO    : Updated Thermal Rating: on line 40793-40999 : Rate B, Rate C - 0.0, 0.0 -> 115.43, 115.43
% INFO    : Updated Thermal Rating: on transformer 40795-40794 : Rate B, Rate C - 0.0, 0.0 -> 1585.62, 1585.62
% INFO    : Updated Thermal Rating: on transformer 40794-40797 : Rate B, Rate C - 0.0, 0.0 -> 1436.69, 1436.69
% INFO    : Updated Thermal Rating: on transformer 40794-40798 : Rate B, Rate C - 0.0, 0.0 -> 1435.15, 1435.15
% INFO    : Updated Thermal Rating: on transformer 40794-40799 : Rate B, Rate C - 0.0, 0.0 -> 1434.98, 1434.98
% INFO    : Updated Thermal Rating: on transformer 40794-40800 : Rate B, Rate C - 0.0, 0.0 -> 1430.11, 1430.11
% INFO    : Updated Thermal Rating: on transformer 40794-40801 : Rate B, Rate C - 0.0, 0.0 -> 1429.12, 1429.12
% INFO    : Updated Thermal Rating: on transformer 40794-40802 : Rate B, Rate C - 0.0, 0.0 -> 1428.3, 1428.3
% INFO    : Updated Thermal Rating: on transformer 40794-40803 : Rate B, Rate C - 0.0, 0.0 -> 1067.55, 1067.55
% INFO    : Updated Thermal Rating: on transformer 40794-40804 : Rate B, Rate C - 0.0, 0.0 -> 1066.37, 1066.37
% INFO    : Updated Thermal Rating: on line 40846-40794 : Rate B, Rate C - 0.0, 0.0 -> 4042.87, 4042.87
% INFO    : Updated Thermal Rating: on transformer 40796-40795 : Rate B, Rate C - 0.0, 0.0 -> 1056.68, 1056.68
% INFO    : Updated Thermal Rating: on line 40795-40841 : Rate B, Rate C - 0.0, 0.0 -> 2769.42, 2769.42
% INFO    : Updated Thermal Rating: on transformer 40806-40805 : Rate B, Rate C - 0.0, 0.0 -> 816.58, 816.58
% INFO    : Updated Thermal Rating: on line 40806-40997 : Rate B, Rate C - 0.0, 0.0 -> 144.12, 144.12
% INFO    : Updated Thermal Rating: on transformer 40807-40808 : Rate B, Rate C - 0.0, 0.0 -> 24.7, 24.7
% INFO    : Updated Thermal Rating: on line 40807-40874 : Rate B, Rate C - 0.0, 0.0 -> 148.83, 148.83
% INFO    : Updated Thermal Rating: on transformer 40809-40812 : Rate B, Rate C - 0.0, 0.0 -> 1254.38, 1254.38
% INFO    : Updated Thermal Rating: on transformer 40809-40813 : Rate B, Rate C - 0.0, 0.0 -> 762.22, 762.22
% INFO    : Updated Thermal Rating: on transformer 40809-40814 : Rate B, Rate C - 0.0, 0.0 -> 758.41, 758.41
% INFO    : Updated Thermal Rating: on transformer 40809-40815 : Rate B, Rate C - 0.0, 0.0 -> 756.95, 756.95
% INFO    : Updated Thermal Rating: on transformer 40809-40816 : Rate B, Rate C - 0.0, 0.0 -> 610.07, 610.07
% INFO    : Updated Thermal Rating: on transformer 40809-40817 : Rate B, Rate C - 0.0, 0.0 -> 601.63, 601.63
% INFO    : Updated Thermal Rating: on transformer 40809-40818 : Rate B, Rate C - 0.0, 0.0 -> 591.81, 591.81
% INFO    : Updated Thermal Rating: on line 40809-40841 : Rate B, Rate C - 0.0, 0.0 -> 2911.02, 2911.02
% INFO    : Updated Thermal Rating: on transformer 40810-40812 : Rate B, Rate C - 0.0, 0.0 -> 1104.38, 1104.38
% INFO    : Updated Thermal Rating: on transformer 40811-40812 : Rate B, Rate C - 0.0, 0.0 -> 150.0, 150.0
% INFO    : Updated Thermal Rating: on transformer 40819-40823 : Rate B, Rate C - 0.0, 0.0 -> 1586.52, 1586.52
% INFO    : Updated Thermal Rating: on transformer 40819-40824 : Rate B, Rate C - 0.0, 0.0 -> 1278.61, 1278.61
% INFO    : Updated Thermal Rating: on transformer 40819-40825 : Rate B, Rate C - 0.0, 0.0 -> 1277.17, 1277.17
% INFO    : Updated Thermal Rating: on transformer 40819-40826 : Rate B, Rate C - 0.0, 0.0 -> 1277.16, 1277.16
% INFO    : Updated Thermal Rating: on transformer 40819-40827 : Rate B, Rate C - 0.0, 0.0 -> 1275.72, 1275.72
% INFO    : Updated Thermal Rating: on transformer 40819-40828 : Rate B, Rate C - 0.0, 0.0 -> 1275.18, 1275.18
% INFO    : Updated Thermal Rating: on transformer 40819-40829 : Rate B, Rate C - 0.0, 0.0 -> 1272.78, 1272.78
% INFO    : Updated Thermal Rating: on transformer 40821-40820 : Rate B, Rate C - 0.0, 0.0 -> 823.7, 823.7
% INFO    : Updated Thermal Rating: on transformer 40820-40823 : Rate B, Rate C - 0.0, 0.0 -> 1536.52, 1536.52
% INFO    : Updated Thermal Rating: on transformer 40822-40823 : Rate B, Rate C - 0.0, 0.0 -> 50.0, 50.0
% INFO    : Updated Thermal Rating: on line 40851-40830 : Rate B, Rate C - 0.0, 0.0 -> 4109.72, 4109.72
% INFO    : Updated Thermal Rating: on line 40830-40898 : Rate B, Rate C - 0.0, 0.0 -> 4022.71, 4022.71
% INFO    : Updated Thermal Rating: on line 40956-40830 : Rate B, Rate C - 0.0, 0.0 -> 4055.71, 4055.71
% INFO    : Updated Thermal Rating: on line 40890-40831 : Rate B, Rate C - 0.0, 0.0 -> 2239.08, 2239.08
% INFO    : Updated Thermal Rating: on transformer 40832-40833 : Rate B, Rate C - 0.0, 0.0 -> 11.7, 11.7
% INFO    : Updated Thermal Rating: on transformer 40835-40836 : Rate B, Rate C - 0.0, 0.0 -> 299.69, 299.69
% INFO    : Updated Thermal Rating: on transformer 40835-40837 : Rate B, Rate C - 0.0, 0.0 -> 299.69, 299.69
% INFO    : Updated Thermal Rating: on transformer 40835-40838 : Rate B, Rate C - 0.0, 0.0 -> 299.69, 299.69
% INFO    : Updated Thermal Rating: on line 40839-40968 : Rate B, Rate C - 0.0, 0.0 -> 176.81, 176.81
% INFO    : Updated Thermal Rating: on line 40992-40839 : Rate B, Rate C - 0.0, 0.0 -> 155.42, 155.42
% INFO    : Updated Thermal Rating: on line 40839-40999 : Rate B, Rate C - 0.0, 0.0 -> 207.54, 207.54
% INFO    : Updated Thermal Rating: on line 40839-40999 : Rate B, Rate C - 0.0, 0.0 -> 207.54, 207.54
% INFO    : Updated Thermal Rating: on line 40839-40999 : Rate B, Rate C - 0.0, 0.0 -> 207.54, 207.54
% INFO    : Updated Thermal Rating: on transformer 40841-40840 : Rate B, Rate C - 0.0, 0.0 -> 1789.86, 1789.86
% INFO    : Updated Thermal Rating: on transformer 40841-40840 : Rate B, Rate C - 0.0, 0.0 -> 1789.86, 1789.86
% INFO    : Updated Thermal Rating: on transformer 40841-40840 : Rate B, Rate C - 0.0, 0.0 -> 1789.86, 1789.86
% INFO    : Updated Thermal Rating: on transformer 40840-40843 : Rate B, Rate C - 0.0, 0.0 -> 2106.89, 2106.89
% INFO    : Updated Thermal Rating: on transformer 40840-40844 : Rate B, Rate C - 0.0, 0.0 -> 2092.36, 2092.36
% INFO    : Updated Thermal Rating: on transformer 40840-40845 : Rate B, Rate C - 0.0, 0.0 -> 2004.92, 2004.92
% INFO    : Updated Thermal Rating: on transformer 40842-40841 : Rate B, Rate C - 0.0, 0.0 -> 750.25, 750.25
% INFO    : Updated Thermal Rating: on line 40841-40991 : Rate B, Rate C - 0.0, 0.0 -> 2484.89, 2484.89
% INFO    : Updated Thermal Rating: on line 40841-41003 : Rate B, Rate C - 0.0, 0.0 -> 2486.57, 2486.57
% INFO    : Updated Thermal Rating: on line 40996-40842 : Rate B, Rate C - 0.0, 0.0 -> 200.38, 200.38
% INFO    : Updated Thermal Rating: on line 40996-40842 : Rate B, Rate C - 0.0, 0.0 -> 200.38, 200.38
% INFO    : Updated Thermal Rating: on line 40996-40842 : Rate B, Rate C - 0.0, 0.0 -> 200.38, 200.38
% INFO    : Updated Thermal Rating: on line 40846-40898 : Rate B, Rate C - 0.0, 0.0 -> 4049.42, 4049.42
% INFO    : Updated Thermal Rating: on line 40909-40846 : Rate B, Rate C - 0.0, 0.0 -> 4013.77, 4013.77
% INFO    : Updated Thermal Rating: on line 40846-40956 : Rate B, Rate C - 0.0, 0.0 -> 4016.9, 4016.9
% INFO    : Updated Thermal Rating: on transformer 40848-40847 : Rate B, Rate C - 0.0, 0.0 -> 200.8, 200.8
% INFO    : Updated Thermal Rating: on transformer 40847-40849 : Rate B, Rate C - 0.0, 0.0 -> 772.94, 772.94
% INFO    : Updated Thermal Rating: on transformer 40847-40850 : Rate B, Rate C - 0.0, 0.0 -> 772.33, 772.33
% INFO    : Updated Thermal Rating: on line 40847-40965 : Rate B, Rate C - 0.0, 0.0 -> 2349.32, 2349.32
% INFO    : Updated Thermal Rating: on line 40975-40848 : Rate B, Rate C - 0.0, 0.0 -> 125.72, 125.72
% INFO    : Updated Thermal Rating: on line 40848-40990 : Rate B, Rate C - 0.0, 0.0 -> 123.19, 123.19
% INFO    : Updated Thermal Rating: on transformer 40852-40851 : Rate B, Rate C - 0.0, 0.0 -> 1607.0, 1607.0
% INFO    : Updated Thermal Rating: on transformer 40852-40851 : Rate B, Rate C - 0.0, 0.0 -> 1607.0, 1607.0
% INFO    : Updated Thermal Rating: on transformer 40852-40851 : Rate B, Rate C - 0.0, 0.0 -> 1607.0, 1607.0
% INFO    : Updated Thermal Rating: on transformer 40851-40854 : Rate B, Rate C - 0.0, 0.0 -> 1424.7, 1424.7
% INFO    : Updated Thermal Rating: on transformer 40851-40855 : Rate B, Rate C - 0.0, 0.0 -> 1236.11, 1236.11
% INFO    : Updated Thermal Rating: on transformer 40851-40856 : Rate B, Rate C - 0.0, 0.0 -> 1235.71, 1235.71
% INFO    : Updated Thermal Rating: on transformer 40851-40857 : Rate B, Rate C - 0.0, 0.0 -> 1235.16, 1235.16
% INFO    : Updated Thermal Rating: on transformer 40851-40858 : Rate B, Rate C - 0.0, 0.0 -> 954.16, 954.16
% INFO    : Updated Thermal Rating: on transformer 40853-40852 : Rate B, Rate C - 0.0, 0.0 -> 970.81, 970.81
% INFO    : Updated Thermal Rating: on transformer 40852-40859 : Rate B, Rate C - 0.0, 0.0 -> 291.05, 291.05
% INFO    : Updated Thermal Rating: on line 40853-40966 : Rate B, Rate C - 0.0, 0.0 -> 260.26, 260.26
% INFO    : Updated Thermal Rating: on transformer 40862-40863 : Rate B, Rate C - 0.0, 0.0 -> 11.96, 11.96
% INFO    : Updated Thermal Rating: on line 40864-40940 : Rate B, Rate C - 0.0, 0.0 -> 209.14, 209.14
% INFO    : Updated Thermal Rating: on line 40864-40940 : Rate B, Rate C - 0.0, 0.0 -> 209.14, 209.14
% INFO    : Updated Thermal Rating: on line 40864-40940 : Rate B, Rate C - 0.0, 0.0 -> 209.14, 209.14
% INFO    : Updated Thermal Rating: on transformer 40867-40866 : Rate B, Rate C - 0.0, 0.0 -> 760.73, 760.73
% INFO    : Updated Thermal Rating: on transformer 40866-40868 : Rate B, Rate C - 0.0, 0.0 -> 942.05, 942.05
% INFO    : Updated Thermal Rating: on transformer 40866-40869 : Rate B, Rate C - 0.0, 0.0 -> 925.46, 925.46
% INFO    : Updated Thermal Rating: on transformer 40866-40870 : Rate B, Rate C - 0.0, 0.0 -> 920.05, 920.05
% INFO    : Updated Thermal Rating: on line 40866-40890 : Rate B, Rate C - 0.0, 0.0 -> 2196.97, 2196.97
% INFO    : Updated Thermal Rating: on transformer 40872-40873 : Rate B, Rate C - 0.0, 0.0 -> 26.0, 26.0
% INFO    : Updated Thermal Rating: on line 40874-40891 : Rate B, Rate C - 0.0, 0.0 -> 187.83, 187.83
% INFO    : Updated Thermal Rating: on transformer 40876-40875 : Rate B, Rate C - 0.0, 0.0 -> 1503.14, 1503.14
% INFO    : Updated Thermal Rating: on transformer 40875-40878 : Rate B, Rate C - 0.0, 0.0 -> 1769.13, 1769.13
% INFO    : Updated Thermal Rating: on transformer 40875-40879 : Rate B, Rate C - 0.0, 0.0 -> 1764.56, 1764.56
% INFO    : Updated Thermal Rating: on transformer 40875-40880 : Rate B, Rate C - 0.0, 0.0 -> 1763.55, 1763.55
% INFO    : Updated Thermal Rating: on transformer 40875-40881 : Rate B, Rate C - 0.0, 0.0 -> 1762.46, 1762.46
% INFO    : Updated Thermal Rating: on transformer 40877-40876 : Rate B, Rate C - 0.0, 0.0 -> 686.96, 686.96
% INFO    : Updated Thermal Rating: on transformer 40883-40884 : Rate B, Rate C - 0.0, 0.0 -> 268.23, 268.23
% INFO    : Updated Thermal Rating: on transformer 40883-40885 : Rate B, Rate C - 0.0, 0.0 -> 268.23, 268.23
% INFO    : Updated Thermal Rating: on transformer 40883-40886 : Rate B, Rate C - 0.0, 0.0 -> 268.23, 268.23
% INFO    : Updated Thermal Rating: on transformer 40883-40887 : Rate B, Rate C - 0.0, 0.0 -> 268.23, 268.23
% INFO    : Updated Thermal Rating: on transformer 40883-40888 : Rate B, Rate C - 0.0, 0.0 -> 268.23, 268.23
% INFO    : Updated Thermal Rating: on transformer 40883-40889 : Rate B, Rate C - 0.0, 0.0 -> 268.23, 268.23
% INFO    : Updated Thermal Rating: on line 40883-40958 : Rate B, Rate C - 0.0, 0.0 -> 205.24, 205.24
% INFO    : Updated Thermal Rating: on line 40883-40958 : Rate B, Rate C - 0.0, 0.0 -> 205.24, 205.24
% INFO    : Updated Thermal Rating: on line 40883-40958 : Rate B, Rate C - 0.0, 0.0 -> 205.24, 205.24
% INFO    : Updated Thermal Rating: on transformer 40891-40890 : Rate B, Rate C - 0.0, 0.0 -> 913.72, 913.72
% INFO    : Updated Thermal Rating: on transformer 40890-40892 : Rate B, Rate C - 0.0, 0.0 -> 704.24, 704.24
% INFO    : Updated Thermal Rating: on transformer 40890-40893 : Rate B, Rate C - 0.0, 0.0 -> 697.18, 697.18
% INFO    : Updated Thermal Rating: on transformer 40890-40894 : Rate B, Rate C - 0.0, 0.0 -> 688.44, 688.44
% INFO    : Updated Thermal Rating: on transformer 40890-40895 : Rate B, Rate C - 0.0, 0.0 -> 687.28, 687.28
% INFO    : Updated Thermal Rating: on transformer 40890-40896 : Rate B, Rate C - 0.0, 0.0 -> 685.33, 685.33
% INFO    : Updated Thermal Rating: on transformer 40890-40897 : Rate B, Rate C - 0.0, 0.0 -> 684.92, 684.92
% INFO    : Updated Thermal Rating: on transformer 40899-40898 : Rate B, Rate C - 0.0, 0.0 -> 1775.27, 1775.27
% INFO    : Updated Thermal Rating: on transformer 40899-40898 : Rate B, Rate C - 0.0, 0.0 -> 1775.27, 1775.27
% INFO    : Updated Thermal Rating: on transformer 40899-40898 : Rate B, Rate C - 0.0, 0.0 -> 1775.27, 1775.27
% INFO    : Updated Thermal Rating: on transformer 40898-40903 : Rate B, Rate C - 0.0, 0.0 -> 1544.8, 1544.8
% INFO    : Updated Thermal Rating: on transformer 40898-40904 : Rate B, Rate C - 0.0, 0.0 -> 1543.4, 1543.4
% INFO    : Updated Thermal Rating: on transformer 40898-40905 : Rate B, Rate C - 0.0, 0.0 -> 1542.48, 1542.48
% INFO    : Updated Thermal Rating: on transformer 40898-40906 : Rate B, Rate C - 0.0, 0.0 -> 1540.69, 1540.69
% INFO    : Updated Thermal Rating: on transformer 40898-40907 : Rate B, Rate C - 0.0, 0.0 -> 1540.51, 1540.51
% INFO    : Updated Thermal Rating: on transformer 40898-40908 : Rate B, Rate C - 0.0, 0.0 -> 1538.19, 1538.19
% INFO    : Updated Thermal Rating: on line 40898-40938 : Rate B, Rate C - 0.0, 0.0 -> 4170.11, 4170.11
% INFO    : Updated Thermal Rating: on transformer 40899-40902 : Rate B, Rate C - 0.0, 0.0 -> 1083.46, 1083.46
% INFO    : Updated Thermal Rating: on line 40939-40899 : Rate B, Rate C - 0.0, 0.0 -> 2583.8, 2583.8
% INFO    : Updated Thermal Rating: on transformer 40900-40902 : Rate B, Rate C - 0.0, 0.0 -> 1008.46, 1008.46
% INFO    : Updated Thermal Rating: on transformer 40901-40902 : Rate B, Rate C - 0.0, 0.0 -> 75.0, 75.0
% INFO    : Updated Thermal Rating: on transformer 40910-40909 : Rate B, Rate C - 0.0, 0.0 -> 1490.53, 1490.53
% INFO    : Updated Thermal Rating: on transformer 40909-40912 : Rate B, Rate C - 0.0, 0.0 -> 1536.34, 1536.34
% INFO    : Updated Thermal Rating: on transformer 40909-40913 : Rate B, Rate C - 0.0, 0.0 -> 1536.32, 1536.32
% INFO    : Updated Thermal Rating: on transformer 40909-40914 : Rate B, Rate C - 0.0, 0.0 -> 1535.89, 1535.89
% INFO    : Updated Thermal Rating: on transformer 40909-40915 : Rate B, Rate C - 0.0, 0.0 -> 1533.61, 1533.61
% INFO    : Updated Thermal Rating: on transformer 40909-40916 : Rate B, Rate C - 0.0, 0.0 -> 1533.53, 1533.53
% INFO    : Updated Thermal Rating: on transformer 40909-40917 : Rate B, Rate C - 0.0, 0.0 -> 1531.93, 1531.93
% INFO    : Updated Thermal Rating: on transformer 40911-40910 : Rate B, Rate C - 0.0, 0.0 -> 525.0, 525.0
% INFO    : Updated Thermal Rating: on line 40910-41003 : Rate B, Rate C - 0.0, 0.0 -> 2619.42, 2619.42
% INFO    : Updated Thermal Rating: on line 41004-40911 : Rate B, Rate C - 0.0, 0.0 -> 156.12, 156.12
% INFO    : Updated Thermal Rating: on line 40919-40975 : Rate B, Rate C - 0.0, 0.0 -> 135.56, 135.56
% INFO    : Updated Thermal Rating: on transformer 40920-40921 : Rate B, Rate C - 0.0, 0.0 -> 13.0, 13.0
% INFO    : Updated Thermal Rating: on transformer 40923-40922 : Rate B, Rate C - 0.0, 0.0 -> 582.53, 582.53
% INFO    : Updated Thermal Rating: on transformer 40922-40924 : Rate B, Rate C - 0.0, 0.0 -> 999.45, 999.45
% INFO    : Updated Thermal Rating: on transformer 40922-40925 : Rate B, Rate C - 0.0, 0.0 -> 998.6, 998.6
% INFO    : Updated Thermal Rating: on transformer 40922-40926 : Rate B, Rate C - 0.0, 0.0 -> 997.77, 997.77
% INFO    : Updated Thermal Rating: on transformer 40922-40927 : Rate B, Rate C - 0.0, 0.0 -> 982.08, 982.08
% INFO    : Updated Thermal Rating: on transformer 40922-40928 : Rate B, Rate C - 0.0, 0.0 -> 981.56, 981.56
% INFO    : Updated Thermal Rating: on transformer 40922-40929 : Rate B, Rate C - 0.0, 0.0 -> 977.64, 977.64
% INFO    : Updated Thermal Rating: on line 40930-50453 : Rate B, Rate C - 0.0, 0.0 -> 2985.64, 2985.64
% INFO    : Updated Thermal Rating: on transformer 40932-40931 : Rate B, Rate C - 0.0, 0.0 -> 1437.54, 1437.54
% INFO    : Updated Thermal Rating: on transformer 40931-40934 : Rate B, Rate C - 0.0, 0.0 -> 1637.52, 1637.52
% INFO    : Updated Thermal Rating: on transformer 40931-40935 : Rate B, Rate C - 0.0, 0.0 -> 1630.07, 1630.07
% INFO    : Updated Thermal Rating: on transformer 40931-40936 : Rate B, Rate C - 0.0, 0.0 -> 1630.06, 1630.06
% INFO    : Updated Thermal Rating: on transformer 40931-40937 : Rate B, Rate C - 0.0, 0.0 -> 1629.93, 1629.93
% INFO    : Updated Thermal Rating: on transformer 40933-40932 : Rate B, Rate C - 0.0, 0.0 -> 603.82, 603.82
% INFO    : Updated Thermal Rating: on line 40932-40947 : Rate B, Rate C - 0.0, 0.0 -> 2404.76, 2404.76
% INFO    : Updated Thermal Rating: on line 40932-40955 : Rate B, Rate C - 0.0, 0.0 -> 2996.93, 2996.93
% INFO    : Updated Thermal Rating: on transformer 40939-40942 : Rate B, Rate C - 0.0, 0.0 -> 1195.46, 1195.46
% INFO    : Updated Thermal Rating: on transformer 40939-40943 : Rate B, Rate C - 0.0, 0.0 -> 748.13, 748.13
% INFO    : Updated Thermal Rating: on transformer 40939-40944 : Rate B, Rate C - 0.0, 0.0 -> 748.04, 748.04
% INFO    : Updated Thermal Rating: on transformer 40939-40945 : Rate B, Rate C - 0.0, 0.0 -> 513.48, 513.48
% INFO    : Updated Thermal Rating: on transformer 40939-40946 : Rate B, Rate C - 0.0, 0.0 -> 510.45, 510.45
% INFO    : Updated Thermal Rating: on transformer 40940-40942 : Rate B, Rate C - 0.0, 0.0 -> 1070.46, 1070.46
% INFO    : Updated Thermal Rating: on transformer 40941-40942 : Rate B, Rate C - 0.0, 0.0 -> 125.0, 125.0
% INFO    : Updated Thermal Rating: on transformer 40948-40947 : Rate B, Rate C - 0.0, 0.0 -> 688.24, 688.24
% INFO    : Updated Thermal Rating: on line 40949-40954 : Rate B, Rate C - 0.0, 0.0 -> 170.29, 170.29
% INFO    : Updated Thermal Rating: on transformer 40954-40953 : Rate B, Rate C - 0.0, 0.0 -> 981.68, 981.68
% INFO    : Updated Thermal Rating: on transformer 40957-40956 : Rate B, Rate C - 0.0, 0.0 -> 1521.87, 1521.87
% INFO    : Updated Thermal Rating: on transformer 40956-40959 : Rate B, Rate C - 0.0, 0.0 -> 1482.02, 1482.02
% INFO    : Updated Thermal Rating: on transformer 40956-40960 : Rate B, Rate C - 0.0, 0.0 -> 1481.93, 1481.93
% INFO    : Updated Thermal Rating: on transformer 40956-40961 : Rate B, Rate C - 0.0, 0.0 -> 1480.29, 1480.29
% INFO    : Updated Thermal Rating: on transformer 40956-40962 : Rate B, Rate C - 0.0, 0.0 -> 1477.72, 1477.72
% INFO    : Updated Thermal Rating: on transformer 40956-40963 : Rate B, Rate C - 0.0, 0.0 -> 1477.71, 1477.71
% INFO    : Updated Thermal Rating: on transformer 40956-40964 : Rate B, Rate C - 0.0, 0.0 -> 1477.09, 1477.09
% INFO    : Updated Thermal Rating: on transformer 40958-40957 : Rate B, Rate C - 0.0, 0.0 -> 618.51, 618.51
% INFO    : Updated Thermal Rating: on transformer 40968-40967 : Rate B, Rate C - 0.0, 0.0 -> 645.55, 645.55
% INFO    : Updated Thermal Rating: on transformer 40967-40969 : Rate B, Rate C - 0.0, 0.0 -> 867.1, 867.1
% INFO    : Updated Thermal Rating: on transformer 40967-40970 : Rate B, Rate C - 0.0, 0.0 -> 865.23, 865.23
% INFO    : Updated Thermal Rating: on transformer 40967-40971 : Rate B, Rate C - 0.0, 0.0 -> 862.53, 862.53
% INFO    : Updated Thermal Rating: on transformer 40967-40972 : Rate B, Rate C - 0.0, 0.0 -> 853.64, 853.64
% INFO    : Updated Thermal Rating: on transformer 40967-40973 : Rate B, Rate C - 0.0, 0.0 -> 841.36, 841.36
% INFO    : Updated Thermal Rating: on transformer 40967-40974 : Rate B, Rate C - 0.0, 0.0 -> 831.07, 831.07
% INFO    : Updated Thermal Rating: on line 41003-40967 : Rate B, Rate C - 0.0, 0.0 -> 1882.01, 1882.01
% INFO    : Updated Thermal Rating: on line 40968-40999 : Rate B, Rate C - 0.0, 0.0 -> 170.49, 170.49
% INFO    : Updated Thermal Rating: on transformer 40975-40978 : Rate B, Rate C - 0.0, 0.0 -> 101.67, 101.67
% INFO    : Updated Thermal Rating: on transformer 40976-40978 : Rate B, Rate C - 0.0, 0.0 -> 50.83, 50.83
% INFO    : Updated Thermal Rating: on transformer 40977-40978 : Rate B, Rate C - 0.0, 0.0 -> 50.83, 50.83
% INFO    : Updated Thermal Rating: on transformer 40980-40979 : Rate B, Rate C - 0.0, 0.0 -> 1388.44, 1388.44
% INFO    : Updated Thermal Rating: on transformer 40979-40984 : Rate B, Rate C - 0.0, 0.0 -> 1409.15, 1409.15
% INFO    : Updated Thermal Rating: on transformer 40979-40985 : Rate B, Rate C - 0.0, 0.0 -> 1408.07, 1408.07
% INFO    : Updated Thermal Rating: on transformer 40979-40986 : Rate B, Rate C - 0.0, 0.0 -> 1406.95, 1406.95
% INFO    : Updated Thermal Rating: on transformer 40979-40987 : Rate B, Rate C - 0.0, 0.0 -> 1405.04, 1405.04
% INFO    : Updated Thermal Rating: on transformer 40979-40988 : Rate B, Rate C - 0.0, 0.0 -> 1404.34, 1404.34
% INFO    : Updated Thermal Rating: on transformer 40979-40989 : Rate B, Rate C - 0.0, 0.0 -> 1404.27, 1404.27
% INFO    : Updated Thermal Rating: on transformer 40980-40983 : Rate B, Rate C - 0.0, 0.0 -> 878.54, 878.54
% INFO    : Updated Thermal Rating: on line 50453-40980 : Rate B, Rate C - 0.0, 0.0 -> 3111.74, 3111.74
% INFO    : Updated Thermal Rating: on transformer 40981-40983 : Rate B, Rate C - 0.0, 0.0 -> 778.54, 778.54
% INFO    : Updated Thermal Rating: on transformer 40982-40983 : Rate B, Rate C - 0.0, 0.0 -> 100.0, 100.0
% INFO    : Updated Thermal Rating: on line 40990-41016 : Rate B, Rate C - 0.0, 0.0 -> 122.23, 122.23
% INFO    : Updated Thermal Rating: on transformer 40992-40991 : Rate B, Rate C - 0.0, 0.0 -> 677.7, 677.7
% INFO    : Updated Thermal Rating: on transformer 40991-40993 : Rate B, Rate C - 0.0, 0.0 -> 1087.75, 1087.75
% INFO    : Updated Thermal Rating: on transformer 40991-40994 : Rate B, Rate C - 0.0, 0.0 -> 1078.87, 1078.87
% INFO    : Updated Thermal Rating: on transformer 40991-40995 : Rate B, Rate C - 0.0, 0.0 -> 1077.66, 1077.66
% INFO    : Updated Thermal Rating: on line 40991-41003 : Rate B, Rate C - 0.0, 0.0 -> 2314.68, 2314.68
% INFO    : Updated Thermal Rating: on transformer 40999-40998 : Rate B, Rate C - 0.0, 0.0 -> 714.89, 714.89
% INFO    : Updated Thermal Rating: on transformer 40998-41000 : Rate B, Rate C - 0.0, 0.0 -> 1033.71, 1033.71
% INFO    : Updated Thermal Rating: on transformer 40998-41001 : Rate B, Rate C - 0.0, 0.0 -> 1021.51, 1021.51
% INFO    : Updated Thermal Rating: on transformer 40998-41002 : Rate B, Rate C - 0.0, 0.0 -> 1020.68, 1020.68
% INFO    : Updated Thermal Rating: on transformer 41004-41005 : Rate B, Rate C - 0.0, 0.0 -> 19.5, 19.5
% INFO    : Updated Thermal Rating: on transformer 41007-41006 : Rate B, Rate C - 0.0, 0.0 -> 744.09, 744.09
% INFO    : Updated Thermal Rating: on transformer 41006-41009 : Rate B, Rate C - 0.0, 0.0 -> 973.18, 973.18
% INFO    : Updated Thermal Rating: on transformer 41006-41010 : Rate B, Rate C - 0.0, 0.0 -> 971.79, 971.79
% INFO    : Updated Thermal Rating: on transformer 41006-41011 : Rate B, Rate C - 0.0, 0.0 -> 969.93, 969.93
% INFO    : Updated Thermal Rating: on transformer 41008-41007 : Rate B, Rate C - 0.0, 0.0 -> 404.75, 404.75
% INFO    : Updated Thermal Rating: on line 41008-41017 : Rate B, Rate C - 0.0, 0.0 -> 167.49, 167.49
% INFO    : Updated Thermal Rating: on transformer 41013-41014 : Rate B, Rate C - 0.0, 0.0 -> 24.7, 24.7
% INFO    : Updated Thermal Rating: on line 50020-50000 : Rate B, Rate C - 0.0, 0.0 -> 283.78, 283.78
% INFO    : Updated Thermal Rating: on line 50003-50001 : Rate B, Rate C - 0.0, 0.0 -> 281.35, 281.35
% INFO    : Updated Thermal Rating: on line 50005-50002 : Rate B, Rate C - 0.0, 0.0 -> 288.56, 288.56
% INFO    : Updated Thermal Rating: on line 50002-50013 : Rate B, Rate C - 0.0, 0.0 -> 294.15, 294.15
% INFO    : Updated Thermal Rating: on line 50013-50003 : Rate B, Rate C - 0.0, 0.0 -> 248.05, 248.05
% INFO    : Updated Thermal Rating: on line 50015-50003 : Rate B, Rate C - 0.0, 0.0 -> 267.89, 267.89
% INFO    : Updated Thermal Rating: on line 50003-50016 : Rate B, Rate C - 0.0, 0.0 -> 305.59, 305.59
% INFO    : Updated Thermal Rating: on line 50005-50010 : Rate B, Rate C - 0.0, 0.0 -> 312.7, 312.7
% INFO    : Updated Thermal Rating: on line 50027-50006 : Rate B, Rate C - 0.0, 0.0 -> 219.25, 219.25
% INFO    : Updated Thermal Rating: on line 50008-50017 : Rate B, Rate C - 0.0, 0.0 -> 202.45, 202.45
% INFO    : Updated Thermal Rating: on line 50008-50454 : Rate B, Rate C - 0.0, 0.0 -> 263.32, 263.32
% INFO    : Updated Thermal Rating: on line 50010-50454 : Rate B, Rate C - 0.0, 0.0 -> 337.69, 337.69
% INFO    : Updated Thermal Rating: on line 50454-50013 : Rate B, Rate C - 0.0, 0.0 -> 302.7, 302.7
% INFO    : Updated Thermal Rating: on line 50014-50015 : Rate B, Rate C - 0.0, 0.0 -> 278.48, 278.48
% INFO    : Updated Thermal Rating: on line 50015-50021 : Rate B, Rate C - 0.0, 0.0 -> 245.67, 245.67
% INFO    : Updated Thermal Rating: on line 50015-50039 : Rate B, Rate C - 0.0, 0.0 -> 325.61, 325.61
% INFO    : Updated Thermal Rating: on line 50016-50018 : Rate B, Rate C - 0.0, 0.0 -> 311.9, 311.9
% INFO    : Updated Thermal Rating: on line 50017-50021 : Rate B, Rate C - 0.0, 0.0 -> 258.17, 258.17
% INFO    : Updated Thermal Rating: on line 50020-50018 : Rate B, Rate C - 0.0, 0.0 -> 308.47, 308.47
% INFO    : Updated Thermal Rating: on line 50018-50026 : Rate B, Rate C - 0.0, 0.0 -> 301.27, 301.27
% INFO    : Updated Thermal Rating: on line 50018-50031 : Rate B, Rate C - 0.0, 0.0 -> 256.64, 256.64
% INFO    : Updated Thermal Rating: on transformer 50020-50019 : Rate B, Rate C - 0.0, 0.0 -> 904.72, 904.72
% INFO    : Updated Thermal Rating: on line 50019-50388 : Rate B, Rate C - 0.0, 0.0 -> 3024.12, 3024.12
% INFO    : Updated Thermal Rating: on line 50406-50019 : Rate B, Rate C - 0.0, 0.0 -> 2794.15, 2794.15
% INFO    : Updated Thermal Rating: on line 50019-50453 : Rate B, Rate C - 0.0, 0.0 -> 3241.99, 3241.99
% INFO    : Updated Thermal Rating: on line 50026-50020 : Rate B, Rate C - 0.0, 0.0 -> 307.32, 307.32
% INFO    : Updated Thermal Rating: on transformer 50022-50021 : Rate B, Rate C - 0.0, 0.0 -> 116.4, 116.4
% INFO    : Updated Thermal Rating: on line 50053-50021 : Rate B, Rate C - 0.0, 0.0 -> 275.97, 275.97
% INFO    : Updated Thermal Rating: on line 50022-50029 : Rate B, Rate C - 0.0, 0.0 -> 155.8, 155.8
% INFO    : Updated Thermal Rating: on line 50023-50052 : Rate B, Rate C - 0.0, 0.0 -> 292.85, 292.85
% INFO    : Updated Thermal Rating: on line 50389-50023 : Rate B, Rate C - 0.0, 0.0 -> 263.97, 263.97
% INFO    : Updated Thermal Rating: on line 50023-50422 : Rate B, Rate C - 0.0, 0.0 -> 255.19, 255.19
% INFO    : Updated Thermal Rating: on line 50027-50050 : Rate B, Rate C - 0.0, 0.0 -> 240.05, 240.05
% INFO    : Updated Thermal Rating: on line 50451-50027 : Rate B, Rate C - 0.0, 0.0 -> 276.99, 276.99
% INFO    : Updated Thermal Rating: on transformer 50029-50028 : Rate B, Rate C - 0.0, 0.0 -> 101.18, 101.18
% INFO    : Updated Thermal Rating: on line 50039-50033 : Rate B, Rate C - 0.0, 0.0 -> 291.89, 291.89
% INFO    : Updated Thermal Rating: on line 50389-50033 : Rate B, Rate C - 0.0, 0.0 -> 298.1, 298.1
% INFO    : Updated Thermal Rating: on line 50035-50034 : Rate B, Rate C - 0.0, 0.0 -> 275.17, 275.17
% INFO    : Updated Thermal Rating: on line 50384-50034 : Rate B, Rate C - 0.0, 0.0 -> 287.16, 287.16
% INFO    : Updated Thermal Rating: on line 50035-50050 : Rate B, Rate C - 0.0, 0.0 -> 267.81, 267.81
% INFO    : Updated Thermal Rating: on line 50047-50036 : Rate B, Rate C - 0.0, 0.0 -> 224.07, 224.07
% INFO    : Updated Thermal Rating: on line 50058-50036 : Rate B, Rate C - 0.0, 0.0 -> 230.43, 230.43
% INFO    : Updated Thermal Rating: on line 50052-50039 : Rate B, Rate C - 0.0, 0.0 -> 288.96, 288.96
% INFO    : Updated Thermal Rating: on line 50384-50040 : Rate B, Rate C - 0.0, 0.0 -> 293.22, 293.22
% INFO    : Updated Thermal Rating: on line 50394-50040 : Rate B, Rate C - 0.0, 0.0 -> 284.73, 284.73
% INFO    : Updated Thermal Rating: on line 50042-50384 : Rate B, Rate C - 0.0, 0.0 -> 268.66, 268.66
% INFO    : Updated Thermal Rating: on line 50401-50042 : Rate B, Rate C - 0.0, 0.0 -> 267.79, 267.79
% INFO    : Updated Thermal Rating: on transformer 50043-50046 : Rate B, Rate C - 0.0, 0.0 -> 128.9, 128.9
% INFO    : Updated Thermal Rating: on transformer 50044-50046 : Rate B, Rate C - 0.0, 0.0 -> 78.9, 78.9
% INFO    : Updated Thermal Rating: on line 74163-50044 : Rate B, Rate C - 0.0, 0.0 -> 210.08, 210.08
% INFO    : Updated Thermal Rating: on transformer 50045-50046 : Rate B, Rate C - 0.0, 0.0 -> 50.0, 50.0
% INFO    : Updated Thermal Rating: on line 50047-50378 : Rate B, Rate C - 0.0, 0.0 -> 236.98, 236.98
% INFO    : Updated Thermal Rating: on line 50050-50049 : Rate B, Rate C - 0.0, 0.0 -> 229.95, 229.95
% INFO    : Updated Thermal Rating: on line 50067-50049 : Rate B, Rate C - 0.0, 0.0 -> 263.11, 263.11
% INFO    : Updated Thermal Rating: on line 50070-50053 : Rate B, Rate C - 0.0, 0.0 -> 285.08, 285.08
% INFO    : Updated Thermal Rating: on line 50439-50054 : Rate B, Rate C - 0.0, 0.0 -> 261.19, 261.19
% INFO    : Updated Thermal Rating: on line 50055-50091 : Rate B, Rate C - 0.0, 0.0 -> 223.23, 223.23
% INFO    : Updated Thermal Rating: on line 50055-50439 : Rate B, Rate C - 0.0, 0.0 -> 264.49, 264.49
% INFO    : Updated Thermal Rating: on line 50056-50073 : Rate B, Rate C - 0.0, 0.0 -> 239.79, 239.79
% INFO    : Updated Thermal Rating: on line 50078-50056 : Rate B, Rate C - 0.0, 0.0 -> 221.43, 221.43
% INFO    : Updated Thermal Rating: on line 50063-50057 : Rate B, Rate C - 0.0, 0.0 -> 232.74, 232.74
% INFO    : Updated Thermal Rating: on line 50057-50394 : Rate B, Rate C - 0.0, 0.0 -> 217.61, 217.61
% INFO    : Updated Thermal Rating: on line 50062-50058 : Rate B, Rate C - 0.0, 0.0 -> 235.08, 235.08
% INFO    : Updated Thermal Rating: on transformer 50060-50059 : Rate B, Rate C - 0.0, 0.0 -> 556.78, 556.78
% INFO    : Updated Thermal Rating: on line 50059-50068 : Rate B, Rate C - 0.0, 0.0 -> 2296.44, 2296.44
% INFO    : Updated Thermal Rating: on line 50203-50059 : Rate B, Rate C - 0.0, 0.0 -> 2350.68, 2350.68
% INFO    : Updated Thermal Rating: on transformer 50061-50060 : Rate B, Rate C - 0.0, 0.0 -> 574.93, 574.93
% INFO    : Updated Thermal Rating: on transformer 50061-50060 : Rate B, Rate C - 0.0, 0.0 -> 574.93, 574.93
% INFO    : Updated Thermal Rating: on line 50060-70122 : Rate B, Rate C - 0.0, 0.0 -> 1288.08, 1288.08
% INFO    : Updated Thermal Rating: on line 50081-50061 : Rate B, Rate C - 0.0, 0.0 -> 308.5, 308.5
% INFO    : Updated Thermal Rating: on line 50061-50084 : Rate B, Rate C - 0.0, 0.0 -> 269.66, 269.66
% INFO    : Updated Thermal Rating: on line 50123-50061 : Rate B, Rate C - 0.0, 0.0 -> 291.19, 291.19
% INFO    : Updated Thermal Rating: on line 50061-50161 : Rate B, Rate C - 0.0, 0.0 -> 292.09, 292.09
% INFO    : Updated Thermal Rating: on line 50081-50062 : Rate B, Rate C - 0.0, 0.0 -> 280.81, 280.81
% INFO    : Updated Thermal Rating: on line 50107-50062 : Rate B, Rate C - 0.0, 0.0 -> 240.08, 240.08
% INFO    : Updated Thermal Rating: on line 50063-50248 : Rate B, Rate C - 0.0, 0.0 -> 242.5, 242.5
% INFO    : Updated Thermal Rating: on transformer 50066-50065 : Rate B, Rate C - 0.0, 0.0 -> 827.17, 827.17
% INFO    : Updated Thermal Rating: on line 50377-50065 : Rate B, Rate C - 0.0, 0.0 -> 2522.47, 2522.47
% INFO    : Updated Thermal Rating: on line 50067-50066 : Rate B, Rate C - 0.0, 0.0 -> 283.79, 283.79
% INFO    : Updated Thermal Rating: on line 50066-50088 : Rate B, Rate C - 0.0, 0.0 -> 312.27, 312.27
% INFO    : Updated Thermal Rating: on line 50091-50066 : Rate B, Rate C - 0.0, 0.0 -> 260.79, 260.79
% INFO    : Updated Thermal Rating: on line 50088-50067 : Rate B, Rate C - 0.0, 0.0 -> 236.46, 236.46
% INFO    : Updated Thermal Rating: on transformer 50069-50068 : Rate B, Rate C - 0.0, 0.0 -> 757.9, 757.9
% INFO    : Updated Thermal Rating: on line 50076-50068 : Rate B, Rate C - 0.0, 0.0 -> 2347.45, 2347.45
% INFO    : Updated Thermal Rating: on line 50163-50068 : Rate B, Rate C - 0.0, 0.0 -> 2491.16, 2491.16
% INFO    : Updated Thermal Rating: on line 50074-50069 : Rate B, Rate C - 0.0, 0.0 -> 257.29, 257.29
% INFO    : Updated Thermal Rating: on line 50069-50136 : Rate B, Rate C - 0.0, 0.0 -> 281.24, 281.24
% INFO    : Updated Thermal Rating: on line 50069-50148 : Rate B, Rate C - 0.0, 0.0 -> 239.3, 239.3
% INFO    : Updated Thermal Rating: on line 50070-50279 : Rate B, Rate C - 0.0, 0.0 -> 288.34, 288.34
% INFO    : Updated Thermal Rating: on line 50197-50073 : Rate B, Rate C - 0.0, 0.0 -> 252.07, 252.07
% INFO    : Updated Thermal Rating: on line 50073-50378 : Rate B, Rate C - 0.0, 0.0 -> 199.16, 199.16
% INFO    : Updated Thermal Rating: on line 50074-50181 : Rate B, Rate C - 0.0, 0.0 -> 260.19, 260.19
% INFO    : Updated Thermal Rating: on transformer 50077-50076 : Rate B, Rate C - 0.0, 0.0 -> 912.95, 912.95
% INFO    : Updated Thermal Rating: on line 50076-50438 : Rate B, Rate C - 0.0, 0.0 -> 2359.48, 2359.48
% INFO    : Updated Thermal Rating: on line 50108-50077 : Rate B, Rate C - 0.0, 0.0 -> 301.73, 301.73
% INFO    : Updated Thermal Rating: on line 50077-50111 : Rate B, Rate C - 0.0, 0.0 -> 303.48, 303.48
% INFO    : Updated Thermal Rating: on line 50135-50077 : Rate B, Rate C - 0.0, 0.0 -> 279.49, 279.49
% INFO    : Updated Thermal Rating: on line 50078-50205 : Rate B, Rate C - 0.0, 0.0 -> 273.29, 273.29
% INFO    : Updated Thermal Rating: on line 50084-50120 : Rate B, Rate C - 0.0, 0.0 -> 205.21, 205.21
% INFO    : Updated Thermal Rating: on line 50100-50086 : Rate B, Rate C - 0.0, 0.0 -> 253.46, 253.46
% INFO    : Updated Thermal Rating: on line 50439-50086 : Rate B, Rate C - 0.0, 0.0 -> 288.9, 288.9
% INFO    : Updated Thermal Rating: on line 50088-50092 : Rate B, Rate C - 0.0, 0.0 -> 279.83, 279.83
% INFO    : Updated Thermal Rating: on line 50092-50130 : Rate B, Rate C - 0.0, 0.0 -> 259.61, 259.61
% INFO    : Updated Thermal Rating: on line 50092-50137 : Rate B, Rate C - 0.0, 0.0 -> 271.96, 271.96
% INFO    : Updated Thermal Rating: on line 50093-50122 : Rate B, Rate C - 0.0, 0.0 -> 229.71, 229.71
% INFO    : Updated Thermal Rating: on line 50201-50093 : Rate B, Rate C - 0.0, 0.0 -> 238.73, 238.73
% INFO    : Updated Thermal Rating: on line 50097-50095 : Rate B, Rate C - 0.0, 0.0 -> 252.67, 252.67
% INFO    : Updated Thermal Rating: on line 50111-50095 : Rate B, Rate C - 0.0, 0.0 -> 295.47, 295.47
% INFO    : Updated Thermal Rating: on line 50097-50125 : Rate B, Rate C - 0.0, 0.0 -> 267.13, 267.13
% INFO    : Updated Thermal Rating: on transformer 50099-50098 : Rate B, Rate C - 0.0, 0.0 -> 846.22, 846.22
% INFO    : Updated Thermal Rating: on line 50116-50098 : Rate B, Rate C - 0.0, 0.0 -> 2540.94, 2540.94
% INFO    : Updated Thermal Rating: on line 50099-50100 : Rate B, Rate C - 0.0, 0.0 -> 269.52, 269.52
% INFO    : Updated Thermal Rating: on line 50099-50189 : Rate B, Rate C - 0.0, 0.0 -> 329.02, 329.02
% INFO    : Updated Thermal Rating: on line 50102-50134 : Rate B, Rate C - 0.0, 0.0 -> 243.31, 243.31
% INFO    : Updated Thermal Rating: on line 50102-50444 : Rate B, Rate C - 0.0, 0.0 -> 298.5, 298.5
% INFO    : Updated Thermal Rating: on line 50103-50129 : Rate B, Rate C - 0.0, 0.0 -> 280.89, 280.89
% INFO    : Updated Thermal Rating: on line 50103-50137 : Rate B, Rate C - 0.0, 0.0 -> 204.2, 204.2
% INFO    : Updated Thermal Rating: on line 50104-50226 : Rate B, Rate C - 0.0, 0.0 -> 263.52, 263.52
% INFO    : Updated Thermal Rating: on line 50233-50104 : Rate B, Rate C - 0.0, 0.0 -> 227.94, 227.94
% INFO    : Updated Thermal Rating: on line 50123-50107 : Rate B, Rate C - 0.0, 0.0 -> 250.66, 250.66
% INFO    : Updated Thermal Rating: on line 50108-50111 : Rate B, Rate C - 0.0, 0.0 -> 255.96, 255.96
% INFO    : Updated Thermal Rating: on line 50371-50112 : Rate B, Rate C - 0.0, 0.0 -> 260.56, 260.56
% INFO    : Updated Thermal Rating: on line 50439-50112 : Rate B, Rate C - 0.0, 0.0 -> 239.11, 239.11
% INFO    : Updated Thermal Rating: on line 50130-50114 : Rate B, Rate C - 0.0, 0.0 -> 298.34, 298.34
% INFO    : Updated Thermal Rating: on line 50114-50236 : Rate B, Rate C - 0.0, 0.0 -> 286.94, 286.94
% INFO    : Updated Thermal Rating: on line 50114-50260 : Rate B, Rate C - 0.0, 0.0 -> 295.86, 295.86
% INFO    : Updated Thermal Rating: on transformer 50116-50119 : Rate B, Rate C - 0.0, 0.0 -> 871.39, 871.39
% INFO    : Updated Thermal Rating: on line 50116-50176 : Rate B, Rate C - 0.0, 0.0 -> 2600.23, 2600.23
% INFO    : Updated Thermal Rating: on line 50116-50263 : Rate B, Rate C - 0.0, 0.0 -> 2540.47, 2540.47
% INFO    : Updated Thermal Rating: on line 50116-50356 : Rate B, Rate C - 0.0, 0.0 -> 2624.3, 2624.3
% INFO    : Updated Thermal Rating: on line 50377-50116 : Rate B, Rate C - 0.0, 0.0 -> 2710.17, 2710.17
% INFO    : Updated Thermal Rating: on transformer 50117-50119 : Rate B, Rate C - 0.0, 0.0 -> 821.39, 821.39
% INFO    : Updated Thermal Rating: on line 50117-50129 : Rate B, Rate C - 0.0, 0.0 -> 380.0, 380.0
% INFO    : Updated Thermal Rating: on line 50117-50169 : Rate B, Rate C - 0.0, 0.0 -> 238.12, 238.12
% INFO    : Updated Thermal Rating: on line 50117-50437 : Rate B, Rate C - 0.0, 0.0 -> 250.62, 250.62
% INFO    : Updated Thermal Rating: on transformer 50118-50119 : Rate B, Rate C - 0.0, 0.0 -> 50.0, 50.0
% INFO    : Updated Thermal Rating: on line 50120-50195 : Rate B, Rate C - 0.0, 0.0 -> 246.94, 246.94
% INFO    : Updated Thermal Rating: on line 50122-50208 : Rate B, Rate C - 0.0, 0.0 -> 237.91, 237.91
% INFO    : Updated Thermal Rating: on line 50136-50125 : Rate B, Rate C - 0.0, 0.0 -> 238.91, 238.91
% INFO    : Updated Thermal Rating: on line 50125-50161 : Rate B, Rate C - 0.0, 0.0 -> 246.02, 246.02
% INFO    : Updated Thermal Rating: on line 50126-50139 : Rate B, Rate C - 0.0, 0.0 -> 254.4, 254.4
% INFO    : Updated Thermal Rating: on line 50189-50126 : Rate B, Rate C - 0.0, 0.0 -> 303.71, 303.71
% INFO    : Updated Thermal Rating: on line 50137-50127 : Rate B, Rate C - 0.0, 0.0 -> 228.83, 228.83
% INFO    : Updated Thermal Rating: on line 50127-50153 : Rate B, Rate C - 0.0, 0.0 -> 291.52, 291.52
% INFO    : Updated Thermal Rating: on line 50127-50170 : Rate B, Rate C - 0.0, 0.0 -> 230.65, 230.65
% INFO    : Updated Thermal Rating: on line 50129-50151 : Rate B, Rate C - 0.0, 0.0 -> 291.87, 291.87
% INFO    : Updated Thermal Rating: on line 50133-50134 : Rate B, Rate C - 0.0, 0.0 -> 268.55, 268.55
% INFO    : Updated Thermal Rating: on line 50172-50133 : Rate B, Rate C - 0.0, 0.0 -> 288.63, 288.63
% INFO    : Updated Thermal Rating: on line 50133-50180 : Rate B, Rate C - 0.0, 0.0 -> 262.23, 262.23
% INFO    : Updated Thermal Rating: on line 50369-50133 : Rate B, Rate C - 0.0, 0.0 -> 279.49, 279.49
% INFO    : Updated Thermal Rating: on line 50134-50148 : Rate B, Rate C - 0.0, 0.0 -> 252.3, 252.3
% INFO    : Updated Thermal Rating: on line 50135-50162 : Rate B, Rate C - 0.0, 0.0 -> 236.33, 236.33
% INFO    : Updated Thermal Rating: on line 50139-50187 : Rate B, Rate C - 0.0, 0.0 -> 262.84, 262.84
% INFO    : Updated Thermal Rating: on line 50200-50139 : Rate B, Rate C - 0.0, 0.0 -> 228.72, 228.72
% INFO    : Updated Thermal Rating: on line 50195-50140 : Rate B, Rate C - 0.0, 0.0 -> 239.85, 239.85
% INFO    : Updated Thermal Rating: on line 50140-50205 : Rate B, Rate C - 0.0, 0.0 -> 270.31, 270.31
% INFO    : Updated Thermal Rating: on line 50140-50208 : Rate B, Rate C - 0.0, 0.0 -> 241.95, 241.95
% INFO    : Updated Thermal Rating: on line 50140-50265 : Rate B, Rate C - 0.0, 0.0 -> 223.41, 223.41
% INFO    : Updated Thermal Rating: on line 50166-50143 : Rate B, Rate C - 0.0, 0.0 -> 237.29, 237.29
% INFO    : Updated Thermal Rating: on line 50143-50178 : Rate B, Rate C - 0.0, 0.0 -> 284.95, 284.95
% INFO    : Updated Thermal Rating: on line 50156-50145 : Rate B, Rate C - 0.0, 0.0 -> 253.27, 253.27
% INFO    : Updated Thermal Rating: on line 50145-50169 : Rate B, Rate C - 0.0, 0.0 -> 279.38, 279.38
% INFO    : Updated Thermal Rating: on line 50145-50401 : Rate B, Rate C - 0.0, 0.0 -> 334.38, 334.38
% INFO    : Updated Thermal Rating: on line 50164-50147 : Rate B, Rate C - 0.0, 0.0 -> 227.11, 227.11
% INFO    : Updated Thermal Rating: on line 50147-50444 : Rate B, Rate C - 0.0, 0.0 -> 239.65, 239.65
% INFO    : Updated Thermal Rating: on line 50149-50270 : Rate B, Rate C - 0.0, 0.0 -> 258.31, 258.31
% INFO    : Updated Thermal Rating: on line 50149-50276 : Rate B, Rate C - 0.0, 0.0 -> 265.85, 265.85
% INFO    : Updated Thermal Rating: on line 50151-50170 : Rate B, Rate C - 0.0, 0.0 -> 240.99, 240.99
% INFO    : Updated Thermal Rating: on line 50153-50371 : Rate B, Rate C - 0.0, 0.0 -> 315.36, 315.36
% INFO    : Updated Thermal Rating: on line 50155-50181 : Rate B, Rate C - 0.0, 0.0 -> 248.09, 248.09
% INFO    : Updated Thermal Rating: on line 50155-50258 : Rate B, Rate C - 0.0, 0.0 -> 275.81, 275.81
% INFO    : Updated Thermal Rating: on line 50155-50300 : Rate B, Rate C - 0.0, 0.0 -> 285.64, 285.64
% INFO    : Updated Thermal Rating: on line 50411-50155 : Rate B, Rate C - 0.0, 0.0 -> 276.8, 276.8
% INFO    : Updated Thermal Rating: on transformer 50156-50159 : Rate B, Rate C - 0.0, 0.0 -> 181.02, 181.02
% INFO    : Updated Thermal Rating: on line 50177-50156 : Rate B, Rate C - 0.0, 0.0 -> 275.5, 275.5
% INFO    : Updated Thermal Rating: on line 50156-50179 : Rate B, Rate C - 0.0, 0.0 -> 266.46, 266.46
% INFO    : Updated Thermal Rating: on transformer 50157-50159 : Rate B, Rate C - 0.0, 0.0 -> 90.51, 90.51
% INFO    : Updated Thermal Rating: on transformer 50158-50159 : Rate B, Rate C - 0.0, 0.0 -> 90.51, 90.51
% INFO    : Updated Thermal Rating: on line 50258-50162 : Rate B, Rate C - 0.0, 0.0 -> 243.61, 243.61
% INFO    : Updated Thermal Rating: on transformer 50164-50163 : Rate B, Rate C - 0.0, 0.0 -> 774.07, 774.07
% INFO    : Updated Thermal Rating: on line 50239-50163 : Rate B, Rate C - 0.0, 0.0 -> 2501.61, 2501.61
% INFO    : Updated Thermal Rating: on line 50445-50163 : Rate B, Rate C - 0.0, 0.0 -> 2402.1, 2402.1
% INFO    : Updated Thermal Rating: on line 50164-50171 : Rate B, Rate C - 0.0, 0.0 -> 329.23, 329.23
% INFO    : Updated Thermal Rating: on line 50185-50165 : Rate B, Rate C - 0.0, 0.0 -> 213.52, 213.52
% INFO    : Updated Thermal Rating: on line 50165-50245 : Rate B, Rate C - 0.0, 0.0 -> 246.2, 246.2
% INFO    : Updated Thermal Rating: on line 50215-50166 : Rate B, Rate C - 0.0, 0.0 -> 233.43, 233.43
% INFO    : Updated Thermal Rating: on line 50167-50371 : Rate B, Rate C - 0.0, 0.0 -> 254.09, 254.09
% INFO    : Updated Thermal Rating: on line 50444-50167 : Rate B, Rate C - 0.0, 0.0 -> 240.84, 240.84
% INFO    : Updated Thermal Rating: on line 50168-50187 : Rate B, Rate C - 0.0, 0.0 -> 278.71, 278.71
% INFO    : Updated Thermal Rating: on line 50210-50168 : Rate B, Rate C - 0.0, 0.0 -> 316.67, 316.67
% INFO    : Updated Thermal Rating: on line 50171-50411 : Rate B, Rate C - 0.0, 0.0 -> 307.72, 307.72
% INFO    : Updated Thermal Rating: on line 50444-50172 : Rate B, Rate C - 0.0, 0.0 -> 303.97, 303.97
% INFO    : Updated Thermal Rating: on line 50218-50173 : Rate B, Rate C - 0.0, 0.0 -> 239.93, 239.93
% INFO    : Updated Thermal Rating: on line 50378-50173 : Rate B, Rate C - 0.0, 0.0 -> 213.97, 213.97
% INFO    : Updated Thermal Rating: on line 50179-50175 : Rate B, Rate C - 0.0, 0.0 -> 262.15, 262.15
% INFO    : Updated Thermal Rating: on line 50175-50264 : Rate B, Rate C - 0.0, 0.0 -> 238.06, 238.06
% INFO    : Updated Thermal Rating: on transformer 50177-50176 : Rate B, Rate C - 0.0, 0.0 -> 875.91, 875.91
% INFO    : Updated Thermal Rating: on line 50176-50356 : Rate B, Rate C - 0.0, 0.0 -> 2402.8, 2402.8
% INFO    : Updated Thermal Rating: on line 50176-50428 : Rate B, Rate C - 0.0, 0.0 -> 2752.94, 2752.94
% INFO    : Updated Thermal Rating: on line 50177-50178 : Rate B, Rate C - 0.0, 0.0 -> 308.72, 308.72
% INFO    : Updated Thermal Rating: on line 50177-50257 : Rate B, Rate C - 0.0, 0.0 -> 283.37, 283.37
% INFO    : Updated Thermal Rating: on line 50178-50179 : Rate B, Rate C - 0.0, 0.0 -> 213.37, 213.37
% INFO    : Updated Thermal Rating: on line 50179-50235 : Rate B, Rate C - 0.0, 0.0 -> 274.16, 274.16
% INFO    : Updated Thermal Rating: on line 50230-50180 : Rate B, Rate C - 0.0, 0.0 -> 232.14, 232.14
% INFO    : Updated Thermal Rating: on line 50181-50411 : Rate B, Rate C - 0.0, 0.0 -> 282.93, 282.93
% INFO    : Updated Thermal Rating: on line 50198-50182 : Rate B, Rate C - 0.0, 0.0 -> 246.92, 246.92
% INFO    : Updated Thermal Rating: on line 50182-50277 : Rate B, Rate C - 0.0, 0.0 -> 264.71, 264.71
% INFO    : Updated Thermal Rating: on line 50187-50184 : Rate B, Rate C - 0.0, 0.0 -> 257.36, 257.36
% INFO    : Updated Thermal Rating: on line 50184-50244 : Rate B, Rate C - 0.0, 0.0 -> 266.55, 266.55
% INFO    : Updated Thermal Rating: on line 50184-50293 : Rate B, Rate C - 0.0, 0.0 -> 252.72, 252.72
% INFO    : Updated Thermal Rating: on line 50219-50185 : Rate B, Rate C - 0.0, 0.0 -> 207.18, 207.18
% INFO    : Updated Thermal Rating: on line 50437-50185 : Rate B, Rate C - 0.0, 0.0 -> 266.46, 266.46
% INFO    : Updated Thermal Rating: on line 50228-50186 : Rate B, Rate C - 0.0, 0.0 -> 274.4, 274.4
% INFO    : Updated Thermal Rating: on line 50245-50186 : Rate B, Rate C - 0.0, 0.0 -> 234.14, 234.14
% INFO    : Updated Thermal Rating: on line 50192-50200 : Rate B, Rate C - 0.0, 0.0 -> 258.66, 258.66
% INFO    : Updated Thermal Rating: on line 50192-50245 : Rate B, Rate C - 0.0, 0.0 -> 298.27, 298.27
% INFO    : Updated Thermal Rating: on line 50275-50195 : Rate B, Rate C - 0.0, 0.0 -> 234.58, 234.58
% INFO    : Updated Thermal Rating: on line 50197-74320 : Rate B, Rate C - 0.0, 0.0 -> 257.52, 257.52
% INFO    : Updated Thermal Rating: on line 50198-50226 : Rate B, Rate C - 0.0, 0.0 -> 299.65, 299.65
% INFO    : Updated Thermal Rating: on line 50401-50198 : Rate B, Rate C - 0.0, 0.0 -> 281.83, 281.83
% INFO    : Updated Thermal Rating: on line 50220-50201 : Rate B, Rate C - 0.0, 0.0 -> 273.15, 273.15
% INFO    : Updated Thermal Rating: on line 50227-50201 : Rate B, Rate C - 0.0, 0.0 -> 240.15, 240.15
% INFO    : Updated Thermal Rating: on transformer 50203-50207 : Rate B, Rate C - 0.0, 0.0 -> 847.81, 847.81
% INFO    : Updated Thermal Rating: on transformer 50205-50204 : Rate B, Rate C - 0.0, 0.0 -> 496.37, 496.37
% INFO    : Updated Thermal Rating: on transformer 50204-50207 : Rate B, Rate C - 0.0, 0.0 -> 747.81, 747.81
% INFO    : Updated Thermal Rating: on line 70122-50204 : Rate B, Rate C - 0.0, 0.0 -> 1177.3, 1177.3
% INFO    : Updated Thermal Rating: on line 74317-50204 : Rate B, Rate C - 0.0, 0.0 -> 1057.89, 1057.89
% INFO    : Updated Thermal Rating: on line 50204-74325 : Rate B, Rate C - 0.0, 0.0 -> 1164.12, 1164.12
% INFO    : Updated Thermal Rating: on line 50218-50205 : Rate B, Rate C - 0.0, 0.0 -> 236.28, 236.28
% INFO    : Updated Thermal Rating: on line 50227-50205 : Rate B, Rate C - 0.0, 0.0 -> 292.97, 292.97
% INFO    : Updated Thermal Rating: on transformer 50206-50207 : Rate B, Rate C - 0.0, 0.0 -> 100.0, 100.0
% INFO    : Updated Thermal Rating: on transformer 50209-50212 : Rate B, Rate C - 0.0, 0.0 -> 1050.88, 1050.88
% INFO    : Updated Thermal Rating: on transformer 50210-50212 : Rate B, Rate C - 0.0, 0.0 -> 900.88, 900.88
% INFO    : Updated Thermal Rating: on line 50219-50210 : Rate B, Rate C - 0.0, 0.0 -> 269.78, 269.78
% INFO    : Updated Thermal Rating: on line 50210-50245 : Rate B, Rate C - 0.0, 0.0 -> 320.9, 320.9
% INFO    : Updated Thermal Rating: on transformer 50211-50212 : Rate B, Rate C - 0.0, 0.0 -> 150.0, 150.0
% INFO    : Updated Thermal Rating: on line 50239-50214 : Rate B, Rate C - 0.0, 0.0 -> 2003.06, 2003.06
% INFO    : Updated Thermal Rating: on line 50263-50214 : Rate B, Rate C - 0.0, 0.0 -> 2635.28, 2635.28
% INFO    : Updated Thermal Rating: on line 50215-50264 : Rate B, Rate C - 0.0, 0.0 -> 292.34, 292.34
% INFO    : Updated Thermal Rating: on line 50216-50225 : Rate B, Rate C - 0.0, 0.0 -> 241.61, 241.61
% INFO    : Updated Thermal Rating: on line 50216-50248 : Rate B, Rate C - 0.0, 0.0 -> 305.43, 305.43
% INFO    : Updated Thermal Rating: on line 50216-50303 : Rate B, Rate C - 0.0, 0.0 -> 295.39, 295.39
% INFO    : Updated Thermal Rating: on line 50220-50217 : Rate B, Rate C - 0.0, 0.0 -> 287.52, 287.52
% INFO    : Updated Thermal Rating: on line 50265-50217 : Rate B, Rate C - 0.0, 0.0 -> 249.43, 249.43
% INFO    : Updated Thermal Rating: on line 50217-50275 : Rate B, Rate C - 0.0, 0.0 -> 239.82, 239.82
% INFO    : Updated Thermal Rating: on line 50217-70123 : Rate B, Rate C - 0.0, 0.0 -> 320.47, 320.47
% INFO    : Updated Thermal Rating: on line 50221-50218 : Rate B, Rate C - 0.0, 0.0 -> 278.69, 278.69
% INFO    : Updated Thermal Rating: on transformer 50221-50224 : Rate B, Rate C - 0.0, 0.0 -> 243.0, 243.0
% INFO    : Updated Thermal Rating: on line 50297-50221 : Rate B, Rate C - 0.0, 0.0 -> 257.8, 257.8
% INFO    : Updated Thermal Rating: on transformer 50222-50224 : Rate B, Rate C - 0.0, 0.0 -> 83.8, 83.8
% INFO    : Updated Thermal Rating: on line 74187-50222 : Rate B, Rate C - 0.0, 0.0 -> 214.4, 214.4
% INFO    : Updated Thermal Rating: on transformer 50223-50224 : Rate B, Rate C - 0.0, 0.0 -> 159.2, 159.2
% INFO    : Updated Thermal Rating: on line 50225-50303 : Rate B, Rate C - 0.0, 0.0 -> 253.36, 253.36
% INFO    : Updated Thermal Rating: on line 50226-50236 : Rate B, Rate C - 0.0, 0.0 -> 233.55, 233.55
% INFO    : Updated Thermal Rating: on line 50228-50264 : Rate B, Rate C - 0.0, 0.0 -> 294.34, 294.34
% INFO    : Updated Thermal Rating: on line 50247-50230 : Rate B, Rate C - 0.0, 0.0 -> 246.26, 246.26
% INFO    : Updated Thermal Rating: on line 50289-50230 : Rate B, Rate C - 0.0, 0.0 -> 254.76, 254.76
% INFO    : Updated Thermal Rating: on line 50233-50234 : Rate B, Rate C - 0.0, 0.0 -> 232.49, 232.49
% INFO    : Updated Thermal Rating: on line 50233-50250 : Rate B, Rate C - 0.0, 0.0 -> 252.72, 252.72
% INFO    : Updated Thermal Rating: on line 50243-50234 : Rate B, Rate C - 0.0, 0.0 -> 219.47, 219.47
% INFO    : Updated Thermal Rating: on line 50357-50234 : Rate B, Rate C - 0.0, 0.0 -> 263.71, 263.71
% INFO    : Updated Thermal Rating: on line 50235-50282 : Rate B, Rate C - 0.0, 0.0 -> 293.34, 293.34
% INFO    : Updated Thermal Rating: on line 50236-50401 : Rate B, Rate C - 0.0, 0.0 -> 310.55, 310.55
% INFO    : Updated Thermal Rating: on line 50254-50237 : Rate B, Rate C - 0.0, 0.0 -> 222.44, 222.44
% INFO    : Updated Thermal Rating: on line 50261-50237 : Rate B, Rate C - 0.0, 0.0 -> 261.49, 261.49
% INFO    : Updated Thermal Rating: on transformer 50240-50239 : Rate B, Rate C - 0.0, 0.0 -> 815.63, 815.63
% INFO    : Updated Thermal Rating: on line 50239-50435 : Rate B, Rate C - 0.0, 0.0 -> 2935.73, 2935.73
% INFO    : Updated Thermal Rating: on line 50240-50244 : Rate B, Rate C - 0.0, 0.0 -> 298.34, 298.34
% INFO    : Updated Thermal Rating: on line 50240-50247 : Rate B, Rate C - 0.0, 0.0 -> 301.16, 301.16
% INFO    : Updated Thermal Rating: on line 50289-50240 : Rate B, Rate C - 0.0, 0.0 -> 295.88, 295.88
% INFO    : Updated Thermal Rating: on line 50243-50242 : Rate B, Rate C - 0.0, 0.0 -> 246.37, 246.37
% INFO    : Updated Thermal Rating: on line 50242-50251 : Rate B, Rate C - 0.0, 0.0 -> 292.49, 292.49
% INFO    : Updated Thermal Rating: on line 50243-50282 : Rate B, Rate C - 0.0, 0.0 -> 242.15, 242.15
% INFO    : Updated Thermal Rating: on line 50268-50248 : Rate B, Rate C - 0.0, 0.0 -> 296.71, 296.71
% INFO    : Updated Thermal Rating: on line 50248-50270 : Rate B, Rate C - 0.0, 0.0 -> 251.9, 251.9
% INFO    : Updated Thermal Rating: on line 50250-50249 : Rate B, Rate C - 0.0, 0.0 -> 246.76, 246.76
% INFO    : Updated Thermal Rating: on line 50249-50267 : Rate B, Rate C - 0.0, 0.0 -> 286.73, 286.73
% INFO    : Updated Thermal Rating: on line 50253-50250 : Rate B, Rate C - 0.0, 0.0 -> 265.95, 265.95
% INFO    : Updated Thermal Rating: on line 50251-50425 : Rate B, Rate C - 0.0, 0.0 -> 319.04, 319.04
% INFO    : Updated Thermal Rating: on line 50253-50425 : Rate B, Rate C - 0.0, 0.0 -> 301.64, 301.64
% INFO    : Updated Thermal Rating: on line 50254-50257 : Rate B, Rate C - 0.0, 0.0 -> 274.66, 274.66
% INFO    : Updated Thermal Rating: on line 50292-50254 : Rate B, Rate C - 0.0, 0.0 -> 227.08, 227.08
% INFO    : Updated Thermal Rating: on line 50257-50261 : Rate B, Rate C - 0.0, 0.0 -> 235.76, 235.76
% INFO    : Updated Thermal Rating: on line 50264-50257 : Rate B, Rate C - 0.0, 0.0 -> 277.24, 277.24
% INFO    : Updated Thermal Rating: on line 50357-50260 : Rate B, Rate C - 0.0, 0.0 -> 323.47, 323.47
% INFO    : Updated Thermal Rating: on line 50264-50261 : Rate B, Rate C - 0.0, 0.0 -> 294.9, 294.9
% INFO    : Updated Thermal Rating: on transformer 50264-50263 : Rate B, Rate C - 0.0, 0.0 -> 936.13, 936.13
% INFO    : Updated Thermal Rating: on line 50284-50263 : Rate B, Rate C - 0.0, 0.0 -> 2548.31, 2548.31
% INFO    : Updated Thermal Rating: on line 50356-50263 : Rate B, Rate C - 0.0, 0.0 -> 2542.73, 2542.73
% INFO    : Updated Thermal Rating: on line 50263-50428 : Rate B, Rate C - 0.0, 0.0 -> 2743.2, 2743.2
% INFO    : Updated Thermal Rating: on line 50267-50272 : Rate B, Rate C - 0.0, 0.0 -> 289.75, 289.75
% INFO    : Updated Thermal Rating: on line 50267-50295 : Rate B, Rate C - 0.0, 0.0 -> 251.33, 251.33
% INFO    : Updated Thermal Rating: on line 50296-50267 : Rate B, Rate C - 0.0, 0.0 -> 256.78, 256.78
% INFO    : Updated Thermal Rating: on line 50267-50310 : Rate B, Rate C - 0.0, 0.0 -> 298.97, 298.97
% INFO    : Updated Thermal Rating: on line 50279-50268 : Rate B, Rate C - 0.0, 0.0 -> 292.69, 292.69
% INFO    : Updated Thermal Rating: on line 50272-50274 : Rate B, Rate C - 0.0, 0.0 -> 290.4, 290.4
% INFO    : Updated Thermal Rating: on line 50272-50317 : Rate B, Rate C - 0.0, 0.0 -> 261.27, 261.27
% INFO    : Updated Thermal Rating: on line 50274-50280 : Rate B, Rate C - 0.0, 0.0 -> 208.08, 208.08
% INFO    : Updated Thermal Rating: on line 50285-50274 : Rate B, Rate C - 0.0, 0.0 -> 244.45, 244.45
% INFO    : Updated Thermal Rating: on line 50276-50287 : Rate B, Rate C - 0.0, 0.0 -> 276.81, 276.81
% INFO    : Updated Thermal Rating: on line 50298-50277 : Rate B, Rate C - 0.0, 0.0 -> 275.98, 275.98
% INFO    : Updated Thermal Rating: on line 50282-50280 : Rate B, Rate C - 0.0, 0.0 -> 277.95, 277.95
% INFO    : Updated Thermal Rating: on transformer 50282-50281 : Rate B, Rate C - 0.0, 0.0 -> 765.91, 765.91
% INFO    : Updated Thermal Rating: on line 50294-50282 : Rate B, Rate C - 0.0, 0.0 -> 247.42, 247.42
% INFO    : Updated Thermal Rating: on line 50356-50284 : Rate B, Rate C - 0.0, 0.0 -> 2262.43, 2262.43
% INFO    : Updated Thermal Rating: on line 50284-50446 : Rate B, Rate C - 0.0, 0.0 -> 2988.44, 2988.44
% INFO    : Updated Thermal Rating: on line 50285-50294 : Rate B, Rate C - 0.0, 0.0 -> 212.7, 212.7
% INFO    : Updated Thermal Rating: on line 50287-50301 : Rate B, Rate C - 0.0, 0.0 -> 293.72, 293.72
% INFO    : Updated Thermal Rating: on line 50292-50299 : Rate B, Rate C - 0.0, 0.0 -> 240.03, 240.03
% INFO    : Updated Thermal Rating: on line 50302-50293 : Rate B, Rate C - 0.0, 0.0 -> 276.09, 276.09
% INFO    : Updated Thermal Rating: on line 50295-50415 : Rate B, Rate C - 0.0, 0.0 -> 287.48, 287.48
% INFO    : Updated Thermal Rating: on line 50296-50401 : Rate B, Rate C - 0.0, 0.0 -> 264.76, 264.76
% INFO    : Updated Thermal Rating: on line 70123-50297 : Rate B, Rate C - 0.0, 0.0 -> 264.64, 264.64
% INFO    : Updated Thermal Rating: on line 50306-50298 : Rate B, Rate C - 0.0, 0.0 -> 281.55, 281.55
% INFO    : Updated Thermal Rating: on line 50299-50302 : Rate B, Rate C - 0.0, 0.0 -> 285.7, 285.7
% INFO    : Updated Thermal Rating: on line 50431-50300 : Rate B, Rate C - 0.0, 0.0 -> 295.28, 295.28
% INFO    : Updated Thermal Rating: on line 50301-50309 : Rate B, Rate C - 0.0, 0.0 -> 295.87, 295.87
% INFO    : Updated Thermal Rating: on line 50302-50308 : Rate B, Rate C - 0.0, 0.0 -> 319.67, 319.67
% INFO    : Updated Thermal Rating: on line 50303-50396 : Rate B, Rate C - 0.0, 0.0 -> 312.87, 312.87
% INFO    : Updated Thermal Rating: on line 50447-50306 : Rate B, Rate C - 0.0, 0.0 -> 289.87, 289.87
% INFO    : Updated Thermal Rating: on line 50308-50314 : Rate B, Rate C - 0.0, 0.0 -> 264.91, 264.91
% INFO    : Updated Thermal Rating: on line 50308-50321 : Rate B, Rate C - 0.0, 0.0 -> 265.26, 265.26
% INFO    : Updated Thermal Rating: on line 50308-50325 : Rate B, Rate C - 0.0, 0.0 -> 275.83, 275.83
% INFO    : Updated Thermal Rating: on line 50396-50309 : Rate B, Rate C - 0.0, 0.0 -> 298.39, 298.39
% INFO    : Updated Thermal Rating: on line 50310-50415 : Rate B, Rate C - 0.0, 0.0 -> 304.86, 304.86
% INFO    : Updated Thermal Rating: on line 50313-50312 : Rate B, Rate C - 0.0, 0.0 -> 228.36, 228.36
% INFO    : Updated Thermal Rating: on line 50312-50368 : Rate B, Rate C - 0.0, 0.0 -> 239.02, 239.02
% INFO    : Updated Thermal Rating: on line 50313-50319 : Rate B, Rate C - 0.0, 0.0 -> 212.45, 212.45
% INFO    : Updated Thermal Rating: on line 50313-50447 : Rate B, Rate C - 0.0, 0.0 -> 232.71, 232.71
% INFO    : Updated Thermal Rating: on transformer 50315-50314 : Rate B, Rate C - 0.0, 0.0 -> 87.48, 87.48
% INFO    : Updated Thermal Rating: on line 50314-50431 : Rate B, Rate C - 0.0, 0.0 -> 273.11, 273.11
% INFO    : Updated Thermal Rating: on line 50315-70169 : Rate B, Rate C - 0.0, 0.0 -> 219.1, 219.1
% INFO    : Updated Thermal Rating: on line 50317-50326 : Rate B, Rate C - 0.0, 0.0 -> 271.32, 271.32
% INFO    : Updated Thermal Rating: on line 50319-50368 : Rate B, Rate C - 0.0, 0.0 -> 220.67, 220.67
% INFO    : Updated Thermal Rating: on line 50321-50324 : Rate B, Rate C - 0.0, 0.0 -> 269.78, 269.78
% INFO    : Updated Thermal Rating: on line 50338-50322 : Rate B, Rate C - 0.0, 0.0 -> 253.81, 253.81
% INFO    : Updated Thermal Rating: on line 50322-50368 : Rate B, Rate C - 0.0, 0.0 -> 260.1, 260.1
% INFO    : Updated Thermal Rating: on line 50324-50327 : Rate B, Rate C - 0.0, 0.0 -> 236.39, 236.39
% INFO    : Updated Thermal Rating: on line 50324-50381 : Rate B, Rate C - 0.0, 0.0 -> 279.6, 279.6
% INFO    : Updated Thermal Rating: on line 50330-50325 : Rate B, Rate C - 0.0, 0.0 -> 278.43, 278.43
% INFO    : Updated Thermal Rating: on line 50326-50327 : Rate B, Rate C - 0.0, 0.0 -> 276.04, 276.04
% INFO    : Updated Thermal Rating: on line 50327-50341 : Rate B, Rate C - 0.0, 0.0 -> 295.2, 295.2
% INFO    : Updated Thermal Rating: on line 50341-50330 : Rate B, Rate C - 0.0, 0.0 -> 280.25, 280.25
% INFO    : Updated Thermal Rating: on transformer 50332-50331 : Rate B, Rate C - 0.0, 0.0 -> 114.97, 114.97
% INFO    : Updated Thermal Rating: on line 50331-50352 : Rate B, Rate C - 0.0, 0.0 -> 258.38, 258.38
% INFO    : Updated Thermal Rating: on transformer 50335-50334 : Rate B, Rate C - 0.0, 0.0 -> 71.22, 71.22
% INFO    : Updated Thermal Rating: on line 50334-50338 : Rate B, Rate C - 0.0, 0.0 -> 276.55, 276.55
% INFO    : Updated Thermal Rating: on line 50334-50349 : Rate B, Rate C - 0.0, 0.0 -> 267.43, 267.43
% INFO    : Updated Thermal Rating: on line 50339-50335 : Rate B, Rate C - 0.0, 0.0 -> 144.07, 144.07
% INFO    : Updated Thermal Rating: on line 50335-50346 : Rate B, Rate C - 0.0, 0.0 -> 136.89, 136.89
% INFO    : Updated Thermal Rating: on line 50335-60029 : Rate B, Rate C - 0.0, 0.0 -> 133.15, 133.15
% INFO    : Updated Thermal Rating: on transformer 50338-50337 : Rate B, Rate C - 0.0, 0.0 -> 625.37, 625.37
% INFO    : Updated Thermal Rating: on line 50337-50367 : Rate B, Rate C - 0.0, 0.0 -> 2177.86, 2177.86
% INFO    : Updated Thermal Rating: on transformer 50339-50338 : Rate B, Rate C - 0.0, 0.0 -> 132.03, 132.03
% INFO    : Updated Thermal Rating: on transformer 50340-50343 : Rate B, Rate C - 0.0, 0.0 -> 888.03, 888.03
% INFO    : Updated Thermal Rating: on line 50380-50340 : Rate B, Rate C - 0.0, 0.0 -> 2704.03, 2704.03
% INFO    : Updated Thermal Rating: on line 50340-50458 : Rate B, Rate C - 0.0, 0.0 -> 2487.21, 2487.21
% INFO    : Updated Thermal Rating: on transformer 50341-50343 : Rate B, Rate C - 0.0, 0.0 -> 737.13, 737.13
% INFO    : Updated Thermal Rating: on line 50344-50341 : Rate B, Rate C - 0.0, 0.0 -> 230.86, 230.86
% INFO    : Updated Thermal Rating: on line 50341-50354 : Rate B, Rate C - 0.0, 0.0 -> 305.03, 305.03
% INFO    : Updated Thermal Rating: on transformer 50342-50343 : Rate B, Rate C - 0.0, 0.0 -> 150.9, 150.9
% INFO    : Updated Thermal Rating: on line 50344-50459 : Rate B, Rate C - 0.0, 0.0 -> 236.93, 236.93
% INFO    : Updated Thermal Rating: on transformer 50345-50348 : Rate B, Rate C - 0.0, 0.0 -> 158.5, 158.5
% INFO    : Updated Thermal Rating: on transformer 50346-50348 : Rate B, Rate C - 0.0, 0.0 -> 58.5, 58.5
% INFO    : Updated Thermal Rating: on transformer 50347-50348 : Rate B, Rate C - 0.0, 0.0 -> 100.0, 100.0
% INFO    : Updated Thermal Rating: on line 50349-50352 : Rate B, Rate C - 0.0, 0.0 -> 267.92, 267.92
% INFO    : Updated Thermal Rating: on transformer 50353-50352 : Rate B, Rate C - 0.0, 0.0 -> 85.55, 85.55
% INFO    : Updated Thermal Rating: on line 50352-60010 : Rate B, Rate C - 0.0, 0.0 -> 214.11, 214.11
% INFO    : Updated Thermal Rating: on line 50352-60736 : Rate B, Rate C - 0.0, 0.0 -> 241.38, 241.38
% INFO    : Updated Thermal Rating: on line 50381-50354 : Rate B, Rate C - 0.0, 0.0 -> 282.99, 282.99
% INFO    : Updated Thermal Rating: on transformer 50356-50359 : Rate B, Rate C - 0.0, 0.0 -> 801.0, 801.0
% INFO    : Updated Thermal Rating: on transformer 50356-50360 : Rate B, Rate C - 0.0, 0.0 -> 1066.62, 1066.62
% INFO    : Updated Thermal Rating: on transformer 50356-50361 : Rate B, Rate C - 0.0, 0.0 -> 1063.74, 1063.74
% INFO    : Updated Thermal Rating: on transformer 50356-50362 : Rate B, Rate C - 0.0, 0.0 -> 1060.01, 1060.01
% INFO    : Updated Thermal Rating: on transformer 50356-50363 : Rate B, Rate C - 0.0, 0.0 -> 1053.8, 1053.8
% INFO    : Updated Thermal Rating: on transformer 50356-50364 : Rate B, Rate C - 0.0, 0.0 -> 1047.95, 1047.95
% INFO    : Updated Thermal Rating: on transformer 50356-50365 : Rate B, Rate C - 0.0, 0.0 -> 1033.82, 1033.82
% INFO    : Updated Thermal Rating: on transformer 50356-50366 : Rate B, Rate C - 0.0, 0.0 -> 82.31, 82.31
% INFO    : Updated Thermal Rating: on transformer 50357-50359 : Rate B, Rate C - 0.0, 0.0 -> 751.0, 751.0
% INFO    : Updated Thermal Rating: on transformer 50358-50359 : Rate B, Rate C - 0.0, 0.0 -> 50.0, 50.0
% INFO    : Updated Thermal Rating: on transformer 50368-50367 : Rate B, Rate C - 0.0, 0.0 -> 632.39, 632.39
% INFO    : Updated Thermal Rating: on line 50395-50367 : Rate B, Rate C - 0.0, 0.0 -> 2436.22, 2436.22
% INFO    : Updated Thermal Rating: on line 50367-50414 : Rate B, Rate C - 0.0, 0.0 -> 2404.87, 2404.87
% INFO    : Updated Thermal Rating: on line 50444-50369 : Rate B, Rate C - 0.0, 0.0 -> 268.82, 268.82
% INFO    : Updated Thermal Rating: on transformer 50370-50373 : Rate B, Rate C - 0.0, 0.0 -> 848.1, 848.1
% INFO    : Updated Thermal Rating: on transformer 50370-50374 : Rate B, Rate C - 0.0, 0.0 -> 630.46, 630.46
% INFO    : Updated Thermal Rating: on transformer 50370-50375 : Rate B, Rate C - 0.0, 0.0 -> 627.49, 627.49
% INFO    : Updated Thermal Rating: on transformer 50370-50376 : Rate B, Rate C - 0.0, 0.0 -> 415.83, 415.83
% INFO    : Updated Thermal Rating: on transformer 50371-50373 : Rate B, Rate C - 0.0, 0.0 -> 773.1, 773.1
% INFO    : Updated Thermal Rating: on transformer 50372-50373 : Rate B, Rate C - 0.0, 0.0 -> 75.0, 75.0
% INFO    : Updated Thermal Rating: on line 50438-50377 : Rate B, Rate C - 0.0, 0.0 -> 2317.71, 2317.71
% INFO    : Updated Thermal Rating: on line 50377-50452 : Rate B, Rate C - 0.0, 0.0 -> 1974.2, 1974.2
% INFO    : Updated Thermal Rating: on transformer 50378-50379 : Rate B, Rate C - 0.0, 0.0 -> 132.35, 132.35
% INFO    : Updated Thermal Rating: on transformer 50381-50380 : Rate B, Rate C - 0.0, 0.0 -> 669.0, 669.0
% INFO    : Updated Thermal Rating: on transformer 50380-50382 : Rate B, Rate C - 0.0, 0.0 -> 1161.56, 1161.56
% INFO    : Updated Thermal Rating: on transformer 50384-50383 : Rate B, Rate C - 0.0, 0.0 -> 853.39, 853.39
% INFO    : Updated Thermal Rating: on transformer 50383-50385 : Rate B, Rate C - 0.0, 0.0 -> 1349.86, 1349.86
% INFO    : Updated Thermal Rating: on transformer 50383-50386 : Rate B, Rate C - 0.0, 0.0 -> 1307.04, 1307.04
% INFO    : Updated Thermal Rating: on transformer 50384-50387 : Rate B, Rate C - 0.0, 0.0 -> 77.36, 77.36
% INFO    : Updated Thermal Rating: on line 50384-50401 : Rate B, Rate C - 0.0, 0.0 -> 326.14, 326.14
% INFO    : Updated Thermal Rating: on line 50406-50388 : Rate B, Rate C - 0.0, 0.0 -> 2971.09, 2971.09
% INFO    : Updated Thermal Rating: on transformer 50389-50390 : Rate B, Rate C - 0.0, 0.0 -> 145.61, 145.61
% INFO    : Updated Thermal Rating: on transformer 50389-50391 : Rate B, Rate C - 0.0, 0.0 -> 72.09, 72.09
% INFO    : Updated Thermal Rating: on line 50389-50394 : Rate B, Rate C - 0.0, 0.0 -> 298.44, 298.44
% INFO    : Updated Thermal Rating: on transformer 50392-50393 : Rate B, Rate C - 0.0, 0.0 -> 123.62, 123.62
% INFO    : Updated Thermal Rating: on transformer 50396-50395 : Rate B, Rate C - 0.0, 0.0 -> 780.55, 780.55
% INFO    : Updated Thermal Rating: on transformer 50395-50397 : Rate B, Rate C - 0.0, 0.0 -> 1190.01, 1190.01
% INFO    : Updated Thermal Rating: on transformer 50395-50398 : Rate B, Rate C - 0.0, 0.0 -> 1186.85, 1186.85
% INFO    : Updated Thermal Rating: on transformer 50395-50399 : Rate B, Rate C - 0.0, 0.0 -> 1169.24, 1169.24
% INFO    : Updated Thermal Rating: on line 50395-50414 : Rate B, Rate C - 0.0, 0.0 -> 2622.48, 2622.48
% INFO    : Updated Thermal Rating: on line 50395-50446 : Rate B, Rate C - 0.0, 0.0 -> 3173.4, 3173.4
% INFO    : Updated Thermal Rating: on transformer 50401-50400 : Rate B, Rate C - 0.0, 0.0 -> 789.25, 789.25
% INFO    : Updated Thermal Rating: on transformer 50400-50402 : Rate B, Rate C - 0.0, 0.0 -> 944.93, 944.93
% INFO    : Updated Thermal Rating: on transformer 50400-50403 : Rate B, Rate C - 0.0, 0.0 -> 943.17, 943.17
% INFO    : Updated Thermal Rating: on transformer 50400-50404 : Rate B, Rate C - 0.0, 0.0 -> 943.14, 943.14
% INFO    : Updated Thermal Rating: on line 50405-50428 : Rate B, Rate C - 0.0, 0.0 -> 2713.76, 2713.76
% INFO    : Updated Thermal Rating: on transformer 50407-50406 : Rate B, Rate C - 0.0, 0.0 -> 576.82, 576.82
% INFO    : Updated Thermal Rating: on transformer 50406-50409 : Rate B, Rate C - 0.0, 0.0 -> 916.04, 916.04
% INFO    : Updated Thermal Rating: on line 50406-50446 : Rate B, Rate C - 0.0, 0.0 -> 2908.44, 2908.44
% INFO    : Updated Thermal Rating: on line 50406-50453 : Rate B, Rate C - 0.0, 0.0 -> 3217.61, 3217.61
% INFO    : Updated Thermal Rating: on transformer 50408-50407 : Rate B, Rate C - 0.0, 0.0 -> 296.15, 296.15
% INFO    : Updated Thermal Rating: on line 50422-50408 : Rate B, Rate C - 0.0, 0.0 -> 228.58, 228.58
% INFO    : Updated Thermal Rating: on transformer 50411-50412 : Rate B, Rate C - 0.0, 0.0 -> 79.98, 79.98
% INFO    : Updated Thermal Rating: on transformer 50411-50413 : Rate B, Rate C - 0.0, 0.0 -> 30.0, 30.0
% INFO    : Updated Thermal Rating: on transformer 50414-50417 : Rate B, Rate C - 0.0, 0.0 -> 873.74, 873.74
% INFO    : Updated Thermal Rating: on transformer 50414-50418 : Rate B, Rate C - 0.0, 0.0 -> 724.37, 724.37
% INFO    : Updated Thermal Rating: on transformer 50414-50419 : Rate B, Rate C - 0.0, 0.0 -> 715.0, 715.0
% INFO    : Updated Thermal Rating: on line 50414-50428 : Rate B, Rate C - 0.0, 0.0 -> 2929.38, 2929.38
% INFO    : Updated Thermal Rating: on transformer 50415-50417 : Rate B, Rate C - 0.0, 0.0 -> 748.74, 748.74
% INFO    : Updated Thermal Rating: on transformer 50416-50417 : Rate B, Rate C - 0.0, 0.0 -> 125.0, 125.0
% INFO    : Updated Thermal Rating: on transformer 50420-50421 : Rate B, Rate C - 0.0, 0.0 -> 193.93, 193.93
% INFO    : Updated Thermal Rating: on transformer 50424-50427 : Rate B, Rate C - 0.0, 0.0 -> 886.83, 886.83
% INFO    : Updated Thermal Rating: on transformer 50425-50427 : Rate B, Rate C - 0.0, 0.0 -> 786.83, 786.83
% INFO    : Updated Thermal Rating: on transformer 50426-50427 : Rate B, Rate C - 0.0, 0.0 -> 100.0, 100.0
% INFO    : Updated Thermal Rating: on transformer 50430-50429 : Rate B, Rate C - 0.0, 0.0 -> 716.42, 716.42
% INFO    : Updated Thermal Rating: on transformer 50429-50433 : Rate B, Rate C - 0.0, 0.0 -> 780.56, 780.56
% INFO    : Updated Thermal Rating: on transformer 50429-50434 : Rate B, Rate C - 0.0, 0.0 -> 223.69, 223.69
% INFO    : Updated Thermal Rating: on transformer 50431-50430 : Rate B, Rate C - 0.0, 0.0 -> 411.38, 411.38
% INFO    : Updated Thermal Rating: on transformer 50432-50431 : Rate B, Rate C - 0.0, 0.0 -> 87.3, 87.3
% INFO    : Updated Thermal Rating: on line 70130-50432 : Rate B, Rate C - 0.0, 0.0 -> 216.29, 216.29
% INFO    : Updated Thermal Rating: on line 50458-50435 : Rate B, Rate C - 0.0, 0.0 -> 2621.93, 2621.93
% INFO    : Updated Thermal Rating: on line 70122-50436 : Rate B, Rate C - 0.0, 0.0 -> 1082.51, 1082.51
% INFO    : Updated Thermal Rating: on line 50436-70157 : Rate B, Rate C - 0.0, 0.0 -> 1257.13, 1257.13
% INFO    : Updated Thermal Rating: on transformer 50439-50438 : Rate B, Rate C - 0.0, 0.0 -> 753.89, 753.89
% INFO    : Updated Thermal Rating: on transformer 50438-50440 : Rate B, Rate C - 0.0, 0.0 -> 649.41, 649.41
% INFO    : Updated Thermal Rating: on transformer 50438-50441 : Rate B, Rate C - 0.0, 0.0 -> 641.16, 641.16
% INFO    : Updated Thermal Rating: on transformer 50438-50442 : Rate B, Rate C - 0.0, 0.0 -> 299.21, 299.21
% INFO    : Updated Thermal Rating: on transformer 50444-50443 : Rate B, Rate C - 0.0, 0.0 -> 849.19, 849.19
% INFO    : Updated Thermal Rating: on transformer 50447-50446 : Rate B, Rate C - 0.0, 0.0 -> 652.35, 652.35
% INFO    : Updated Thermal Rating: on transformer 50446-50448 : Rate B, Rate C - 0.0, 0.0 -> 1164.08, 1164.08
% INFO    : Updated Thermal Rating: on transformer 50446-50449 : Rate B, Rate C - 0.0, 0.0 -> 1161.9, 1161.9
% INFO    : Updated Thermal Rating: on transformer 50451-50450 : Rate B, Rate C - 0.0, 0.0 -> 359.01, 359.01
% INFO    : Updated Thermal Rating: on transformer 50453-50456 : Rate B, Rate C - 0.0, 0.0 -> 1008.94, 1008.94
% INFO    : Updated Thermal Rating: on transformer 50453-50457 : Rate B, Rate C - 0.0, 0.0 -> 612.1, 612.1
% INFO    : Updated Thermal Rating: on transformer 50454-50456 : Rate B, Rate C - 0.0, 0.0 -> 883.94, 883.94
% INFO    : Updated Thermal Rating: on transformer 50455-50456 : Rate B, Rate C - 0.0, 0.0 -> 125.0, 125.0
% INFO    : Updated Thermal Rating: on transformer 50459-50458 : Rate B, Rate C - 0.0, 0.0 -> 448.54, 448.54
% INFO    : Updated Thermal Rating: on transformer 50460-50459 : Rate B, Rate C - 0.0, 0.0 -> 75.79, 75.79
% INFO    : Updated Thermal Rating: on line 70017-50460 : Rate B, Rate C - 0.0, 0.0 -> 186.89, 186.89
% INFO    : Updated Thermal Rating: on line 53000-53004 : Rate B, Rate C - 0.0, 0.0 -> 152.03, 152.03
% INFO    : Updated Thermal Rating: on line 53013-53000 : Rate B, Rate C - 0.0, 0.0 -> 128.63, 128.63
% INFO    : Updated Thermal Rating: on line 53006-53001 : Rate B, Rate C - 0.0, 0.0 -> 172.32, 172.32
% INFO    : Updated Thermal Rating: on line 53001-53007 : Rate B, Rate C - 0.0, 0.0 -> 156.67, 156.67
% INFO    : Updated Thermal Rating: on line 60578-53001 : Rate B, Rate C - 0.0, 0.0 -> 150.89, 150.89
% INFO    : Updated Thermal Rating: on line 53003-53019 : Rate B, Rate C - 0.0, 0.0 -> 139.27, 139.27
% INFO    : Updated Thermal Rating: on line 53003-53021 : Rate B, Rate C - 0.0, 0.0 -> 143.4, 143.4
% INFO    : Updated Thermal Rating: on line 53004-53020 : Rate B, Rate C - 0.0, 0.0 -> 177.66, 177.66
% INFO    : Updated Thermal Rating: on line 53022-53004 : Rate B, Rate C - 0.0, 0.0 -> 154.43, 154.43
% INFO    : Updated Thermal Rating: on line 53014-53006 : Rate B, Rate C - 0.0, 0.0 -> 164.34, 164.34
% INFO    : Updated Thermal Rating: on line 53020-53006 : Rate B, Rate C - 0.0, 0.0 -> 188.04, 188.04
% INFO    : Updated Thermal Rating: on line 53007-53014 : Rate B, Rate C - 0.0, 0.0 -> 174.45, 174.45
% INFO    : Updated Thermal Rating: on line 53007-60155 : Rate B, Rate C - 0.0, 0.0 -> 188.2, 188.2
% INFO    : Updated Thermal Rating: on line 53007-60578 : Rate B, Rate C - 0.0, 0.0 -> 141.64, 141.64
% INFO    : Updated Thermal Rating: on line 53009-53013 : Rate B, Rate C - 0.0, 0.0 -> 138.82, 138.82
% INFO    : Updated Thermal Rating: on line 53009-53030 : Rate B, Rate C - 0.0, 0.0 -> 144.93, 144.93
% INFO    : Updated Thermal Rating: on line 53010-53012 : Rate B, Rate C - 0.0, 0.0 -> 139.8, 139.8
% INFO    : Updated Thermal Rating: on line 53019-53010 : Rate B, Rate C - 0.0, 0.0 -> 147.47, 147.47
% INFO    : Updated Thermal Rating: on line 53027-53012 : Rate B, Rate C - 0.0, 0.0 -> 122.29, 122.29
% INFO    : Updated Thermal Rating: on line 53019-53017 : Rate B, Rate C - 0.0, 0.0 -> 145.98, 145.98
% INFO    : Updated Thermal Rating: on line 53021-53017 : Rate B, Rate C - 0.0, 0.0 -> 163.39, 163.39
% INFO    : Updated Thermal Rating: on line 53033-53017 : Rate B, Rate C - 0.0, 0.0 -> 140.63, 140.63
% INFO    : Updated Thermal Rating: on line 53271-53021 : Rate B, Rate C - 0.0, 0.0 -> 178.37, 178.37
% INFO    : Updated Thermal Rating: on line 53023-53022 : Rate B, Rate C - 0.0, 0.0 -> 141.96, 141.96
% INFO    : Updated Thermal Rating: on line 53023-53032 : Rate B, Rate C - 0.0, 0.0 -> 98.35, 98.35
% INFO    : Updated Thermal Rating: on line 53048-53023 : Rate B, Rate C - 0.0, 0.0 -> 185.39, 185.39
% INFO    : Updated Thermal Rating: on line 53024-53026 : Rate B, Rate C - 0.0, 0.0 -> 134.84, 134.84
% INFO    : Updated Thermal Rating: on line 53031-53024 : Rate B, Rate C - 0.0, 0.0 -> 162.27, 162.27
% INFO    : Updated Thermal Rating: on line 53048-53026 : Rate B, Rate C - 0.0, 0.0 -> 139.15, 139.15
% INFO    : Updated Thermal Rating: on line 53039-53027 : Rate B, Rate C - 0.0, 0.0 -> 99.97, 99.97
% INFO    : Updated Thermal Rating: on line 53028-53030 : Rate B, Rate C - 0.0, 0.0 -> 126.66, 126.66
% INFO    : Updated Thermal Rating: on line 53028-53051 : Rate B, Rate C - 0.0, 0.0 -> 138.1, 138.1
% INFO    : Updated Thermal Rating: on line 53032-53029 : Rate B, Rate C - 0.0, 0.0 -> 147.6, 147.6
% INFO    : Updated Thermal Rating: on line 53029-53040 : Rate B, Rate C - 0.0, 0.0 -> 162.37, 162.37
% INFO    : Updated Thermal Rating: on line 53030-53271 : Rate B, Rate C - 0.0, 0.0 -> 151.89, 151.89
% INFO    : Updated Thermal Rating: on line 53031-53045 : Rate B, Rate C - 0.0, 0.0 -> 150.23, 150.23
% INFO    : Updated Thermal Rating: on line 53031-53063 : Rate B, Rate C - 0.0, 0.0 -> 168.08, 168.08
% INFO    : Updated Thermal Rating: on line 53039-53033 : Rate B, Rate C - 0.0, 0.0 -> 128.33, 128.33
% INFO    : Updated Thermal Rating: on line 53035-53037 : Rate B, Rate C - 0.0, 0.0 -> 173.81, 173.81
% INFO    : Updated Thermal Rating: on line 53035-53052 : Rate B, Rate C - 0.0, 0.0 -> 152.12, 152.12
% INFO    : Updated Thermal Rating: on transformer 53037-53036 : Rate B, Rate C - 0.0, 0.0 -> 164.72, 164.72
% INFO    : Updated Thermal Rating: on line 53036-53272 : Rate B, Rate C - 0.0, 0.0 -> 558.27, 558.27
% INFO    : Updated Thermal Rating: on line 53036-53290 : Rate B, Rate C - 0.0, 0.0 -> 467.18, 467.18
% INFO    : Updated Thermal Rating: on line 53039-53037 : Rate B, Rate C - 0.0, 0.0 -> 111.34, 111.34
% INFO    : Updated Thermal Rating: on transformer 53040-53043 : Rate B, Rate C - 0.0, 0.0 -> 126.66, 126.66
% INFO    : Updated Thermal Rating: on line 53064-53040 : Rate B, Rate C - 0.0, 0.0 -> 187.55, 187.55
% INFO    : Updated Thermal Rating: on transformer 53041-53043 : Rate B, Rate C - 0.0, 0.0 -> 63.33, 63.33
% INFO    : Updated Thermal Rating: on transformer 53042-53043 : Rate B, Rate C - 0.0, 0.0 -> 63.33, 63.33
% INFO    : Updated Thermal Rating: on transformer 53044-53047 : Rate B, Rate C - 0.0, 0.0 -> 311.19, 311.19
% INFO    : Updated Thermal Rating: on line 53135-53044 : Rate B, Rate C - 0.0, 0.0 -> 577.0, 577.0
% INFO    : Updated Thermal Rating: on line 53306-53044 : Rate B, Rate C - 0.0, 0.0 -> 577.02, 577.02
% INFO    : Updated Thermal Rating: on transformer 53045-53047 : Rate B, Rate C - 0.0, 0.0 -> 209.12, 209.12
% INFO    : Updated Thermal Rating: on line 53048-53045 : Rate B, Rate C - 0.0, 0.0 -> 163.89, 163.89
% INFO    : Updated Thermal Rating: on line 53057-53045 : Rate B, Rate C - 0.0, 0.0 -> 167.2, 167.2
% INFO    : Updated Thermal Rating: on transformer 53046-53047 : Rate B, Rate C - 0.0, 0.0 -> 102.07, 102.07
% INFO    : Updated Thermal Rating: on line 53048-53057 : Rate B, Rate C - 0.0, 0.0 -> 139.27, 139.27
% INFO    : Updated Thermal Rating: on line 53062-53051 : Rate B, Rate C - 0.0, 0.0 -> 137.39, 137.39
% INFO    : Updated Thermal Rating: on line 53051-53086 : Rate B, Rate C - 0.0, 0.0 -> 147.79, 147.79
% INFO    : Updated Thermal Rating: on line 53052-53117 : Rate B, Rate C - 0.0, 0.0 -> 176.17, 176.17
% INFO    : Updated Thermal Rating: on line 80074-53052 : Rate B, Rate C - 0.0, 0.0 -> 158.85, 158.85
% INFO    : Updated Thermal Rating: on line 53114-53054 : Rate B, Rate C - 0.0, 0.0 -> 163.65, 163.65
% INFO    : Updated Thermal Rating: on line 53147-53054 : Rate B, Rate C - 0.0, 0.0 -> 162.24, 162.24
% INFO    : Updated Thermal Rating: on line 53059-53065 : Rate B, Rate C - 0.0, 0.0 -> 149.94, 149.94
% INFO    : Updated Thermal Rating: on line 53059-53307 : Rate B, Rate C - 0.0, 0.0 -> 157.02, 157.02
% INFO    : Updated Thermal Rating: on line 53062-53101 : Rate B, Rate C - 0.0, 0.0 -> 154.32, 154.32
% INFO    : Updated Thermal Rating: on line 53063-53249 : Rate B, Rate C - 0.0, 0.0 -> 175.52, 175.52
% INFO    : Updated Thermal Rating: on line 53064-53153 : Rate B, Rate C - 0.0, 0.0 -> 190.48, 190.48
% INFO    : Updated Thermal Rating: on line 53065-53249 : Rate B, Rate C - 0.0, 0.0 -> 140.73, 140.73
% INFO    : Updated Thermal Rating: on line 53066-53070 : Rate B, Rate C - 0.0, 0.0 -> 117.03, 117.03
% INFO    : Updated Thermal Rating: on line 53101-53066 : Rate B, Rate C - 0.0, 0.0 -> 143.55, 143.55
% INFO    : Updated Thermal Rating: on line 53066-53267 : Rate B, Rate C - 0.0, 0.0 -> 182.09, 182.09
% INFO    : Updated Thermal Rating: on line 53070-53267 : Rate B, Rate C - 0.0, 0.0 -> 155.61, 155.61
% INFO    : Updated Thermal Rating: on line 53072-53071 : Rate B, Rate C - 0.0, 0.0 -> 161.71, 161.71
% INFO    : Updated Thermal Rating: on line 53075-53071 : Rate B, Rate C - 0.0, 0.0 -> 123.86, 123.86
% INFO    : Updated Thermal Rating: on line 53072-53088 : Rate B, Rate C - 0.0, 0.0 -> 193.6, 193.6
% INFO    : Updated Thermal Rating: on line 53075-53073 : Rate B, Rate C - 0.0, 0.0 -> 167.13, 167.13
% INFO    : Updated Thermal Rating: on line 53073-53081 : Rate B, Rate C - 0.0, 0.0 -> 172.46, 172.46
% INFO    : Updated Thermal Rating: on line 53073-53082 : Rate B, Rate C - 0.0, 0.0 -> 148.08, 148.08
% INFO    : Updated Thermal Rating: on line 53078-53083 : Rate B, Rate C - 0.0, 0.0 -> 164.76, 164.76
% INFO    : Updated Thermal Rating: on line 53078-53096 : Rate B, Rate C - 0.0, 0.0 -> 128.92, 128.92
% INFO    : Updated Thermal Rating: on line 53080-53106 : Rate B, Rate C - 0.0, 0.0 -> 194.91, 194.91
% INFO    : Updated Thermal Rating: on line 53080-53123 : Rate B, Rate C - 0.0, 0.0 -> 191.72, 191.72
% INFO    : Updated Thermal Rating: on line 53080-53307 : Rate B, Rate C - 0.0, 0.0 -> 223.83, 223.83
% INFO    : Updated Thermal Rating: on line 53080-53307 : Rate B, Rate C - 0.0, 0.0 -> 223.83, 223.83
% INFO    : Updated Thermal Rating: on line 53106-53081 : Rate B, Rate C - 0.0, 0.0 -> 192.11, 192.11
% INFO    : Updated Thermal Rating: on line 53082-53096 : Rate B, Rate C - 0.0, 0.0 -> 173.66, 173.66
% INFO    : Updated Thermal Rating: on line 53083-53307 : Rate B, Rate C - 0.0, 0.0 -> 187.74, 187.74
% INFO    : Updated Thermal Rating: on line 53103-53085 : Rate B, Rate C - 0.0, 0.0 -> 168.49, 168.49
% INFO    : Updated Thermal Rating: on line 53085-53116 : Rate B, Rate C - 0.0, 0.0 -> 134.97, 134.97
% INFO    : Updated Thermal Rating: on line 53267-53085 : Rate B, Rate C - 0.0, 0.0 -> 179.7, 179.7
% INFO    : Updated Thermal Rating: on line 53103-53086 : Rate B, Rate C - 0.0, 0.0 -> 173.79, 173.79
% INFO    : Updated Thermal Rating: on line 53088-53307 : Rate B, Rate C - 0.0, 0.0 -> 199.73, 199.73
% INFO    : Updated Thermal Rating: on line 53249-53092 : Rate B, Rate C - 0.0, 0.0 -> 127.57, 127.57
% INFO    : Updated Thermal Rating: on line 53092-53307 : Rate B, Rate C - 0.0, 0.0 -> 147.48, 147.48
% INFO    : Updated Thermal Rating: on line 53093-53291 : Rate B, Rate C - 0.0, 0.0 -> 196.12, 196.12
% INFO    : Updated Thermal Rating: on line 80001-53093 : Rate B, Rate C - 0.0, 0.0 -> 155.43, 155.43
% INFO    : Updated Thermal Rating: on line 80004-53093 : Rate B, Rate C - 0.0, 0.0 -> 163.08, 163.08
% INFO    : Updated Thermal Rating: on line 53096-53267 : Rate B, Rate C - 0.0, 0.0 -> 215.47, 215.47
% INFO    : Updated Thermal Rating: on line 53110-53098 : Rate B, Rate C - 0.0, 0.0 -> 133.52, 133.52
% INFO    : Updated Thermal Rating: on line 53098-53267 : Rate B, Rate C - 0.0, 0.0 -> 141.26, 141.26
% INFO    : Updated Thermal Rating: on line 53098-53307 : Rate B, Rate C - 0.0, 0.0 -> 162.73, 162.73
% INFO    : Updated Thermal Rating: on line 53099-80003 : Rate B, Rate C - 0.0, 0.0 -> 190.25, 190.25
% INFO    : Updated Thermal Rating: on line 53099-80017 : Rate B, Rate C - 0.0, 0.0 -> 187.05, 187.05
% INFO    : Updated Thermal Rating: on line 53101-53125 : Rate B, Rate C - 0.0, 0.0 -> 154.5, 154.5
% INFO    : Updated Thermal Rating: on line 53119-53103 : Rate B, Rate C - 0.0, 0.0 -> 154.87, 154.87
% INFO    : Updated Thermal Rating: on line 53107-53111 : Rate B, Rate C - 0.0, 0.0 -> 120.11, 120.11
% INFO    : Updated Thermal Rating: on line 53123-53107 : Rate B, Rate C - 0.0, 0.0 -> 145.38, 145.38
% INFO    : Updated Thermal Rating: on line 53133-53110 : Rate B, Rate C - 0.0, 0.0 -> 139.57, 139.57
% INFO    : Updated Thermal Rating: on line 53133-53111 : Rate B, Rate C - 0.0, 0.0 -> 162.7, 162.7
% INFO    : Updated Thermal Rating: on line 53113-53112 : Rate B, Rate C - 0.0, 0.0 -> 134.35, 134.35
% INFO    : Updated Thermal Rating: on line 53112-53291 : Rate B, Rate C - 0.0, 0.0 -> 159.48, 159.48
% INFO    : Updated Thermal Rating: on line 53113-53137 : Rate B, Rate C - 0.0, 0.0 -> 136.72, 136.72
% INFO    : Updated Thermal Rating: on line 53258-53114 : Rate B, Rate C - 0.0, 0.0 -> 169.66, 169.66
% INFO    : Updated Thermal Rating: on line 53116-53258 : Rate B, Rate C - 0.0, 0.0 -> 169.5, 169.5
% INFO    : Updated Thermal Rating: on line 53142-53117 : Rate B, Rate C - 0.0, 0.0 -> 178.96, 178.96
% INFO    : Updated Thermal Rating: on line 53119-53267 : Rate B, Rate C - 0.0, 0.0 -> 170.33, 170.33
% INFO    : Updated Thermal Rating: on line 53240-53120 : Rate B, Rate C - 0.0, 0.0 -> 175.98, 175.98
% INFO    : Updated Thermal Rating: on line 53265-53120 : Rate B, Rate C - 0.0, 0.0 -> 146.83, 146.83
% INFO    : Updated Thermal Rating: on line 53120-80005 : Rate B, Rate C - 0.0, 0.0 -> 181.84, 181.84
% INFO    : Updated Thermal Rating: on line 53123-53121 : Rate B, Rate C - 0.0, 0.0 -> 136.45, 136.45
% INFO    : Updated Thermal Rating: on line 53127-53121 : Rate B, Rate C - 0.0, 0.0 -> 139.22, 139.22
% INFO    : Updated Thermal Rating: on line 53128-53121 : Rate B, Rate C - 0.0, 0.0 -> 149.37, 149.37
% INFO    : Updated Thermal Rating: on line 53125-53307 : Rate B, Rate C - 0.0, 0.0 -> 158.21, 158.21
% INFO    : Updated Thermal Rating: on line 53127-53129 : Rate B, Rate C - 0.0, 0.0 -> 130.0, 130.0
% INFO    : Updated Thermal Rating: on line 53127-53140 : Rate B, Rate C - 0.0, 0.0 -> 166.24, 166.24
% INFO    : Updated Thermal Rating: on line 53128-53307 : Rate B, Rate C - 0.0, 0.0 -> 173.33, 173.33
% INFO    : Updated Thermal Rating: on line 53129-53139 : Rate B, Rate C - 0.0, 0.0 -> 135.16, 135.16
% INFO    : Updated Thermal Rating: on line 53129-53167 : Rate B, Rate C - 0.0, 0.0 -> 142.52, 142.52
% INFO    : Updated Thermal Rating: on line 53131-53146 : Rate B, Rate C - 0.0, 0.0 -> 162.98, 162.98
% INFO    : Updated Thermal Rating: on line 53131-53291 : Rate B, Rate C - 0.0, 0.0 -> 184.2, 184.2
% INFO    : Updated Thermal Rating: on line 53143-53132 : Rate B, Rate C - 0.0, 0.0 -> 138.62, 138.62
% INFO    : Updated Thermal Rating: on line 53146-53132 : Rate B, Rate C - 0.0, 0.0 -> 141.24, 141.24
% INFO    : Updated Thermal Rating: on line 53136-53133 : Rate B, Rate C - 0.0, 0.0 -> 197.7, 197.7
% INFO    : Updated Thermal Rating: on transformer 53136-53135 : Rate B, Rate C - 0.0, 0.0 -> 235.79, 235.79
% INFO    : Updated Thermal Rating: on transformer 53136-53135 : Rate B, Rate C - 0.0, 0.0 -> 235.79, 235.79
% INFO    : Updated Thermal Rating: on transformer 53136-53135 : Rate B, Rate C - 0.0, 0.0 -> 235.79, 235.79
% INFO    : Updated Thermal Rating: on line 53135-53229 : Rate B, Rate C - 0.0, 0.0 -> 558.61, 558.61
% INFO    : Updated Thermal Rating: on line 53135-53266 : Rate B, Rate C - 0.0, 0.0 -> 425.11, 425.11
% INFO    : Updated Thermal Rating: on line 53135-53273 : Rate B, Rate C - 0.0, 0.0 -> 559.7, 559.7
% INFO    : Updated Thermal Rating: on line 53135-53306 : Rate B, Rate C - 0.0, 0.0 -> 488.07, 488.07
% INFO    : Updated Thermal Rating: on line 53136-53140 : Rate B, Rate C - 0.0, 0.0 -> 191.86, 191.86
% INFO    : Updated Thermal Rating: on line 53136-53149 : Rate B, Rate C - 0.0, 0.0 -> 184.5, 184.5
% INFO    : Updated Thermal Rating: on line 53138-53137 : Rate B, Rate C - 0.0, 0.0 -> 157.34, 157.34
% INFO    : Updated Thermal Rating: on line 53138-53143 : Rate B, Rate C - 0.0, 0.0 -> 159.12, 159.12
% INFO    : Updated Thermal Rating: on line 53138-53227 : Rate B, Rate C - 0.0, 0.0 -> 193.71, 193.71
% INFO    : Updated Thermal Rating: on line 53139-53149 : Rate B, Rate C - 0.0, 0.0 -> 156.5, 156.5
% INFO    : Updated Thermal Rating: on line 53291-53142 : Rate B, Rate C - 0.0, 0.0 -> 187.4, 187.4
% INFO    : Updated Thermal Rating: on line 53173-53147 : Rate B, Rate C - 0.0, 0.0 -> 143.04, 143.04
% INFO    : Updated Thermal Rating: on line 53148-53150 : Rate B, Rate C - 0.0, 0.0 -> 155.22, 155.22
% INFO    : Updated Thermal Rating: on line 53148-53267 : Rate B, Rate C - 0.0, 0.0 -> 137.32, 137.32
% INFO    : Updated Thermal Rating: on line 53274-53150 : Rate B, Rate C - 0.0, 0.0 -> 185.23, 185.23
% INFO    : Updated Thermal Rating: on line 53152-53164 : Rate B, Rate C - 0.0, 0.0 -> 141.79, 141.79
% INFO    : Updated Thermal Rating: on line 53227-53152 : Rate B, Rate C - 0.0, 0.0 -> 149.67, 149.67
% INFO    : Updated Thermal Rating: on line 53153-60070 : Rate B, Rate C - 0.0, 0.0 -> 186.97, 186.97
% INFO    : Updated Thermal Rating: on line 53153-60105 : Rate B, Rate C - 0.0, 0.0 -> 141.43, 141.43
% INFO    : Updated Thermal Rating: on line 53291-53155 : Rate B, Rate C - 0.0, 0.0 -> 174.31, 174.31
% INFO    : Updated Thermal Rating: on line 53155-80001 : Rate B, Rate C - 0.0, 0.0 -> 150.72, 150.72
% INFO    : Updated Thermal Rating: on line 53258-53156 : Rate B, Rate C - 0.0, 0.0 -> 160.0, 160.0
% INFO    : Updated Thermal Rating: on line 53158-53159 : Rate B, Rate C - 0.0, 0.0 -> 102.93, 102.93
% INFO    : Updated Thermal Rating: on line 53158-53171 : Rate B, Rate C - 0.0, 0.0 -> 159.59, 159.59
% INFO    : Updated Thermal Rating: on line 53166-53159 : Rate B, Rate C - 0.0, 0.0 -> 160.66, 160.66
% INFO    : Updated Thermal Rating: on line 53162-53164 : Rate B, Rate C - 0.0, 0.0 -> 111.0, 111.0
% INFO    : Updated Thermal Rating: on line 53162-53173 : Rate B, Rate C - 0.0, 0.0 -> 137.54, 137.54
% INFO    : Updated Thermal Rating: on line 53164-53169 : Rate B, Rate C - 0.0, 0.0 -> 117.52, 117.52
% INFO    : Updated Thermal Rating: on line 53164-53301 : Rate B, Rate C - 0.0, 0.0 -> 146.11, 146.11
% INFO    : Updated Thermal Rating: on line 53166-53274 : Rate B, Rate C - 0.0, 0.0 -> 165.31, 165.31
% INFO    : Updated Thermal Rating: on line 53182-53167 : Rate B, Rate C - 0.0, 0.0 -> 155.66, 155.66
% INFO    : Updated Thermal Rating: on line 53169-53301 : Rate B, Rate C - 0.0, 0.0 -> 133.91, 133.91
% INFO    : Updated Thermal Rating: on line 53179-53171 : Rate B, Rate C - 0.0, 0.0 -> 162.22, 162.22
% INFO    : Updated Thermal Rating: on line 53174-53175 : Rate B, Rate C - 0.0, 0.0 -> 97.36, 97.36
% INFO    : Updated Thermal Rating: on line 53175-53252 : Rate B, Rate C - 0.0, 0.0 -> 161.14, 161.14
% INFO    : Updated Thermal Rating: on line 53176-53179 : Rate B, Rate C - 0.0, 0.0 -> 156.87, 156.87
% INFO    : Updated Thermal Rating: on line 53176-53230 : Rate B, Rate C - 0.0, 0.0 -> 164.16, 164.16
% INFO    : Updated Thermal Rating: on line 53178-53279 : Rate B, Rate C - 0.0, 0.0 -> 192.81, 192.81
% INFO    : Updated Thermal Rating: on line 53178-60053 : Rate B, Rate C - 0.0, 0.0 -> 174.09, 174.09
% INFO    : Updated Thermal Rating: on line 53179-53197 : Rate B, Rate C - 0.0, 0.0 -> 149.22, 149.22
% INFO    : Updated Thermal Rating: on line 53180-53182 : Rate B, Rate C - 0.0, 0.0 -> 162.4, 162.4
% INFO    : Updated Thermal Rating: on line 53180-53187 : Rate B, Rate C - 0.0, 0.0 -> 180.79, 180.79
% INFO    : Updated Thermal Rating: on line 53227-53184 : Rate B, Rate C - 0.0, 0.0 -> 181.13, 181.13
% INFO    : Updated Thermal Rating: on line 53184-53237 : Rate B, Rate C - 0.0, 0.0 -> 174.34, 174.34
% INFO    : Updated Thermal Rating: on line 53283-53184 : Rate B, Rate C - 0.0, 0.0 -> 148.86, 148.86
% INFO    : Updated Thermal Rating: on line 53188-53186 : Rate B, Rate C - 0.0, 0.0 -> 156.77, 156.77
% INFO    : Updated Thermal Rating: on line 53186-53194 : Rate B, Rate C - 0.0, 0.0 -> 173.03, 173.03
% INFO    : Updated Thermal Rating: on line 53187-53304 : Rate B, Rate C - 0.0, 0.0 -> 196.14, 196.14
% INFO    : Updated Thermal Rating: on line 53188-53304 : Rate B, Rate C - 0.0, 0.0 -> 125.17, 125.17
% INFO    : Updated Thermal Rating: on line 53189-53201 : Rate B, Rate C - 0.0, 0.0 -> 156.36, 156.36
% INFO    : Updated Thermal Rating: on line 53189-53208 : Rate B, Rate C - 0.0, 0.0 -> 145.94, 145.94
% INFO    : Updated Thermal Rating: on line 53189-53230 : Rate B, Rate C - 0.0, 0.0 -> 176.38, 176.38
% INFO    : Updated Thermal Rating: on line 53192-53247 : Rate B, Rate C - 0.0, 0.0 -> 177.3, 177.3
% INFO    : Updated Thermal Rating: on line 53192-53283 : Rate B, Rate C - 0.0, 0.0 -> 157.68, 157.68
% INFO    : Updated Thermal Rating: on line 53194-53202 : Rate B, Rate C - 0.0, 0.0 -> 181.72, 181.72
% INFO    : Updated Thermal Rating: on line 53194-53214 : Rate B, Rate C - 0.0, 0.0 -> 173.35, 173.35
% INFO    : Updated Thermal Rating: on line 53194-53296 : Rate B, Rate C - 0.0, 0.0 -> 188.91, 188.91
% INFO    : Updated Thermal Rating: on line 53197-53230 : Rate B, Rate C - 0.0, 0.0 -> 155.14, 155.14
% INFO    : Updated Thermal Rating: on line 53296-53199 : Rate B, Rate C - 0.0, 0.0 -> 171.63, 171.63
% INFO    : Updated Thermal Rating: on line 53201-53203 : Rate B, Rate C - 0.0, 0.0 -> 147.14, 147.14
% INFO    : Updated Thermal Rating: on line 53208-53201 : Rate B, Rate C - 0.0, 0.0 -> 142.27, 142.27
% INFO    : Updated Thermal Rating: on line 53210-53201 : Rate B, Rate C - 0.0, 0.0 -> 144.21, 144.21
% INFO    : Updated Thermal Rating: on line 53210-53203 : Rate B, Rate C - 0.0, 0.0 -> 136.2, 136.2
% INFO    : Updated Thermal Rating: on line 53214-53211 : Rate B, Rate C - 0.0, 0.0 -> 168.81, 168.81
% INFO    : Updated Thermal Rating: on transformer 53213-53212 : Rate B, Rate C - 0.0, 0.0 -> 557.3, 557.3
% INFO    : Updated Thermal Rating: on transformer 53212-53215 : Rate B, Rate C - 0.0, 0.0 -> 1136.3, 1136.3
% INFO    : Updated Thermal Rating: on transformer 53212-53216 : Rate B, Rate C - 0.0, 0.0 -> 1134.54, 1134.54
% INFO    : Updated Thermal Rating: on transformer 53212-53217 : Rate B, Rate C - 0.0, 0.0 -> 1132.84, 1132.84
% INFO    : Updated Thermal Rating: on transformer 53212-53218 : Rate B, Rate C - 0.0, 0.0 -> 1130.97, 1130.97
% INFO    : Updated Thermal Rating: on transformer 53214-53213 : Rate B, Rate C - 0.0, 0.0 -> 179.46, 179.46
% INFO    : Updated Thermal Rating: on line 53219-53295 : Rate B, Rate C - 0.0, 0.0 -> 570.0, 570.0
% INFO    : Updated Thermal Rating: on line 53299-53220 : Rate B, Rate C - 0.0, 0.0 -> 2848.2, 2848.2
% INFO    : Updated Thermal Rating: on transformer 53221-53222 : Rate B, Rate C - 0.0, 0.0 -> 40.82, 40.82
% INFO    : Updated Thermal Rating: on transformer 53221-53223 : Rate B, Rate C - 0.0, 0.0 -> 24.18, 24.18
% INFO    : Updated Thermal Rating: on transformer 53221-53224 : Rate B, Rate C - 0.0, 0.0 -> 22.49, 22.49
% INFO    : Updated Thermal Rating: on line 53279-53225 : Rate B, Rate C - 0.0, 0.0 -> 122.82, 122.82
% INFO    : Updated Thermal Rating: on line 53225-60070 : Rate B, Rate C - 0.0, 0.0 -> 179.15, 179.15
% INFO    : Updated Thermal Rating: on line 53301-53227 : Rate B, Rate C - 0.0, 0.0 -> 165.48, 165.48
% INFO    : Updated Thermal Rating: on transformer 53229-53228 : Rate B, Rate C - 0.0, 0.0 -> 814.95, 814.95
% INFO    : Updated Thermal Rating: on transformer 53228-53233 : Rate B, Rate C - 0.0, 0.0 -> 1100.26, 1100.26
% INFO    : Updated Thermal Rating: on line 53228-53305 : Rate B, Rate C - 0.0, 0.0 -> 3100.0, 3100.0
% INFO    : Updated Thermal Rating: on transformer 53229-53232 : Rate B, Rate C - 0.0, 0.0 -> 304.94, 304.94
% INFO    : Updated Thermal Rating: on line 53273-53229 : Rate B, Rate C - 0.0, 0.0 -> 568.37, 568.37
% INFO    : Updated Thermal Rating: on line 53295-53229 : Rate B, Rate C - 0.0, 0.0 -> 547.58, 547.58
% INFO    : Updated Thermal Rating: on transformer 53230-53232 : Rate B, Rate C - 0.0, 0.0 -> 201.75, 201.75
% INFO    : Updated Thermal Rating: on transformer 53231-53232 : Rate B, Rate C - 0.0, 0.0 -> 103.19, 103.19
% INFO    : Updated Thermal Rating: on line 53234-53299 : Rate B, Rate C - 0.0, 0.0 -> 2841.7, 2841.7
% INFO    : Updated Thermal Rating: on line 53237-53289 : Rate B, Rate C - 0.0, 0.0 -> 164.1, 164.1
% INFO    : Updated Thermal Rating: on transformer 53239-53238 : Rate B, Rate C - 0.0, 0.0 -> 980.79, 980.79
% INFO    : Updated Thermal Rating: on transformer 53238-53241 : Rate B, Rate C - 0.0, 0.0 -> 742.62, 742.62
% INFO    : Updated Thermal Rating: on transformer 53238-53242 : Rate B, Rate C - 0.0, 0.0 -> 640.49, 640.49
% INFO    : Updated Thermal Rating: on transformer 53238-53243 : Rate B, Rate C - 0.0, 0.0 -> 636.55, 636.55
% INFO    : Updated Thermal Rating: on transformer 53238-53244 : Rate B, Rate C - 0.0, 0.0 -> 632.92, 632.92
% INFO    : Updated Thermal Rating: on line 53250-53238 : Rate B, Rate C - 0.0, 0.0 -> 2406.68, 2406.68
% INFO    : Updated Thermal Rating: on line 53238-80048 : Rate B, Rate C - 0.0, 0.0 -> 2323.7, 2323.7
% INFO    : Updated Thermal Rating: on transformer 53240-53239 : Rate B, Rate C - 0.0, 0.0 -> 257.54, 257.54
% INFO    : Updated Thermal Rating: on transformer 53240-53239 : Rate B, Rate C - 0.0, 0.0 -> 257.54, 257.54
% INFO    : Updated Thermal Rating: on transformer 53240-53239 : Rate B, Rate C - 0.0, 0.0 -> 257.54, 257.54
% INFO    : Updated Thermal Rating: on line 80010-53240 : Rate B, Rate C - 0.0, 0.0 -> 200.46, 200.46
% INFO    : Updated Thermal Rating: on line 80013-53240 : Rate B, Rate C - 0.0, 0.0 -> 178.38, 178.38
% INFO    : Updated Thermal Rating: on line 53240-80022 : Rate B, Rate C - 0.0, 0.0 -> 179.37, 179.37
% INFO    : Updated Thermal Rating: on line 80006-53245 : Rate B, Rate C - 0.0, 0.0 -> 526.82, 526.82
% INFO    : Updated Thermal Rating: on transformer 53251-53250 : Rate B, Rate C - 0.0, 0.0 -> 716.18, 716.18
% INFO    : Updated Thermal Rating: on transformer 53250-53253 : Rate B, Rate C - 0.0, 0.0 -> 949.52, 949.52
% INFO    : Updated Thermal Rating: on transformer 53250-53254 : Rate B, Rate C - 0.0, 0.0 -> 948.41, 948.41
% INFO    : Updated Thermal Rating: on transformer 53250-53255 : Rate B, Rate C - 0.0, 0.0 -> 947.81, 947.81
% INFO    : Updated Thermal Rating: on transformer 53252-53251 : Rate B, Rate C - 0.0, 0.0 -> 160.1, 160.1
% INFO    : Updated Thermal Rating: on line 53256-53302 : Rate B, Rate C - 0.0, 0.0 -> 535.96, 535.96
% INFO    : Updated Thermal Rating: on transformer 53257-53260 : Rate B, Rate C - 0.0, 0.0 -> 276.55, 276.55
% INFO    : Updated Thermal Rating: on transformer 53257-53261 : Rate B, Rate C - 0.0, 0.0 -> 242.36, 242.36
% INFO    : Updated Thermal Rating: on line 53257-53272 : Rate B, Rate C - 0.0, 0.0 -> 529.62, 529.62
% INFO    : Updated Thermal Rating: on line 53257-53306 : Rate B, Rate C - 0.0, 0.0 -> 410.5, 410.5
% INFO    : Updated Thermal Rating: on transformer 53258-53260 : Rate B, Rate C - 0.0, 0.0 -> 176.55, 176.55
% INFO    : Updated Thermal Rating: on transformer 53259-53260 : Rate B, Rate C - 0.0, 0.0 -> 100.0, 100.0
% INFO    : Updated Thermal Rating: on transformer 53262-53263 : Rate B, Rate C - 0.0, 0.0 -> 43.8, 43.8
% INFO    : Updated Thermal Rating: on transformer 53262-53264 : Rate B, Rate C - 0.0, 0.0 -> 22.75, 22.75
% INFO    : Updated Thermal Rating: on line 80001-53265 : Rate B, Rate C - 0.0, 0.0 -> 133.15, 133.15
% INFO    : Updated Thermal Rating: on transformer 53267-53266 : Rate B, Rate C - 0.0, 0.0 -> 243.93, 243.93
% INFO    : Updated Thermal Rating: on transformer 53267-53266 : Rate B, Rate C - 0.0, 0.0 -> 243.93, 243.93
% INFO    : Updated Thermal Rating: on transformer 53267-53266 : Rate B, Rate C - 0.0, 0.0 -> 243.93, 243.93
% INFO    : Updated Thermal Rating: on transformer 53266-53268 : Rate B, Rate C - 0.0, 0.0 -> 239.95, 239.95
% INFO    : Updated Thermal Rating: on line 53266-53306 : Rate B, Rate C - 0.0, 0.0 -> 555.57, 555.57
% INFO    : Updated Thermal Rating: on transformer 53267-53269 : Rate B, Rate C - 0.0, 0.0 -> 17.81, 17.81
% INFO    : Updated Thermal Rating: on transformer 53271-53270 : Rate B, Rate C - 0.0, 0.0 -> 175.08, 175.08
% INFO    : Updated Thermal Rating: on transformer 53273-53276 : Rate B, Rate C - 0.0, 0.0 -> 288.47, 288.47
% INFO    : Updated Thermal Rating: on transformer 53273-53277 : Rate B, Rate C - 0.0, 0.0 -> 220.07, 220.07
% INFO    : Updated Thermal Rating: on transformer 53274-53276 : Rate B, Rate C - 0.0, 0.0 -> 188.47, 188.47
% INFO    : Updated Thermal Rating: on transformer 53275-53276 : Rate B, Rate C - 0.0, 0.0 -> 100.0, 100.0
% INFO    : Updated Thermal Rating: on transformer 53278-53281 : Rate B, Rate C - 0.0, 0.0 -> 301.26, 301.26
% INFO    : Updated Thermal Rating: on line 53295-53278 : Rate B, Rate C - 0.0, 0.0 -> 476.61, 476.61
% INFO    : Updated Thermal Rating: on line 53278-60005 : Rate B, Rate C - 0.0, 0.0 -> 431.09, 431.09
% INFO    : Updated Thermal Rating: on line 53278-60056 : Rate B, Rate C - 0.0, 0.0 -> 340.01, 340.01
% INFO    : Updated Thermal Rating: on transformer 53279-53281 : Rate B, Rate C - 0.0, 0.0 -> 151.26, 151.26
% INFO    : Updated Thermal Rating: on line 53279-60035 : Rate B, Rate C - 0.0, 0.0 -> 164.38, 164.38
% INFO    : Updated Thermal Rating: on transformer 53280-53281 : Rate B, Rate C - 0.0, 0.0 -> 150.0, 150.0
% INFO    : Updated Thermal Rating: on transformer 53283-53282 : Rate B, Rate C - 0.0, 0.0 -> 145.98, 145.98
% INFO    : Updated Thermal Rating: on transformer 53282-53286 : Rate B, Rate C - 0.0, 0.0 -> 440.91, 440.91
% INFO    : Updated Thermal Rating: on transformer 53284-53286 : Rate B, Rate C - 0.0, 0.0 -> 220.45, 220.45
% INFO    : Updated Thermal Rating: on transformer 53285-53286 : Rate B, Rate C - 0.0, 0.0 -> 220.45, 220.45
% INFO    : Updated Thermal Rating: on line 53287-53288 : Rate B, Rate C - 0.0, 0.0 -> 546.83, 546.83
% INFO    : Updated Thermal Rating: on line 53287-53290 : Rate B, Rate C - 0.0, 0.0 -> 619.53, 619.53
% INFO    : Updated Thermal Rating: on transformer 53289-53288 : Rate B, Rate C - 0.0, 0.0 -> 187.67, 187.67
% INFO    : Updated Thermal Rating: on transformer 53291-53290 : Rate B, Rate C - 0.0, 0.0 -> 275.46, 275.46
% INFO    : Updated Thermal Rating: on transformer 53291-53290 : Rate B, Rate C - 0.0, 0.0 -> 275.46, 275.46
% INFO    : Updated Thermal Rating: on transformer 53291-53290 : Rate B, Rate C - 0.0, 0.0 -> 275.46, 275.46
% INFO    : Updated Thermal Rating: on transformer 53290-53292 : Rate B, Rate C - 0.0, 0.0 -> 238.82, 238.82
% INFO    : Updated Thermal Rating: on transformer 53290-53293 : Rate B, Rate C - 0.0, 0.0 -> 228.23, 228.23
% INFO    : Updated Thermal Rating: on line 53290-80006 : Rate B, Rate C - 0.0, 0.0 -> 518.44, 518.44
% INFO    : Updated Thermal Rating: on line 53291-80003 : Rate B, Rate C - 0.0, 0.0 -> 210.01, 210.01
% INFO    : Updated Thermal Rating: on transformer 53295-53294 : Rate B, Rate C - 0.0, 0.0 -> 1200.0, 1200.0
% INFO    : Updated Thermal Rating: on transformer 53294-53297 : Rate B, Rate C - 0.0, 0.0 -> 1305.2, 1305.2
% INFO    : Updated Thermal Rating: on transformer 53294-53298 : Rate B, Rate C - 0.0, 0.0 -> 1298.56, 1298.56
% INFO    : Updated Thermal Rating: on transformer 53296-53295 : Rate B, Rate C - 0.0, 0.0 -> 194.47, 194.47
% INFO    : Updated Thermal Rating: on line 53299-60734 : Rate B, Rate C - 0.0, 0.0 -> 2451.72, 2451.72
% INFO    : Updated Thermal Rating: on transformer 53301-53300 : Rate B, Rate C - 0.0, 0.0 -> 162.61, 162.61
% INFO    : Updated Thermal Rating: on line 53302-80006 : Rate B, Rate C - 0.0, 0.0 -> 541.87, 541.87
% INFO    : Updated Thermal Rating: on transformer 53306-53305 : Rate B, Rate C - 0.0, 0.0 -> 1118.4, 1118.4
% INFO    : Updated Thermal Rating: on transformer 53306-53305 : Rate B, Rate C - 0.0, 0.0 -> 1118.4, 1118.4
% INFO    : Updated Thermal Rating: on line 60801-53305 : Rate B, Rate C - 0.0, 0.0 -> 3096.71, 3096.71
% INFO    : Updated Thermal Rating: on transformer 53307-53306 : Rate B, Rate C - 0.0, 0.0 -> 279.03, 279.03
% INFO    : Updated Thermal Rating: on transformer 53307-53306 : Rate B, Rate C - 0.0, 0.0 -> 279.03, 279.03
% INFO    : Updated Thermal Rating: on transformer 53307-53306 : Rate B, Rate C - 0.0, 0.0 -> 279.03, 279.03
% INFO    : Updated Thermal Rating: on transformer 53307-53306 : Rate B, Rate C - 0.0, 0.0 -> 279.03, 279.03
% INFO    : Updated Thermal Rating: on line 60007-60000 : Rate B, Rate C - 0.0, 0.0 -> 143.77, 143.77
% INFO    : Updated Thermal Rating: on line 60029-60000 : Rate B, Rate C - 0.0, 0.0 -> 150.54, 150.54
% INFO    : Updated Thermal Rating: on line 60015-60002 : Rate B, Rate C - 0.0, 0.0 -> 124.09, 124.09
% INFO    : Updated Thermal Rating: on line 60002-60020 : Rate B, Rate C - 0.0, 0.0 -> 168.65, 168.65
% INFO    : Updated Thermal Rating: on line 60004-60015 : Rate B, Rate C - 0.0, 0.0 -> 162.51, 162.51
% INFO    : Updated Thermal Rating: on line 60004-60017 : Rate B, Rate C - 0.0, 0.0 -> 168.73, 168.73
% INFO    : Updated Thermal Rating: on transformer 60006-60005 : Rate B, Rate C - 0.0, 0.0 -> 154.97, 154.97
% INFO    : Updated Thermal Rating: on transformer 60006-60009 : Rate B, Rate C - 0.0, 0.0 -> 188.45, 188.45
% INFO    : Updated Thermal Rating: on transformer 60007-60009 : Rate B, Rate C - 0.0, 0.0 -> 113.45, 113.45
% INFO    : Updated Thermal Rating: on line 60007-60032 : Rate B, Rate C - 0.0, 0.0 -> 125.73, 125.73
% INFO    : Updated Thermal Rating: on transformer 60008-60009 : Rate B, Rate C - 0.0, 0.0 -> 75.0, 75.0
% INFO    : Updated Thermal Rating: on line 60057-60010 : Rate B, Rate C - 0.0, 0.0 -> 183.9, 183.9
% INFO    : Updated Thermal Rating: on transformer 60011-60014 : Rate B, Rate C - 0.0, 0.0 -> 99.86, 99.86
% INFO    : Updated Thermal Rating: on line 60011-60020 : Rate B, Rate C - 0.0, 0.0 -> 165.18, 165.18
% INFO    : Updated Thermal Rating: on line 60011-60044 : Rate B, Rate C - 0.0, 0.0 -> 140.78, 140.78
% INFO    : Updated Thermal Rating: on line 60063-60011 : Rate B, Rate C - 0.0, 0.0 -> 163.58, 163.58
% INFO    : Updated Thermal Rating: on transformer 60012-60014 : Rate B, Rate C - 0.0, 0.0 -> 49.93, 49.93
% INFO    : Updated Thermal Rating: on transformer 60013-60014 : Rate B, Rate C - 0.0, 0.0 -> 49.93, 49.93
% INFO    : Updated Thermal Rating: on transformer 60017-60016 : Rate B, Rate C - 0.0, 0.0 -> 250.39, 250.39
% INFO    : Updated Thermal Rating: on transformer 60017-60016 : Rate B, Rate C - 0.0, 0.0 -> 250.39, 250.39
% INFO    : Updated Thermal Rating: on transformer 60017-60016 : Rate B, Rate C - 0.0, 0.0 -> 250.39, 250.39
% INFO    : Updated Thermal Rating: on line 60848-60016 : Rate B, Rate C - 0.0, 0.0 -> 587.61, 587.61
% INFO    : Updated Thermal Rating: on line 60016-60868 : Rate B, Rate C - 0.0, 0.0 -> 609.37, 609.37
% INFO    : Updated Thermal Rating: on line 60017-60021 : Rate B, Rate C - 0.0, 0.0 -> 163.55, 163.55
% INFO    : Updated Thermal Rating: on line 60017-60025 : Rate B, Rate C - 0.0, 0.0 -> 134.22, 134.22
% INFO    : Updated Thermal Rating: on line 60028-60017 : Rate B, Rate C - 0.0, 0.0 -> 202.49, 202.49
% INFO    : Updated Thermal Rating: on line 60028-60017 : Rate B, Rate C - 0.0, 0.0 -> 202.49, 202.49
% INFO    : Updated Thermal Rating: on line 60018-60026 : Rate B, Rate C - 0.0, 0.0 -> 144.36, 144.36
% INFO    : Updated Thermal Rating: on line 60018-60028 : Rate B, Rate C - 0.0, 0.0 -> 173.92, 173.92
% INFO    : Updated Thermal Rating: on line 60031-60018 : Rate B, Rate C - 0.0, 0.0 -> 144.19, 144.19
% INFO    : Updated Thermal Rating: on line 60020-60022 : Rate B, Rate C - 0.0, 0.0 -> 161.31, 161.31
% INFO    : Updated Thermal Rating: on line 60021-60022 : Rate B, Rate C - 0.0, 0.0 -> 162.46, 162.46
% INFO    : Updated Thermal Rating: on line 60028-60021 : Rate B, Rate C - 0.0, 0.0 -> 161.03, 161.03
% INFO    : Updated Thermal Rating: on line 60022-60028 : Rate B, Rate C - 0.0, 0.0 -> 163.03, 163.03
% INFO    : Updated Thermal Rating: on line 60025-60050 : Rate B, Rate C - 0.0, 0.0 -> 142.51, 142.51
% INFO    : Updated Thermal Rating: on line 60026-60031 : Rate B, Rate C - 0.0, 0.0 -> 113.14, 113.14
% INFO    : Updated Thermal Rating: on line 60026-60045 : Rate B, Rate C - 0.0, 0.0 -> 155.26, 155.26
% INFO    : Updated Thermal Rating: on line 60737-60029 : Rate B, Rate C - 0.0, 0.0 -> 150.92, 150.92
% INFO    : Updated Thermal Rating: on line 60031-60052 : Rate B, Rate C - 0.0, 0.0 -> 124.03, 124.03
% INFO    : Updated Thermal Rating: on line 60032-60035 : Rate B, Rate C - 0.0, 0.0 -> 160.74, 160.74
% INFO    : Updated Thermal Rating: on line 60055-60032 : Rate B, Rate C - 0.0, 0.0 -> 156.43, 156.43
% INFO    : Updated Thermal Rating: on line 60038-60033 : Rate B, Rate C - 0.0, 0.0 -> 157.96, 157.96
% INFO    : Updated Thermal Rating: on line 60033-60060 : Rate B, Rate C - 0.0, 0.0 -> 168.42, 168.42
% INFO    : Updated Thermal Rating: on line 60038-60049 : Rate B, Rate C - 0.0, 0.0 -> 126.79, 126.79
% INFO    : Updated Thermal Rating: on line 60054-60041 : Rate B, Rate C - 0.0, 0.0 -> 144.04, 144.04
% INFO    : Updated Thermal Rating: on line 60041-60055 : Rate B, Rate C - 0.0, 0.0 -> 117.94, 117.94
% INFO    : Updated Thermal Rating: on line 60044-60045 : Rate B, Rate C - 0.0, 0.0 -> 109.86, 109.86
% INFO    : Updated Thermal Rating: on line 60849-60044 : Rate B, Rate C - 0.0, 0.0 -> 168.48, 168.48
% INFO    : Updated Thermal Rating: on line 60045-60064 : Rate B, Rate C - 0.0, 0.0 -> 156.59, 156.59
% INFO    : Updated Thermal Rating: on line 60849-60045 : Rate B, Rate C - 0.0, 0.0 -> 180.95, 180.95
% INFO    : Updated Thermal Rating: on line 60052-60049 : Rate B, Rate C - 0.0, 0.0 -> 143.6, 143.6
% INFO    : Updated Thermal Rating: on line 60050-60060 : Rate B, Rate C - 0.0, 0.0 -> 154.5, 154.5
% INFO    : Updated Thermal Rating: on line 60050-60737 : Rate B, Rate C - 0.0, 0.0 -> 145.86, 145.86
% INFO    : Updated Thermal Rating: on line 60064-60052 : Rate B, Rate C - 0.0, 0.0 -> 156.85, 156.85
% INFO    : Updated Thermal Rating: on line 60053-60058 : Rate B, Rate C - 0.0, 0.0 -> 134.11, 134.11
% INFO    : Updated Thermal Rating: on line 60070-60053 : Rate B, Rate C - 0.0, 0.0 -> 149.16, 149.16
% INFO    : Updated Thermal Rating: on line 60054-60062 : Rate B, Rate C - 0.0, 0.0 -> 159.04, 159.04
% INFO    : Updated Thermal Rating: on line 60055-60058 : Rate B, Rate C - 0.0, 0.0 -> 134.56, 134.56
% INFO    : Updated Thermal Rating: on transformer 60057-60056 : Rate B, Rate C - 0.0, 0.0 -> 169.06, 169.06
% INFO    : Updated Thermal Rating: on line 60056-60061 : Rate B, Rate C - 0.0, 0.0 -> 509.89, 509.89
% INFO    : Updated Thermal Rating: on transformer 60058-60057 : Rate B, Rate C - 0.0, 0.0 -> 137.57, 137.57
% INFO    : Updated Thermal Rating: on line 60058-60074 : Rate B, Rate C - 0.0, 0.0 -> 150.74, 150.74
% INFO    : Updated Thermal Rating: on transformer 60060-60059 : Rate B, Rate C - 0.0, 0.0 -> 181.87, 181.87
% INFO    : Updated Thermal Rating: on line 60060-60765 : Rate B, Rate C - 0.0, 0.0 -> 163.43, 163.43
% INFO    : Updated Thermal Rating: on line 60061-60805 : Rate B, Rate C - 0.0, 0.0 -> 537.88, 537.88
% INFO    : Updated Thermal Rating: on line 60061-60848 : Rate B, Rate C - 0.0, 0.0 -> 504.8, 504.8
% INFO    : Updated Thermal Rating: on line 60062-60812 : Rate B, Rate C - 0.0, 0.0 -> 166.96, 166.96
% INFO    : Updated Thermal Rating: on line 60076-60063 : Rate B, Rate C - 0.0, 0.0 -> 147.36, 147.36
% INFO    : Updated Thermal Rating: on line 60080-60063 : Rate B, Rate C - 0.0, 0.0 -> 146.8, 146.8
% INFO    : Updated Thermal Rating: on line 60063-60869 : Rate B, Rate C - 0.0, 0.0 -> 186.77, 186.77
% INFO    : Updated Thermal Rating: on line 60071-60064 : Rate B, Rate C - 0.0, 0.0 -> 143.14, 143.14
% INFO    : Updated Thermal Rating: on line 60706-60065 : Rate B, Rate C - 0.0, 0.0 -> 130.36, 130.36
% INFO    : Updated Thermal Rating: on line 60869-60065 : Rate B, Rate C - 0.0, 0.0 -> 156.96, 156.96
% INFO    : Updated Thermal Rating: on line 60073-60069 : Rate B, Rate C - 0.0, 0.0 -> 124.87, 124.87
% INFO    : Updated Thermal Rating: on line 60069-60079 : Rate B, Rate C - 0.0, 0.0 -> 169.95, 169.95
% INFO    : Updated Thermal Rating: on line 60069-60849 : Rate B, Rate C - 0.0, 0.0 -> 180.3, 180.3
% INFO    : Updated Thermal Rating: on line 60765-60071 : Rate B, Rate C - 0.0, 0.0 -> 152.97, 152.97
% INFO    : Updated Thermal Rating: on line 60073-60849 : Rate B, Rate C - 0.0, 0.0 -> 142.75, 142.75
% INFO    : Updated Thermal Rating: on line 60074-60082 : Rate B, Rate C - 0.0, 0.0 -> 105.8, 105.8
% INFO    : Updated Thermal Rating: on line 60076-60080 : Rate B, Rate C - 0.0, 0.0 -> 116.28, 116.28
% INFO    : Updated Thermal Rating: on line 60076-60849 : Rate B, Rate C - 0.0, 0.0 -> 152.85, 152.85
% INFO    : Updated Thermal Rating: on line 60077-60090 : Rate B, Rate C - 0.0, 0.0 -> 178.68, 178.68
% INFO    : Updated Thermal Rating: on line 60077-60104 : Rate B, Rate C - 0.0, 0.0 -> 147.42, 147.42
% INFO    : Updated Thermal Rating: on line 60706-60077 : Rate B, Rate C - 0.0, 0.0 -> 188.86, 188.86
% INFO    : Updated Thermal Rating: on line 60079-60088 : Rate B, Rate C - 0.0, 0.0 -> 134.4, 134.4
% INFO    : Updated Thermal Rating: on line 60082-60102 : Rate B, Rate C - 0.0, 0.0 -> 159.74, 159.74
% INFO    : Updated Thermal Rating: on line 60084-60806 : Rate B, Rate C - 0.0, 0.0 -> 143.94, 143.94
% INFO    : Updated Thermal Rating: on line 60812-60084 : Rate B, Rate C - 0.0, 0.0 -> 139.66, 139.66
% INFO    : Updated Thermal Rating: on line 60088-60086 : Rate B, Rate C - 0.0, 0.0 -> 141.71, 141.71
% INFO    : Updated Thermal Rating: on line 60086-60829 : Rate B, Rate C - 0.0, 0.0 -> 154.91, 154.91
% INFO    : Updated Thermal Rating: on line 60095-60088 : Rate B, Rate C - 0.0, 0.0 -> 141.52, 141.52
% INFO    : Updated Thermal Rating: on line 60089-60095 : Rate B, Rate C - 0.0, 0.0 -> 141.28, 141.28
% INFO    : Updated Thermal Rating: on line 60089-60100 : Rate B, Rate C - 0.0, 0.0 -> 157.54, 157.54
% INFO    : Updated Thermal Rating: on line 60092-60090 : Rate B, Rate C - 0.0, 0.0 -> 149.64, 149.64
% INFO    : Updated Thermal Rating: on line 60101-60090 : Rate B, Rate C - 0.0, 0.0 -> 140.74, 140.74
% INFO    : Updated Thermal Rating: on line 60090-60104 : Rate B, Rate C - 0.0, 0.0 -> 143.03, 143.03
% INFO    : Updated Thermal Rating: on line 60092-60093 : Rate B, Rate C - 0.0, 0.0 -> 146.57, 146.57
% INFO    : Updated Thermal Rating: on line 60092-60101 : Rate B, Rate C - 0.0, 0.0 -> 126.98, 126.98
% INFO    : Updated Thermal Rating: on line 60093-60097 : Rate B, Rate C - 0.0, 0.0 -> 143.68, 143.68
% INFO    : Updated Thermal Rating: on line 60100-60093 : Rate B, Rate C - 0.0, 0.0 -> 139.83, 139.83
% INFO    : Updated Thermal Rating: on transformer 60097-60096 : Rate B, Rate C - 0.0, 0.0 -> 183.87, 183.87
% INFO    : Updated Thermal Rating: on line 60096-60184 : Rate B, Rate C - 0.0, 0.0 -> 485.58, 485.58
% INFO    : Updated Thermal Rating: on line 60096-60705 : Rate B, Rate C - 0.0, 0.0 -> 595.02, 595.02
% INFO    : Updated Thermal Rating: on line 60100-60097 : Rate B, Rate C - 0.0, 0.0 -> 168.44, 168.44
% INFO    : Updated Thermal Rating: on line 60097-60109 : Rate B, Rate C - 0.0, 0.0 -> 137.68, 137.68
% INFO    : Updated Thermal Rating: on line 60117-60102 : Rate B, Rate C - 0.0, 0.0 -> 166.89, 166.89
% INFO    : Updated Thermal Rating: on line 60103-60119 : Rate B, Rate C - 0.0, 0.0 -> 154.05, 154.05
% INFO    : Updated Thermal Rating: on line 60103-60829 : Rate B, Rate C - 0.0, 0.0 -> 168.82, 168.82
% INFO    : Updated Thermal Rating: on line 60105-60116 : Rate B, Rate C - 0.0, 0.0 -> 151.28, 151.28
% INFO    : Updated Thermal Rating: on line 60107-60121 : Rate B, Rate C - 0.0, 0.0 -> 148.56, 148.56
% INFO    : Updated Thermal Rating: on line 60829-60107 : Rate B, Rate C - 0.0, 0.0 -> 163.24, 163.24
% INFO    : Updated Thermal Rating: on line 60110-60109 : Rate B, Rate C - 0.0, 0.0 -> 135.11, 135.11
% INFO    : Updated Thermal Rating: on line 60109-60800 : Rate B, Rate C - 0.0, 0.0 -> 142.24, 142.24
% INFO    : Updated Thermal Rating: on line 60128-60110 : Rate B, Rate C - 0.0, 0.0 -> 133.03, 133.03
% INFO    : Updated Thermal Rating: on line 60110-60800 : Rate B, Rate C - 0.0, 0.0 -> 145.9, 145.9
% INFO    : Updated Thermal Rating: on line 60111-60124 : Rate B, Rate C - 0.0, 0.0 -> 146.2, 146.2
% INFO    : Updated Thermal Rating: on line 60111-60128 : Rate B, Rate C - 0.0, 0.0 -> 145.2, 145.2
% INFO    : Updated Thermal Rating: on line 60111-60829 : Rate B, Rate C - 0.0, 0.0 -> 164.99, 164.99
% INFO    : Updated Thermal Rating: on line 60115-60116 : Rate B, Rate C - 0.0, 0.0 -> 176.47, 176.47
% INFO    : Updated Thermal Rating: on line 60115-60134 : Rate B, Rate C - 0.0, 0.0 -> 157.4, 157.4
% INFO    : Updated Thermal Rating: on line 60803-60115 : Rate B, Rate C - 0.0, 0.0 -> 171.42, 171.42
% INFO    : Updated Thermal Rating: on line 60116-60135 : Rate B, Rate C - 0.0, 0.0 -> 160.52, 160.52
% INFO    : Updated Thermal Rating: on line 60803-60117 : Rate B, Rate C - 0.0, 0.0 -> 174.26, 174.26
% INFO    : Updated Thermal Rating: on line 60119-60141 : Rate B, Rate C - 0.0, 0.0 -> 123.44, 123.44
% INFO    : Updated Thermal Rating: on line 60124-60121 : Rate B, Rate C - 0.0, 0.0 -> 134.85, 134.85
% INFO    : Updated Thermal Rating: on line 60130-60126 : Rate B, Rate C - 0.0, 0.0 -> 137.17, 137.17
% INFO    : Updated Thermal Rating: on line 60136-60126 : Rate B, Rate C - 0.0, 0.0 -> 154.35, 154.35
% INFO    : Updated Thermal Rating: on transformer 60130-60133 : Rate B, Rate C - 0.0, 0.0 -> 62.2, 62.2
% INFO    : Updated Thermal Rating: on line 60139-60130 : Rate B, Rate C - 0.0, 0.0 -> 156.94, 156.94
% INFO    : Updated Thermal Rating: on line 60130-60162 : Rate B, Rate C - 0.0, 0.0 -> 155.22, 155.22
% INFO    : Updated Thermal Rating: on transformer 60131-60133 : Rate B, Rate C - 0.0, 0.0 -> 31.1, 31.1
% INFO    : Updated Thermal Rating: on transformer 60132-60133 : Rate B, Rate C - 0.0, 0.0 -> 31.1, 31.1
% INFO    : Updated Thermal Rating: on line 60135-60134 : Rate B, Rate C - 0.0, 0.0 -> 169.37, 169.37
% INFO    : Updated Thermal Rating: on line 60134-60695 : Rate B, Rate C - 0.0, 0.0 -> 194.83, 194.83
% INFO    : Updated Thermal Rating: on line 60155-60135 : Rate B, Rate C - 0.0, 0.0 -> 182.78, 182.78
% INFO    : Updated Thermal Rating: on line 60136-60855 : Rate B, Rate C - 0.0, 0.0 -> 158.86, 158.86
% INFO    : Updated Thermal Rating: on line 60139-60151 : Rate B, Rate C - 0.0, 0.0 -> 163.71, 163.71
% INFO    : Updated Thermal Rating: on line 60740-60139 : Rate B, Rate C - 0.0, 0.0 -> 183.5, 183.5
% INFO    : Updated Thermal Rating: on line 60141-60154 : Rate B, Rate C - 0.0, 0.0 -> 80.98, 80.98
% INFO    : Updated Thermal Rating: on line 60141-60159 : Rate B, Rate C - 0.0, 0.0 -> 139.27, 139.27
% INFO    : Updated Thermal Rating: on line 60142-60145 : Rate B, Rate C - 0.0, 0.0 -> 163.83, 163.83
% INFO    : Updated Thermal Rating: on line 60855-60142 : Rate B, Rate C - 0.0, 0.0 -> 142.9, 142.9
% INFO    : Updated Thermal Rating: on line 60145-60163 : Rate B, Rate C - 0.0, 0.0 -> 167.79, 167.79
% INFO    : Updated Thermal Rating: on line 60162-60148 : Rate B, Rate C - 0.0, 0.0 -> 147.59, 147.59
% INFO    : Updated Thermal Rating: on line 60148-60212 : Rate B, Rate C - 0.0, 0.0 -> 161.87, 161.87
% INFO    : Updated Thermal Rating: on line 60151-60149 : Rate B, Rate C - 0.0, 0.0 -> 145.58, 145.58
% INFO    : Updated Thermal Rating: on line 60149-60170 : Rate B, Rate C - 0.0, 0.0 -> 157.11, 157.11
% INFO    : Updated Thermal Rating: on line 60149-60180 : Rate B, Rate C - 0.0, 0.0 -> 148.63, 148.63
% INFO    : Updated Thermal Rating: on line 60740-60151 : Rate B, Rate C - 0.0, 0.0 -> 166.82, 166.82
% INFO    : Updated Thermal Rating: on line 60219-60154 : Rate B, Rate C - 0.0, 0.0 -> 138.73, 138.73
% INFO    : Updated Thermal Rating: on line 60156-60159 : Rate B, Rate C - 0.0, 0.0 -> 159.21, 159.21
% INFO    : Updated Thermal Rating: on line 60219-60156 : Rate B, Rate C - 0.0, 0.0 -> 134.99, 134.99
% INFO    : Updated Thermal Rating: on transformer 60159-60158 : Rate B, Rate C - 0.0, 0.0 -> 193.25, 193.25
% INFO    : Updated Thermal Rating: on line 60639-60158 : Rate B, Rate C - 0.0, 0.0 -> 496.46, 496.46
% INFO    : Updated Thermal Rating: on line 60802-60158 : Rate B, Rate C - 0.0, 0.0 -> 401.31, 401.31
% INFO    : Updated Thermal Rating: on line 60158-60828 : Rate B, Rate C - 0.0, 0.0 -> 501.52, 501.52
% INFO    : Updated Thermal Rating: on line 60159-60172 : Rate B, Rate C - 0.0, 0.0 -> 147.95, 147.95
% INFO    : Updated Thermal Rating: on line 60160-60162 : Rate B, Rate C - 0.0, 0.0 -> 115.65, 115.65
% INFO    : Updated Thermal Rating: on line 60177-60160 : Rate B, Rate C - 0.0, 0.0 -> 163.5, 163.5
% INFO    : Updated Thermal Rating: on line 60163-60199 : Rate B, Rate C - 0.0, 0.0 -> 112.66, 112.66
% INFO    : Updated Thermal Rating: on line 60163-70072 : Rate B, Rate C - 0.0, 0.0 -> 170.01, 170.01
% INFO    : Updated Thermal Rating: on transformer 60164-60167 : Rate B, Rate C - 0.0, 0.0 -> 117.78, 117.78
% INFO    : Updated Thermal Rating: on transformer 60165-60167 : Rate B, Rate C - 0.0, 0.0 -> 58.89, 58.89
% INFO    : Updated Thermal Rating: on transformer 60166-60167 : Rate B, Rate C - 0.0, 0.0 -> 58.89, 58.89
% INFO    : Updated Thermal Rating: on line 60723-60168 : Rate B, Rate C - 0.0, 0.0 -> 121.07, 121.07
% INFO    : Updated Thermal Rating: on line 60168-60855 : Rate B, Rate C - 0.0, 0.0 -> 146.11, 146.11
% INFO    : Updated Thermal Rating: on line 60170-60202 : Rate B, Rate C - 0.0, 0.0 -> 163.3, 163.3
% INFO    : Updated Thermal Rating: on line 60216-60172 : Rate B, Rate C - 0.0, 0.0 -> 135.71, 135.71
% INFO    : Updated Thermal Rating: on line 60182-60173 : Rate B, Rate C - 0.0, 0.0 -> 158.58, 158.58
% INFO    : Updated Thermal Rating: on line 60173-60190 : Rate B, Rate C - 0.0, 0.0 -> 147.33, 147.33
% INFO    : Updated Thermal Rating: on line 60173-60773 : Rate B, Rate C - 0.0, 0.0 -> 163.35, 163.35
% INFO    : Updated Thermal Rating: on line 60177-60176 : Rate B, Rate C - 0.0, 0.0 -> 159.21, 159.21
% INFO    : Updated Thermal Rating: on line 60176-60676 : Rate B, Rate C - 0.0, 0.0 -> 178.09, 178.09
% INFO    : Updated Thermal Rating: on line 60177-60723 : Rate B, Rate C - 0.0, 0.0 -> 164.78, 164.78
% INFO    : Updated Thermal Rating: on line 60178-60182 : Rate B, Rate C - 0.0, 0.0 -> 172.71, 172.71
% INFO    : Updated Thermal Rating: on line 60676-60178 : Rate B, Rate C - 0.0, 0.0 -> 182.54, 182.54
% INFO    : Updated Thermal Rating: on line 60180-60205 : Rate B, Rate C - 0.0, 0.0 -> 118.57, 118.57
% INFO    : Updated Thermal Rating: on line 60182-60851 : Rate B, Rate C - 0.0, 0.0 -> 219.43, 219.43
% INFO    : Updated Thermal Rating: on transformer 60185-60184 : Rate B, Rate C - 0.0, 0.0 -> 276.19, 276.19
% INFO    : Updated Thermal Rating: on transformer 60185-60184 : Rate B, Rate C - 0.0, 0.0 -> 276.19, 276.19
% INFO    : Updated Thermal Rating: on transformer 60185-60184 : Rate B, Rate C - 0.0, 0.0 -> 276.19, 276.19
% INFO    : Updated Thermal Rating: on transformer 60185-60184 : Rate B, Rate C - 0.0, 0.0 -> 276.19, 276.19
% INFO    : Updated Thermal Rating: on line 60278-60184 : Rate B, Rate C - 0.0, 0.0 -> 510.01, 510.01
% INFO    : Updated Thermal Rating: on line 60184-60675 : Rate B, Rate C - 0.0, 0.0 -> 632.41, 632.41
% INFO    : Updated Thermal Rating: on line 60739-60184 : Rate B, Rate C - 0.0, 0.0 -> 610.66, 610.66
% INFO    : Updated Thermal Rating: on line 60186-60185 : Rate B, Rate C - 0.0, 0.0 -> 176.88, 176.88
% INFO    : Updated Thermal Rating: on line 60185-60202 : Rate B, Rate C - 0.0, 0.0 -> 184.12, 184.12
% INFO    : Updated Thermal Rating: on line 60185-60209 : Rate B, Rate C - 0.0, 0.0 -> 181.18, 181.18
% INFO    : Updated Thermal Rating: on line 60185-60262 : Rate B, Rate C - 0.0, 0.0 -> 181.12, 181.12
% INFO    : Updated Thermal Rating: on line 60185-60273 : Rate B, Rate C - 0.0, 0.0 -> 195.78, 195.78
% INFO    : Updated Thermal Rating: on line 60260-60186 : Rate B, Rate C - 0.0, 0.0 -> 137.68, 137.68
% INFO    : Updated Thermal Rating: on line 60247-60187 : Rate B, Rate C - 0.0, 0.0 -> 147.76, 147.76
% INFO    : Updated Thermal Rating: on line 60249-60187 : Rate B, Rate C - 0.0, 0.0 -> 175.46, 175.46
% INFO    : Updated Thermal Rating: on line 60189-60247 : Rate B, Rate C - 0.0, 0.0 -> 160.97, 160.97
% INFO    : Updated Thermal Rating: on line 60189-60676 : Rate B, Rate C - 0.0, 0.0 -> 182.16, 182.16
% INFO    : Updated Thermal Rating: on line 60190-60254 : Rate B, Rate C - 0.0, 0.0 -> 163.89, 163.89
% INFO    : Updated Thermal Rating: on line 60192-60205 : Rate B, Rate C - 0.0, 0.0 -> 165.32, 165.32
% INFO    : Updated Thermal Rating: on line 60192-60212 : Rate B, Rate C - 0.0, 0.0 -> 185.43, 185.43
% INFO    : Updated Thermal Rating: on line 60271-60194 : Rate B, Rate C - 0.0, 0.0 -> 138.33, 138.33
% INFO    : Updated Thermal Rating: on line 60194-60826 : Rate B, Rate C - 0.0, 0.0 -> 188.84, 188.84
% INFO    : Updated Thermal Rating: on line 60195-60232 : Rate B, Rate C - 0.0, 0.0 -> 180.26, 180.26
% INFO    : Updated Thermal Rating: on line 60851-60195 : Rate B, Rate C - 0.0, 0.0 -> 188.36, 188.36
% INFO    : Updated Thermal Rating: on line 60198-60216 : Rate B, Rate C - 0.0, 0.0 -> 118.55, 118.55
% INFO    : Updated Thermal Rating: on line 60238-60198 : Rate B, Rate C - 0.0, 0.0 -> 134.43, 134.43
% INFO    : Updated Thermal Rating: on line 60199-60290 : Rate B, Rate C - 0.0, 0.0 -> 136.82, 136.82
% INFO    : Updated Thermal Rating: on line 60200-60249 : Rate B, Rate C - 0.0, 0.0 -> 140.51, 140.51
% INFO    : Updated Thermal Rating: on line 60200-60389 : Rate B, Rate C - 0.0, 0.0 -> 164.17, 164.17
% INFO    : Updated Thermal Rating: on line 60286-60201 : Rate B, Rate C - 0.0, 0.0 -> 155.56, 155.56
% INFO    : Updated Thermal Rating: on line 60201-60303 : Rate B, Rate C - 0.0, 0.0 -> 154.76, 154.76
% INFO    : Updated Thermal Rating: on line 60203-60230 : Rate B, Rate C - 0.0, 0.0 -> 155.19, 155.19
% INFO    : Updated Thermal Rating: on line 60203-60236 : Rate B, Rate C - 0.0, 0.0 -> 230.4, 230.4
% INFO    : Updated Thermal Rating: on line 60255-60203 : Rate B, Rate C - 0.0, 0.0 -> 172.45, 172.45
% INFO    : Updated Thermal Rating: on line 60203-60259 : Rate B, Rate C - 0.0, 0.0 -> 158.94, 158.94
% INFO    : Updated Thermal Rating: on line 60203-60283 : Rate B, Rate C - 0.0, 0.0 -> 189.82, 189.82
% INFO    : Updated Thermal Rating: on line 60203-60326 : Rate B, Rate C - 0.0, 0.0 -> 143.1, 143.1
% INFO    : Updated Thermal Rating: on line 60209-60205 : Rate B, Rate C - 0.0, 0.0 -> 144.71, 144.71
% INFO    : Updated Thermal Rating: on line 60676-60212 : Rate B, Rate C - 0.0, 0.0 -> 201.04, 201.04
% INFO    : Updated Thermal Rating: on line 60676-60212 : Rate B, Rate C - 0.0, 0.0 -> 201.04, 201.04
% INFO    : Updated Thermal Rating: on line 60407-60215 : Rate B, Rate C - 0.0, 0.0 -> 156.5, 156.5
% INFO    : Updated Thermal Rating: on line 60215-60411 : Rate B, Rate C - 0.0, 0.0 -> 145.9, 145.9
% INFO    : Updated Thermal Rating: on line 60723-60217 : Rate B, Rate C - 0.0, 0.0 -> 111.15, 111.15
% INFO    : Updated Thermal Rating: on line 60217-60784 : Rate B, Rate C - 0.0, 0.0 -> 173.25, 173.25
% INFO    : Updated Thermal Rating: on line 60218-60288 : Rate B, Rate C - 0.0, 0.0 -> 161.51, 161.51
% INFO    : Updated Thermal Rating: on line 60218-60306 : Rate B, Rate C - 0.0, 0.0 -> 152.57, 152.57
% INFO    : Updated Thermal Rating: on line 60310-60219 : Rate B, Rate C - 0.0, 0.0 -> 157.18, 157.18
% INFO    : Updated Thermal Rating: on line 60469-60219 : Rate B, Rate C - 0.0, 0.0 -> 145.15, 145.15
% INFO    : Updated Thermal Rating: on line 60253-60221 : Rate B, Rate C - 0.0, 0.0 -> 158.2, 158.2
% INFO    : Updated Thermal Rating: on line 60221-60300 : Rate B, Rate C - 0.0, 0.0 -> 176.24, 176.24
% INFO    : Updated Thermal Rating: on line 60224-60230 : Rate B, Rate C - 0.0, 0.0 -> 137.59, 137.59
% INFO    : Updated Thermal Rating: on line 60224-60338 : Rate B, Rate C - 0.0, 0.0 -> 166.58, 166.58
% INFO    : Updated Thermal Rating: on line 60227-60228 : Rate B, Rate C - 0.0, 0.0 -> 179.05, 179.05
% INFO    : Updated Thermal Rating: on line 60227-70076 : Rate B, Rate C - 0.0, 0.0 -> 193.16, 193.16
% INFO    : Updated Thermal Rating: on line 60228-60389 : Rate B, Rate C - 0.0, 0.0 -> 149.76, 149.76
% INFO    : Updated Thermal Rating: on line 60229-60296 : Rate B, Rate C - 0.0, 0.0 -> 182.4, 182.4
% INFO    : Updated Thermal Rating: on line 60229-60338 : Rate B, Rate C - 0.0, 0.0 -> 196.9, 196.9
% INFO    : Updated Thermal Rating: on line 60229-60338 : Rate B, Rate C - 0.0, 0.0 -> 196.9, 196.9
% INFO    : Updated Thermal Rating: on line 60300-60230 : Rate B, Rate C - 0.0, 0.0 -> 176.16, 176.16
% INFO    : Updated Thermal Rating: on line 60232-60260 : Rate B, Rate C - 0.0, 0.0 -> 150.42, 150.42
% INFO    : Updated Thermal Rating: on line 60235-60296 : Rate B, Rate C - 0.0, 0.0 -> 137.61, 137.61
% INFO    : Updated Thermal Rating: on line 60235-60347 : Rate B, Rate C - 0.0, 0.0 -> 169.44, 169.44
% INFO    : Updated Thermal Rating: on line 60236-60330 : Rate B, Rate C - 0.0, 0.0 -> 171.22, 171.22
% INFO    : Updated Thermal Rating: on line 60236-60773 : Rate B, Rate C - 0.0, 0.0 -> 204.17, 204.17
% INFO    : Updated Thermal Rating: on line 60236-60773 : Rate B, Rate C - 0.0, 0.0 -> 204.17, 204.17
% INFO    : Updated Thermal Rating: on line 60236-60773 : Rate B, Rate C - 0.0, 0.0 -> 204.17, 204.17
% INFO    : Updated Thermal Rating: on line 60238-60490 : Rate B, Rate C - 0.0, 0.0 -> 165.19, 165.19
% INFO    : Updated Thermal Rating: on line 60408-60241 : Rate B, Rate C - 0.0, 0.0 -> 163.39, 163.39
% INFO    : Updated Thermal Rating: on line 60241-60518 : Rate B, Rate C - 0.0, 0.0 -> 158.24, 158.24
% INFO    : Updated Thermal Rating: on line 60296-60244 : Rate B, Rate C - 0.0, 0.0 -> 165.15, 165.15
% INFO    : Updated Thermal Rating: on line 60326-60244 : Rate B, Rate C - 0.0, 0.0 -> 128.21, 128.21
% INFO    : Updated Thermal Rating: on line 60249-60246 : Rate B, Rate C - 0.0, 0.0 -> 197.14, 197.14
% INFO    : Updated Thermal Rating: on line 60249-60246 : Rate B, Rate C - 0.0, 0.0 -> 197.14, 197.14
% INFO    : Updated Thermal Rating: on line 60246-60311 : Rate B, Rate C - 0.0, 0.0 -> 199.69, 199.69
% INFO    : Updated Thermal Rating: on line 60246-60311 : Rate B, Rate C - 0.0, 0.0 -> 199.69, 199.69
% INFO    : Updated Thermal Rating: on line 60246-60413 : Rate B, Rate C - 0.0, 0.0 -> 154.6, 154.6
% INFO    : Updated Thermal Rating: on line 60250-60283 : Rate B, Rate C - 0.0, 0.0 -> 191.08, 191.08
% INFO    : Updated Thermal Rating: on line 60250-60352 : Rate B, Rate C - 0.0, 0.0 -> 166.01, 166.01
% INFO    : Updated Thermal Rating: on line 60253-60378 : Rate B, Rate C - 0.0, 0.0 -> 126.04, 126.04
% INFO    : Updated Thermal Rating: on line 60254-60826 : Rate B, Rate C - 0.0, 0.0 -> 183.04, 183.04
% INFO    : Updated Thermal Rating: on line 60260-60255 : Rate B, Rate C - 0.0, 0.0 -> 143.69, 143.69
% INFO    : Updated Thermal Rating: on line 60257-60273 : Rate B, Rate C - 0.0, 0.0 -> 173.92, 173.92
% INFO    : Updated Thermal Rating: on line 60257-60362 : Rate B, Rate C - 0.0, 0.0 -> 147.29, 147.29
% INFO    : Updated Thermal Rating: on line 60258-60272 : Rate B, Rate C - 0.0, 0.0 -> 158.59, 158.59
% INFO    : Updated Thermal Rating: on line 60258-60365 : Rate B, Rate C - 0.0, 0.0 -> 210.0, 210.0
% INFO    : Updated Thermal Rating: on line 60258-60838 : Rate B, Rate C - 0.0, 0.0 -> 176.9, 176.9
% INFO    : Updated Thermal Rating: on line 60259-60283 : Rate B, Rate C - 0.0, 0.0 -> 162.18, 162.18
% INFO    : Updated Thermal Rating: on line 60292-60259 : Rate B, Rate C - 0.0, 0.0 -> 227.95, 227.95
% INFO    : Updated Thermal Rating: on line 60259-60308 : Rate B, Rate C - 0.0, 0.0 -> 218.67, 218.67
% INFO    : Updated Thermal Rating: on line 60262-60377 : Rate B, Rate C - 0.0, 0.0 -> 170.41, 170.41
% INFO    : Updated Thermal Rating: on transformer 60264-60267 : Rate B, Rate C - 0.0, 0.0 -> 341.41, 341.41
% INFO    : Updated Thermal Rating: on line 60264-60725 : Rate B, Rate C - 0.0, 0.0 -> 605.26, 605.26
% INFO    : Updated Thermal Rating: on line 60842-60264 : Rate B, Rate C - 0.0, 0.0 -> 513.56, 513.56
% INFO    : Updated Thermal Rating: on transformer 60265-60267 : Rate B, Rate C - 0.0, 0.0 -> 266.41, 266.41
% INFO    : Updated Thermal Rating: on line 60268-60265 : Rate B, Rate C - 0.0, 0.0 -> 184.62, 184.62
% INFO    : Updated Thermal Rating: on line 60284-60265 : Rate B, Rate C - 0.0, 0.0 -> 168.45, 168.45
% INFO    : Updated Thermal Rating: on line 60265-60333 : Rate B, Rate C - 0.0, 0.0 -> 171.25, 171.25
% INFO    : Updated Thermal Rating: on transformer 60266-60267 : Rate B, Rate C - 0.0, 0.0 -> 75.0, 75.0
% INFO    : Updated Thermal Rating: on line 60268-60335 : Rate B, Rate C - 0.0, 0.0 -> 160.82, 160.82
% INFO    : Updated Thermal Rating: on line 60270-60338 : Rate B, Rate C - 0.0, 0.0 -> 204.16, 204.16
% INFO    : Updated Thermal Rating: on line 60270-60338 : Rate B, Rate C - 0.0, 0.0 -> 204.16, 204.16
% INFO    : Updated Thermal Rating: on line 60270-60338 : Rate B, Rate C - 0.0, 0.0 -> 204.16, 204.16
% INFO    : Updated Thermal Rating: on line 60347-60270 : Rate B, Rate C - 0.0, 0.0 -> 183.09, 183.09
% INFO    : Updated Thermal Rating: on line 60270-60378 : Rate B, Rate C - 0.0, 0.0 -> 173.62, 173.62
% INFO    : Updated Thermal Rating: on line 60271-60676 : Rate B, Rate C - 0.0, 0.0 -> 181.77, 181.77
% INFO    : Updated Thermal Rating: on line 60322-60272 : Rate B, Rate C - 0.0, 0.0 -> 260.46, 260.46
% INFO    : Updated Thermal Rating: on line 60272-60327 : Rate B, Rate C - 0.0, 0.0 -> 172.58, 172.58
% INFO    : Updated Thermal Rating: on line 60272-60329 : Rate B, Rate C - 0.0, 0.0 -> 170.97, 170.97
% INFO    : Updated Thermal Rating: on line 60390-60272 : Rate B, Rate C - 0.0, 0.0 -> 103.68, 103.68
% INFO    : Updated Thermal Rating: on line 60272-60838 : Rate B, Rate C - 0.0, 0.0 -> 296.27, 296.27
% INFO    : Updated Thermal Rating: on transformer 60274-60277 : Rate B, Rate C - 0.0, 0.0 -> 283.09, 283.09
% INFO    : Updated Thermal Rating: on transformer 60275-60277 : Rate B, Rate C - 0.0, 0.0 -> 183.09, 183.09
% INFO    : Updated Thermal Rating: on line 60326-60275 : Rate B, Rate C - 0.0, 0.0 -> 160.76, 160.76
% INFO    : Updated Thermal Rating: on line 60330-60275 : Rate B, Rate C - 0.0, 0.0 -> 97.23, 97.23
% INFO    : Updated Thermal Rating: on transformer 60276-60277 : Rate B, Rate C - 0.0, 0.0 -> 100.0, 100.0
% INFO    : Updated Thermal Rating: on line 60278-60307 : Rate B, Rate C - 0.0, 0.0 -> 642.98, 642.98
% INFO    : Updated Thermal Rating: on line 60278-60387 : Rate B, Rate C - 0.0, 0.0 -> 525.79, 525.79
% INFO    : Updated Thermal Rating: on line 60278-60675 : Rate B, Rate C - 0.0, 0.0 -> 653.97, 653.97
% INFO    : Updated Thermal Rating: on line 60278-60684 : Rate B, Rate C - 0.0, 0.0 -> 577.66, 577.66
% INFO    : Updated Thermal Rating: on line 60278-60842 : Rate B, Rate C - 0.0, 0.0 -> 578.35, 578.35
% INFO    : Updated Thermal Rating: on line 60338-60279 : Rate B, Rate C - 0.0, 0.0 -> 188.52, 188.52
% INFO    : Updated Thermal Rating: on line 60279-60346 : Rate B, Rate C - 0.0, 0.0 -> 166.82, 166.82
% INFO    : Updated Thermal Rating: on line 60283-60308 : Rate B, Rate C - 0.0, 0.0 -> 216.95, 216.95
% INFO    : Updated Thermal Rating: on line 60283-60308 : Rate B, Rate C - 0.0, 0.0 -> 216.95, 216.95
% INFO    : Updated Thermal Rating: on line 60283-60308 : Rate B, Rate C - 0.0, 0.0 -> 216.95, 216.95
% INFO    : Updated Thermal Rating: on line 60283-60309 : Rate B, Rate C - 0.0, 0.0 -> 187.55, 187.55
% INFO    : Updated Thermal Rating: on line 60365-60284 : Rate B, Rate C - 0.0, 0.0 -> 146.9, 146.9
% INFO    : Updated Thermal Rating: on line 60288-60286 : Rate B, Rate C - 0.0, 0.0 -> 186.93, 186.93
% INFO    : Updated Thermal Rating: on transformer 60288-60287 : Rate B, Rate C - 0.0, 0.0 -> 200.12, 200.12
% INFO    : Updated Thermal Rating: on line 60287-60337 : Rate B, Rate C - 0.0, 0.0 -> 605.97, 605.97
% INFO    : Updated Thermal Rating: on line 60684-60287 : Rate B, Rate C - 0.0, 0.0 -> 513.89, 513.89
% INFO    : Updated Thermal Rating: on line 60783-60287 : Rate B, Rate C - 0.0, 0.0 -> 477.52, 477.52
% INFO    : Updated Thermal Rating: on line 60886-60287 : Rate B, Rate C - 0.0, 0.0 -> 642.89, 642.89
% INFO    : Updated Thermal Rating: on line 60287-70136 : Rate B, Rate C - 0.0, 0.0 -> 632.78, 632.78
% INFO    : Updated Thermal Rating: on line 60290-60888 : Rate B, Rate C - 0.0, 0.0 -> 160.5, 160.5
% INFO    : Updated Thermal Rating: on line 60292-60328 : Rate B, Rate C - 0.0, 0.0 -> 169.18, 169.18
% INFO    : Updated Thermal Rating: on line 60293-60308 : Rate B, Rate C - 0.0, 0.0 -> 286.76, 286.76
% INFO    : Updated Thermal Rating: on line 60293-60390 : Rate B, Rate C - 0.0, 0.0 -> 211.12, 211.12
% INFO    : Updated Thermal Rating: on line 60295-60380 : Rate B, Rate C - 0.0, 0.0 -> 155.57, 155.57
% INFO    : Updated Thermal Rating: on line 60295-60386 : Rate B, Rate C - 0.0, 0.0 -> 180.21, 180.21
% INFO    : Updated Thermal Rating: on line 60296-60330 : Rate B, Rate C - 0.0, 0.0 -> 133.08, 133.08
% INFO    : Updated Thermal Rating: on line 60300-60338 : Rate B, Rate C - 0.0, 0.0 -> 201.87, 201.87
% INFO    : Updated Thermal Rating: on line 60300-60338 : Rate B, Rate C - 0.0, 0.0 -> 201.87, 201.87
% INFO    : Updated Thermal Rating: on transformer 60302-60301 : Rate B, Rate C - 0.0, 0.0 -> 139.7, 139.7
% INFO    : Updated Thermal Rating: on line 60301-60482 : Rate B, Rate C - 0.0, 0.0 -> 557.87, 557.87
% INFO    : Updated Thermal Rating: on line 60301-60684 : Rate B, Rate C - 0.0, 0.0 -> 605.31, 605.31
% INFO    : Updated Thermal Rating: on line 60301-60886 : Rate B, Rate C - 0.0, 0.0 -> 663.0, 663.0
% INFO    : Updated Thermal Rating: on transformer 60302-60305 : Rate B, Rate C - 0.0, 0.0 -> 242.72, 242.72
% INFO    : Updated Thermal Rating: on line 60302-60554 : Rate B, Rate C - 0.0, 0.0 -> 213.13, 213.13
% INFO    : Updated Thermal Rating: on line 60887-60302 : Rate B, Rate C - 0.0, 0.0 -> 250.5, 250.5
% INFO    : Updated Thermal Rating: on transformer 60303-60305 : Rate B, Rate C - 0.0, 0.0 -> 95.0, 95.0
% INFO    : Updated Thermal Rating: on line 60564-60303 : Rate B, Rate C - 0.0, 0.0 -> 153.71, 153.71
% INFO    : Updated Thermal Rating: on transformer 60304-60305 : Rate B, Rate C - 0.0, 0.0 -> 159.44, 159.44
% INFO    : Updated Thermal Rating: on line 60306-60784 : Rate B, Rate C - 0.0, 0.0 -> 188.74, 188.74
% INFO    : Updated Thermal Rating: on transformer 60308-60307 : Rate B, Rate C - 0.0, 0.0 -> 295.95, 295.95
% INFO    : Updated Thermal Rating: on transformer 60308-60307 : Rate B, Rate C - 0.0, 0.0 -> 295.95, 295.95
% INFO    : Updated Thermal Rating: on transformer 60308-60307 : Rate B, Rate C - 0.0, 0.0 -> 295.95, 295.95
% INFO    : Updated Thermal Rating: on transformer 60308-60307 : Rate B, Rate C - 0.0, 0.0 -> 295.95, 295.95
% INFO    : Updated Thermal Rating: on line 60307-60725 : Rate B, Rate C - 0.0, 0.0 -> 694.05, 694.05
% INFO    : Updated Thermal Rating: on line 60307-60850 : Rate B, Rate C - 0.0, 0.0 -> 517.0, 517.0
% INFO    : Updated Thermal Rating: on line 60308-60331 : Rate B, Rate C - 0.0, 0.0 -> 85.42, 85.42
% INFO    : Updated Thermal Rating: on line 60308-60810 : Rate B, Rate C - 0.0, 0.0 -> 180.5, 180.5
% INFO    : Updated Thermal Rating: on line 60309-60339 : Rate B, Rate C - 0.0, 0.0 -> 130.42, 130.42
% INFO    : Updated Thermal Rating: on line 60310-60878 : Rate B, Rate C - 0.0, 0.0 -> 164.43, 164.43
% INFO    : Updated Thermal Rating: on line 60311-60685 : Rate B, Rate C - 0.0, 0.0 -> 210.0, 210.0
% INFO    : Updated Thermal Rating: on line 60311-60685 : Rate B, Rate C - 0.0, 0.0 -> 210.0, 210.0
% INFO    : Updated Thermal Rating: on line 60311-60685 : Rate B, Rate C - 0.0, 0.0 -> 210.0, 210.0
% INFO    : Updated Thermal Rating: on line 60312-60401 : Rate B, Rate C - 0.0, 0.0 -> 169.39, 169.39
% INFO    : Updated Thermal Rating: on line 60312-60860 : Rate B, Rate C - 0.0, 0.0 -> 194.07, 194.07
% INFO    : Updated Thermal Rating: on line 60313-60315 : Rate B, Rate C - 0.0, 0.0 -> 191.83, 191.83
% INFO    : Updated Thermal Rating: on line 60313-60888 : Rate B, Rate C - 0.0, 0.0 -> 218.53, 218.53
% INFO    : Updated Thermal Rating: on line 60315-60413 : Rate B, Rate C - 0.0, 0.0 -> 177.42, 177.42
% INFO    : Updated Thermal Rating: on line 60317-60373 : Rate B, Rate C - 0.0, 0.0 -> 162.04, 162.04
% INFO    : Updated Thermal Rating: on line 60380-60317 : Rate B, Rate C - 0.0, 0.0 -> 157.64, 157.64
% INFO    : Updated Thermal Rating: on line 60327-60319 : Rate B, Rate C - 0.0, 0.0 -> 200.86, 200.86
% INFO    : Updated Thermal Rating: on line 60327-60319 : Rate B, Rate C - 0.0, 0.0 -> 200.86, 200.86
% INFO    : Updated Thermal Rating: on line 60838-60319 : Rate B, Rate C - 0.0, 0.0 -> 203.19, 203.19
% INFO    : Updated Thermal Rating: on line 60838-60319 : Rate B, Rate C - 0.0, 0.0 -> 203.19, 203.19
% INFO    : Updated Thermal Rating: on line 60838-60319 : Rate B, Rate C - 0.0, 0.0 -> 203.19, 203.19
% INFO    : Updated Thermal Rating: on line 60322-60362 : Rate B, Rate C - 0.0, 0.0 -> 157.52, 157.52
% INFO    : Updated Thermal Rating: on line 60322-60377 : Rate B, Rate C - 0.0, 0.0 -> 142.13, 142.13
% INFO    : Updated Thermal Rating: on line 60324-60350 : Rate B, Rate C - 0.0, 0.0 -> 126.71, 126.71
% INFO    : Updated Thermal Rating: on line 60324-60415 : Rate B, Rate C - 0.0, 0.0 -> 170.01, 170.01
% INFO    : Updated Thermal Rating: on line 60726-60324 : Rate B, Rate C - 0.0, 0.0 -> 187.75, 187.75
% INFO    : Updated Thermal Rating: on line 60327-60393 : Rate B, Rate C - 0.0, 0.0 -> 175.69, 175.69
% INFO    : Updated Thermal Rating: on line 60328-60342 : Rate B, Rate C - 0.0, 0.0 -> 139.49, 139.49
% INFO    : Updated Thermal Rating: on line 60362-60329 : Rate B, Rate C - 0.0, 0.0 -> 121.35, 121.35
% INFO    : Updated Thermal Rating: on line 60350-60331 : Rate B, Rate C - 0.0, 0.0 -> 160.49, 160.49
% INFO    : Updated Thermal Rating: on line 60331-60378 : Rate B, Rate C - 0.0, 0.0 -> 138.42, 138.42
% INFO    : Updated Thermal Rating: on line 60726-60331 : Rate B, Rate C - 0.0, 0.0 -> 180.64, 180.64
% INFO    : Updated Thermal Rating: on line 60333-60411 : Rate B, Rate C - 0.0, 0.0 -> 146.89, 146.89
% INFO    : Updated Thermal Rating: on line 60365-60335 : Rate B, Rate C - 0.0, 0.0 -> 115.93, 115.93
% INFO    : Updated Thermal Rating: on line 60386-60336 : Rate B, Rate C - 0.0, 0.0 -> 160.71, 160.71
% INFO    : Updated Thermal Rating: on line 60401-60336 : Rate B, Rate C - 0.0, 0.0 -> 173.89, 173.89
% INFO    : Updated Thermal Rating: on line 60336-60402 : Rate B, Rate C - 0.0, 0.0 -> 178.6, 178.6
% INFO    : Updated Thermal Rating: on transformer 60338-60337 : Rate B, Rate C - 0.0, 0.0 -> 303.18, 303.18
% INFO    : Updated Thermal Rating: on transformer 60338-60337 : Rate B, Rate C - 0.0, 0.0 -> 303.18, 303.18
% INFO    : Updated Thermal Rating: on transformer 60338-60337 : Rate B, Rate C - 0.0, 0.0 -> 303.18, 303.18
% INFO    : Updated Thermal Rating: on transformer 60338-60337 : Rate B, Rate C - 0.0, 0.0 -> 303.18, 303.18
% INFO    : Updated Thermal Rating: on line 60387-60337 : Rate B, Rate C - 0.0, 0.0 -> 498.34, 498.34
% INFO    : Updated Thermal Rating: on line 60675-60337 : Rate B, Rate C - 0.0, 0.0 -> 652.15, 652.15
% INFO    : Updated Thermal Rating: on line 60337-60725 : Rate B, Rate C - 0.0, 0.0 -> 558.67, 558.67
% INFO    : Updated Thermal Rating: on line 60337-60863 : Rate B, Rate C - 0.0, 0.0 -> 558.05, 558.05
% INFO    : Updated Thermal Rating: on line 60339-60350 : Rate B, Rate C - 0.0, 0.0 -> 171.95, 171.95
% INFO    : Updated Thermal Rating: on line 60369-60339 : Rate B, Rate C - 0.0, 0.0 -> 150.9, 150.9
% INFO    : Updated Thermal Rating: on line 60448-60341 : Rate B, Rate C - 0.0, 0.0 -> 138.9, 138.9
% INFO    : Updated Thermal Rating: on line 60341-60523 : Rate B, Rate C - 0.0, 0.0 -> 163.23, 163.23
% INFO    : Updated Thermal Rating: on line 60342-60838 : Rate B, Rate C - 0.0, 0.0 -> 162.49, 162.49
% INFO    : Updated Thermal Rating: on line 60343-60350 : Rate B, Rate C - 0.0, 0.0 -> 155.48, 155.48
% INFO    : Updated Thermal Rating: on line 60452-60343 : Rate B, Rate C - 0.0, 0.0 -> 137.09, 137.09
% INFO    : Updated Thermal Rating: on line 60346-60372 : Rate B, Rate C - 0.0, 0.0 -> 168.64, 168.64
% INFO    : Updated Thermal Rating: on line 60388-60346 : Rate B, Rate C - 0.0, 0.0 -> 161.06, 161.06
% INFO    : Updated Thermal Rating: on line 60346-60401 : Rate B, Rate C - 0.0, 0.0 -> 181.03, 181.03
% INFO    : Updated Thermal Rating: on line 60350-60726 : Rate B, Rate C - 0.0, 0.0 -> 192.15, 192.15
% INFO    : Updated Thermal Rating: on line 60404-60352 : Rate B, Rate C - 0.0, 0.0 -> 169.66, 169.66
% INFO    : Updated Thermal Rating: on line 60352-60426 : Rate B, Rate C - 0.0, 0.0 -> 167.57, 167.57
% INFO    : Updated Thermal Rating: on transformer 60355-60354 : Rate B, Rate C - 0.0, 0.0 -> 264.25, 264.25
% INFO    : Updated Thermal Rating: on transformer 60355-60354 : Rate B, Rate C - 0.0, 0.0 -> 264.25, 264.25
% INFO    : Updated Thermal Rating: on transformer 60355-60354 : Rate B, Rate C - 0.0, 0.0 -> 264.25, 264.25
% INFO    : Updated Thermal Rating: on line 60354-60370 : Rate B, Rate C - 0.0, 0.0 -> 525.57, 525.57
% INFO    : Updated Thermal Rating: on line 60725-60354 : Rate B, Rate C - 0.0, 0.0 -> 628.65, 628.65
% INFO    : Updated Thermal Rating: on line 60354-60753 : Rate B, Rate C - 0.0, 0.0 -> 594.39, 594.39
% INFO    : Updated Thermal Rating: on line 60355-60383 : Rate B, Rate C - 0.0, 0.0 -> 228.02, 228.02
% INFO    : Updated Thermal Rating: on line 60355-60383 : Rate B, Rate C - 0.0, 0.0 -> 228.02, 228.02
% INFO    : Updated Thermal Rating: on line 60355-60383 : Rate B, Rate C - 0.0, 0.0 -> 228.02, 228.02
% INFO    : Updated Thermal Rating: on line 60355-60398 : Rate B, Rate C - 0.0, 0.0 -> 171.58, 171.58
% INFO    : Updated Thermal Rating: on line 60375-60359 : Rate B, Rate C - 0.0, 0.0 -> 155.67, 155.67
% INFO    : Updated Thermal Rating: on line 60359-60838 : Rate B, Rate C - 0.0, 0.0 -> 185.51, 185.51
% INFO    : Updated Thermal Rating: on line 60404-60361 : Rate B, Rate C - 0.0, 0.0 -> 167.94, 167.94
% INFO    : Updated Thermal Rating: on line 60409-60361 : Rate B, Rate C - 0.0, 0.0 -> 139.67, 139.67
% INFO    : Updated Thermal Rating: on line 60361-60810 : Rate B, Rate C - 0.0, 0.0 -> 189.67, 189.67
% INFO    : Updated Thermal Rating: on line 60369-60363 : Rate B, Rate C - 0.0, 0.0 -> 133.46, 133.46
% INFO    : Updated Thermal Rating: on line 60363-60810 : Rate B, Rate C - 0.0, 0.0 -> 170.65, 170.65
% INFO    : Updated Thermal Rating: on line 60368-60417 : Rate B, Rate C - 0.0, 0.0 -> 159.0, 159.0
% INFO    : Updated Thermal Rating: on line 60368-60433 : Rate B, Rate C - 0.0, 0.0 -> 168.01, 168.01
% INFO    : Updated Thermal Rating: on line 60496-60368 : Rate B, Rate C - 0.0, 0.0 -> 179.01, 179.01
% INFO    : Updated Thermal Rating: on transformer 60371-60370 : Rate B, Rate C - 0.0, 0.0 -> 250.9, 250.9
% INFO    : Updated Thermal Rating: on transformer 60371-60370 : Rate B, Rate C - 0.0, 0.0 -> 250.9, 250.9
% INFO    : Updated Thermal Rating: on transformer 60371-60370 : Rate B, Rate C - 0.0, 0.0 -> 250.9, 250.9
% INFO    : Updated Thermal Rating: on line 60725-60370 : Rate B, Rate C - 0.0, 0.0 -> 656.64, 656.64
% INFO    : Updated Thermal Rating: on line 60370-60753 : Rate B, Rate C - 0.0, 0.0 -> 561.31, 561.31
% INFO    : Updated Thermal Rating: on line 60394-60371 : Rate B, Rate C - 0.0, 0.0 -> 190.79, 190.79
% INFO    : Updated Thermal Rating: on line 60451-60371 : Rate B, Rate C - 0.0, 0.0 -> 184.61, 184.61
% INFO    : Updated Thermal Rating: on line 60371-60452 : Rate B, Rate C - 0.0, 0.0 -> 175.24, 175.24
% INFO    : Updated Thermal Rating: on line 60430-60372 : Rate B, Rate C - 0.0, 0.0 -> 147.01, 147.01
% INFO    : Updated Thermal Rating: on line 60373-60477 : Rate B, Rate C - 0.0, 0.0 -> 168.18, 168.18
% INFO    : Updated Thermal Rating: on line 60375-60382 : Rate B, Rate C - 0.0, 0.0 -> 164.52, 164.52
% INFO    : Updated Thermal Rating: on line 60390-60375 : Rate B, Rate C - 0.0, 0.0 -> 156.86, 156.86
% INFO    : Updated Thermal Rating: on line 60375-60393 : Rate B, Rate C - 0.0, 0.0 -> 152.67, 152.67
% INFO    : Updated Thermal Rating: on line 60419-60380 : Rate B, Rate C - 0.0, 0.0 -> 167.78, 167.78
% INFO    : Updated Thermal Rating: on line 60426-60382 : Rate B, Rate C - 0.0, 0.0 -> 131.54, 131.54
% INFO    : Updated Thermal Rating: on line 60391-60383 : Rate B, Rate C - 0.0, 0.0 -> 198.94, 198.94
% INFO    : Updated Thermal Rating: on line 60391-60383 : Rate B, Rate C - 0.0, 0.0 -> 198.94, 198.94
% INFO    : Updated Thermal Rating: on line 60383-60396 : Rate B, Rate C - 0.0, 0.0 -> 228.53, 228.53
% INFO    : Updated Thermal Rating: on transformer 60386-60385 : Rate B, Rate C - 0.0, 0.0 -> 227.71, 227.71
% INFO    : Updated Thermal Rating: on transformer 60386-60385 : Rate B, Rate C - 0.0, 0.0 -> 227.71, 227.71
% INFO    : Updated Thermal Rating: on transformer 60386-60385 : Rate B, Rate C - 0.0, 0.0 -> 227.71, 227.71
% INFO    : Updated Thermal Rating: on line 60386-60419 : Rate B, Rate C - 0.0, 0.0 -> 182.29, 182.29
% INFO    : Updated Thermal Rating: on line 60387-60673 : Rate B, Rate C - 0.0, 0.0 -> 563.74, 563.74
% INFO    : Updated Thermal Rating: on line 60675-60387 : Rate B, Rate C - 0.0, 0.0 -> 618.3, 618.3
% INFO    : Updated Thermal Rating: on line 60863-60387 : Rate B, Rate C - 0.0, 0.0 -> 530.47, 530.47
% INFO    : Updated Thermal Rating: on line 60451-60388 : Rate B, Rate C - 0.0, 0.0 -> 156.42, 156.42
% INFO    : Updated Thermal Rating: on line 60470-60389 : Rate B, Rate C - 0.0, 0.0 -> 162.55, 162.55
% INFO    : Updated Thermal Rating: on line 60389-60481 : Rate B, Rate C - 0.0, 0.0 -> 149.08, 149.08
% INFO    : Updated Thermal Rating: on line 60391-60458 : Rate B, Rate C - 0.0, 0.0 -> 189.29, 189.29
% INFO    : Updated Thermal Rating: on line 60436-60392 : Rate B, Rate C - 0.0, 0.0 -> 168.01, 168.01
% INFO    : Updated Thermal Rating: on line 60440-60392 : Rate B, Rate C - 0.0, 0.0 -> 185.41, 185.41
% INFO    : Updated Thermal Rating: on line 60420-60394 : Rate B, Rate C - 0.0, 0.0 -> 173.46, 173.46
% INFO    : Updated Thermal Rating: on line 60480-60394 : Rate B, Rate C - 0.0, 0.0 -> 140.92, 140.92
% INFO    : Updated Thermal Rating: on line 60396-60418 : Rate B, Rate C - 0.0, 0.0 -> 236.97, 236.97
% INFO    : Updated Thermal Rating: on line 60396-60456 : Rate B, Rate C - 0.0, 0.0 -> 151.53, 151.53
% INFO    : Updated Thermal Rating: on line 60457-60398 : Rate B, Rate C - 0.0, 0.0 -> 139.69, 139.69
% INFO    : Updated Thermal Rating: on line 60860-60402 : Rate B, Rate C - 0.0, 0.0 -> 191.31, 191.31
% INFO    : Updated Thermal Rating: on line 60404-60415 : Rate B, Rate C - 0.0, 0.0 -> 175.66, 175.66
% INFO    : Updated Thermal Rating: on line 60458-60404 : Rate B, Rate C - 0.0, 0.0 -> 156.98, 156.98
% INFO    : Updated Thermal Rating: on line 60432-60405 : Rate B, Rate C - 0.0, 0.0 -> 130.86, 130.86
% INFO    : Updated Thermal Rating: on line 60490-60405 : Rate B, Rate C - 0.0, 0.0 -> 164.91, 164.91
% INFO    : Updated Thermal Rating: on line 60407-60459 : Rate B, Rate C - 0.0, 0.0 -> 152.27, 152.27
% INFO    : Updated Thermal Rating: on line 60460-60407 : Rate B, Rate C - 0.0, 0.0 -> 151.4, 151.4
% INFO    : Updated Thermal Rating: on line 60408-60469 : Rate B, Rate C - 0.0, 0.0 -> 145.51, 145.51
% INFO    : Updated Thermal Rating: on line 60408-60528 : Rate B, Rate C - 0.0, 0.0 -> 154.16, 154.16
% INFO    : Updated Thermal Rating: on line 60421-60409 : Rate B, Rate C - 0.0, 0.0 -> 162.47, 162.47
% INFO    : Updated Thermal Rating: on line 60411-60414 : Rate B, Rate C - 0.0, 0.0 -> 138.73, 138.73
% INFO    : Updated Thermal Rating: on line 60436-60414 : Rate B, Rate C - 0.0, 0.0 -> 174.38, 174.38
% INFO    : Updated Thermal Rating: on line 60420-60415 : Rate B, Rate C - 0.0, 0.0 -> 158.51, 158.51
% INFO    : Updated Thermal Rating: on line 60417-60440 : Rate B, Rate C - 0.0, 0.0 -> 181.81, 181.81
% INFO    : Updated Thermal Rating: on line 60418-60425 : Rate B, Rate C - 0.0, 0.0 -> 133.77, 133.77
% INFO    : Updated Thermal Rating: on line 60418-60558 : Rate B, Rate C - 0.0, 0.0 -> 147.06, 147.06
% INFO    : Updated Thermal Rating: on line 60421-60487 : Rate B, Rate C - 0.0, 0.0 -> 140.0, 140.0
% INFO    : Updated Thermal Rating: on line 60421-60488 : Rate B, Rate C - 0.0, 0.0 -> 179.92, 179.92
% INFO    : Updated Thermal Rating: on line 60422-60431 : Rate B, Rate C - 0.0, 0.0 -> 147.56, 147.56
% INFO    : Updated Thermal Rating: on line 60478-60422 : Rate B, Rate C - 0.0, 0.0 -> 142.56, 142.56
% INFO    : Updated Thermal Rating: on line 60423-60471 : Rate B, Rate C - 0.0, 0.0 -> 151.58, 151.58
% INFO    : Updated Thermal Rating: on line 60423-60500 : Rate B, Rate C - 0.0, 0.0 -> 160.52, 160.52
% INFO    : Updated Thermal Rating: on line 60424-60441 : Rate B, Rate C - 0.0, 0.0 -> 133.09, 133.09
% INFO    : Updated Thermal Rating: on line 60424-60854 : Rate B, Rate C - 0.0, 0.0 -> 168.74, 168.74
% INFO    : Updated Thermal Rating: on line 60425-60433 : Rate B, Rate C - 0.0, 0.0 -> 146.63, 146.63
% INFO    : Updated Thermal Rating: on line 60425-60511 : Rate B, Rate C - 0.0, 0.0 -> 152.81, 152.81
% INFO    : Updated Thermal Rating: on line 60429-60501 : Rate B, Rate C - 0.0, 0.0 -> 156.62, 156.62
% INFO    : Updated Thermal Rating: on line 60429-60502 : Rate B, Rate C - 0.0, 0.0 -> 159.95, 159.95
% INFO    : Updated Thermal Rating: on line 60429-60878 : Rate B, Rate C - 0.0, 0.0 -> 233.76, 233.76
% INFO    : Updated Thermal Rating: on line 60430-60726 : Rate B, Rate C - 0.0, 0.0 -> 180.2, 180.2
% INFO    : Updated Thermal Rating: on line 60431-60520 : Rate B, Rate C - 0.0, 0.0 -> 181.24, 181.24
% INFO    : Updated Thermal Rating: on line 60432-60449 : Rate B, Rate C - 0.0, 0.0 -> 134.18, 134.18
% INFO    : Updated Thermal Rating: on line 60490-60432 : Rate B, Rate C - 0.0, 0.0 -> 161.78, 161.78
% INFO    : Updated Thermal Rating: on line 60436-60499 : Rate B, Rate C - 0.0, 0.0 -> 170.1, 170.1
% INFO    : Updated Thermal Rating: on transformer 60440-60439 : Rate B, Rate C - 0.0, 0.0 -> 237.08, 237.08
% INFO    : Updated Thermal Rating: on transformer 60440-60439 : Rate B, Rate C - 0.0, 0.0 -> 237.08, 237.08
% INFO    : Updated Thermal Rating: on transformer 60440-60439 : Rate B, Rate C - 0.0, 0.0 -> 237.08, 237.08
% INFO    : Updated Thermal Rating: on line 60439-60639 : Rate B, Rate C - 0.0, 0.0 -> 536.98, 536.98
% INFO    : Updated Thermal Rating: on line 60439-60649 : Rate B, Rate C - 0.0, 0.0 -> 629.31, 629.31
% INFO    : Updated Thermal Rating: on line 60459-60440 : Rate B, Rate C - 0.0, 0.0 -> 174.89, 174.89
% INFO    : Updated Thermal Rating: on line 60441-60535 : Rate B, Rate C - 0.0, 0.0 -> 166.82, 166.82
% INFO    : Updated Thermal Rating: on line 60854-60441 : Rate B, Rate C - 0.0, 0.0 -> 187.64, 187.64
% INFO    : Updated Thermal Rating: on transformer 60443-60446 : Rate B, Rate C - 0.0, 0.0 -> 133.23, 133.23
% INFO    : Updated Thermal Rating: on transformer 60444-60446 : Rate B, Rate C - 0.0, 0.0 -> 66.62, 66.62
% INFO    : Updated Thermal Rating: on transformer 60445-60446 : Rate B, Rate C - 0.0, 0.0 -> 66.62, 66.62
% INFO    : Updated Thermal Rating: on line 60466-60447 : Rate B, Rate C - 0.0, 0.0 -> 149.32, 149.32
% INFO    : Updated Thermal Rating: on line 60447-60854 : Rate B, Rate C - 0.0, 0.0 -> 172.47, 172.47
% INFO    : Updated Thermal Rating: on line 60470-60448 : Rate B, Rate C - 0.0, 0.0 -> 168.84, 168.84
% INFO    : Updated Thermal Rating: on line 60448-60483 : Rate B, Rate C - 0.0, 0.0 -> 184.62, 184.62
% INFO    : Updated Thermal Rating: on line 60449-60589 : Rate B, Rate C - 0.0, 0.0 -> 170.98, 170.98
% INFO    : Updated Thermal Rating: on line 60522-60453 : Rate B, Rate C - 0.0, 0.0 -> 106.68, 106.68
% INFO    : Updated Thermal Rating: on line 60550-60453 : Rate B, Rate C - 0.0, 0.0 -> 166.43, 166.43
% INFO    : Updated Thermal Rating: on line 60455-60456 : Rate B, Rate C - 0.0, 0.0 -> 155.09, 155.09
% INFO    : Updated Thermal Rating: on line 60455-60488 : Rate B, Rate C - 0.0, 0.0 -> 181.94, 181.94
% INFO    : Updated Thermal Rating: on line 60457-60488 : Rate B, Rate C - 0.0, 0.0 -> 169.93, 169.93
% INFO    : Updated Thermal Rating: on transformer 60460-60463 : Rate B, Rate C - 0.0, 0.0 -> 56.41, 56.41
% INFO    : Updated Thermal Rating: on line 60460-60573 : Rate B, Rate C - 0.0, 0.0 -> 172.09, 172.09
% INFO    : Updated Thermal Rating: on transformer 60461-60463 : Rate B, Rate C - 0.0, 0.0 -> 28.21, 28.21
% INFO    : Updated Thermal Rating: on transformer 60462-60463 : Rate B, Rate C - 0.0, 0.0 -> 28.21, 28.21
% INFO    : Updated Thermal Rating: on line 60464-60490 : Rate B, Rate C - 0.0, 0.0 -> 159.32, 159.32
% INFO    : Updated Thermal Rating: on line 60464-60507 : Rate B, Rate C - 0.0, 0.0 -> 161.47, 161.47
% INFO    : Updated Thermal Rating: on line 60464-60524 : Rate B, Rate C - 0.0, 0.0 -> 163.58, 163.58
% INFO    : Updated Thermal Rating: on line 60509-60466 : Rate B, Rate C - 0.0, 0.0 -> 143.42, 143.42
% INFO    : Updated Thermal Rating: on line 60467-60493 : Rate B, Rate C - 0.0, 0.0 -> 134.34, 134.34
% INFO    : Updated Thermal Rating: on line 60535-60467 : Rate B, Rate C - 0.0, 0.0 -> 151.16, 151.16
% INFO    : Updated Thermal Rating: on line 60467-60536 : Rate B, Rate C - 0.0, 0.0 -> 138.05, 138.05
% INFO    : Updated Thermal Rating: on line 60528-60468 : Rate B, Rate C - 0.0, 0.0 -> 167.21, 167.21
% INFO    : Updated Thermal Rating: on line 60468-60566 : Rate B, Rate C - 0.0, 0.0 -> 165.18, 165.18
% INFO    : Updated Thermal Rating: on line 60468-60574 : Rate B, Rate C - 0.0, 0.0 -> 166.58, 166.58
% INFO    : Updated Thermal Rating: on line 60469-60659 : Rate B, Rate C - 0.0, 0.0 -> 183.12, 183.12
% INFO    : Updated Thermal Rating: on line 60471-60500 : Rate B, Rate C - 0.0, 0.0 -> 155.93, 155.93
% INFO    : Updated Thermal Rating: on line 60471-60521 : Rate B, Rate C - 0.0, 0.0 -> 157.04, 157.04
% INFO    : Updated Thermal Rating: on line 60473-60472 : Rate B, Rate C - 0.0, 0.0 -> 151.97, 151.97
% INFO    : Updated Thermal Rating: on line 60472-60845 : Rate B, Rate C - 0.0, 0.0 -> 179.3, 179.3
% INFO    : Updated Thermal Rating: on transformer 60473-60476 : Rate B, Rate C - 0.0, 0.0 -> 50.35, 50.35
% INFO    : Updated Thermal Rating: on line 60754-60473 : Rate B, Rate C - 0.0, 0.0 -> 149.44, 149.44
% INFO    : Updated Thermal Rating: on transformer 60474-60476 : Rate B, Rate C - 0.0, 0.0 -> 25.17, 25.17
% INFO    : Updated Thermal Rating: on transformer 60475-60476 : Rate B, Rate C - 0.0, 0.0 -> 25.17, 25.17
% INFO    : Updated Thermal Rating: on line 60477-60685 : Rate B, Rate C - 0.0, 0.0 -> 183.57, 183.57
% INFO    : Updated Thermal Rating: on line 60478-60715 : Rate B, Rate C - 0.0, 0.0 -> 180.9, 180.9
% INFO    : Updated Thermal Rating: on line 60480-60845 : Rate B, Rate C - 0.0, 0.0 -> 180.28, 180.28
% INFO    : Updated Thermal Rating: on line 60481-60570 : Rate B, Rate C - 0.0, 0.0 -> 188.77, 188.77
% INFO    : Updated Thermal Rating: on transformer 60483-60482 : Rate B, Rate C - 0.0, 0.0 -> 236.02, 236.02
% INFO    : Updated Thermal Rating: on transformer 60483-60482 : Rate B, Rate C - 0.0, 0.0 -> 236.02, 236.02
% INFO    : Updated Thermal Rating: on transformer 60483-60482 : Rate B, Rate C - 0.0, 0.0 -> 236.02, 236.02
% INFO    : Updated Thermal Rating: on line 60482-60556 : Rate B, Rate C - 0.0, 0.0 -> 608.17, 608.17
% INFO    : Updated Thermal Rating: on line 60523-60483 : Rate B, Rate C - 0.0, 0.0 -> 215.79, 215.79
% INFO    : Updated Thermal Rating: on line 60483-60552 : Rate B, Rate C - 0.0, 0.0 -> 172.06, 172.06
% INFO    : Updated Thermal Rating: on line 60494-60485 : Rate B, Rate C - 0.0, 0.0 -> 160.44, 160.44
% INFO    : Updated Thermal Rating: on line 60514-60485 : Rate B, Rate C - 0.0, 0.0 -> 163.59, 163.59
% INFO    : Updated Thermal Rating: on line 60485-60587 : Rate B, Rate C - 0.0, 0.0 -> 163.99, 163.99
% INFO    : Updated Thermal Rating: on line 60495-60486 : Rate B, Rate C - 0.0, 0.0 -> 151.0, 151.0
% INFO    : Updated Thermal Rating: on line 60486-60557 : Rate B, Rate C - 0.0, 0.0 -> 151.91, 151.91
% INFO    : Updated Thermal Rating: on line 60487-60590 : Rate B, Rate C - 0.0, 0.0 -> 176.29, 176.29
% INFO    : Updated Thermal Rating: on line 60488-60832 : Rate B, Rate C - 0.0, 0.0 -> 212.59, 212.59
% INFO    : Updated Thermal Rating: on line 60488-60832 : Rate B, Rate C - 0.0, 0.0 -> 212.59, 212.59
% INFO    : Updated Thermal Rating: on line 60488-60832 : Rate B, Rate C - 0.0, 0.0 -> 212.59, 212.59
% INFO    : Updated Thermal Rating: on transformer 60490-60489 : Rate B, Rate C - 0.0, 0.0 -> 272.23, 272.23
% INFO    : Updated Thermal Rating: on transformer 60490-60489 : Rate B, Rate C - 0.0, 0.0 -> 272.23, 272.23
% INFO    : Updated Thermal Rating: on transformer 60490-60489 : Rate B, Rate C - 0.0, 0.0 -> 272.23, 272.23
% INFO    : Updated Thermal Rating: on line 60489-60796 : Rate B, Rate C - 0.0, 0.0 -> 563.47, 563.47
% INFO    : Updated Thermal Rating: on line 60853-60489 : Rate B, Rate C - 0.0, 0.0 -> 536.61, 536.61
% INFO    : Updated Thermal Rating: on line 60877-60489 : Rate B, Rate C - 0.0, 0.0 -> 584.57, 584.57
% INFO    : Updated Thermal Rating: on line 60493-60490 : Rate B, Rate C - 0.0, 0.0 -> 179.51, 179.51
% INFO    : Updated Thermal Rating: on line 60490-60526 : Rate B, Rate C - 0.0, 0.0 -> 191.88, 191.88
% INFO    : Updated Thermal Rating: on line 60490-60543 : Rate B, Rate C - 0.0, 0.0 -> 160.11, 160.11
% INFO    : Updated Thermal Rating: on line 60542-60494 : Rate B, Rate C - 0.0, 0.0 -> 135.78, 135.78
% INFO    : Updated Thermal Rating: on line 60494-60549 : Rate B, Rate C - 0.0, 0.0 -> 165.46, 165.46
% INFO    : Updated Thermal Rating: on line 60511-60495 : Rate B, Rate C - 0.0, 0.0 -> 193.3, 193.3
% INFO    : Updated Thermal Rating: on line 60495-60715 : Rate B, Rate C - 0.0, 0.0 -> 211.49, 211.49
% INFO    : Updated Thermal Rating: on line 60495-60715 : Rate B, Rate C - 0.0, 0.0 -> 211.49, 211.49
% INFO    : Updated Thermal Rating: on line 60495-60715 : Rate B, Rate C - 0.0, 0.0 -> 211.49, 211.49
% INFO    : Updated Thermal Rating: on line 60496-60499 : Rate B, Rate C - 0.0, 0.0 -> 198.08, 198.08
% INFO    : Updated Thermal Rating: on line 60496-60499 : Rate B, Rate C - 0.0, 0.0 -> 198.08, 198.08
% INFO    : Updated Thermal Rating: on transformer 60499-60498 : Rate B, Rate C - 0.0, 0.0 -> 234.32, 234.32
% INFO    : Updated Thermal Rating: on transformer 60499-60498 : Rate B, Rate C - 0.0, 0.0 -> 234.32, 234.32
% INFO    : Updated Thermal Rating: on transformer 60499-60498 : Rate B, Rate C - 0.0, 0.0 -> 234.32, 234.32
% INFO    : Updated Thermal Rating: on line 60498-60510 : Rate B, Rate C - 0.0, 0.0 -> 511.4, 511.4
% INFO    : Updated Thermal Rating: on line 60498-60639 : Rate B, Rate C - 0.0, 0.0 -> 567.45, 567.45
% INFO    : Updated Thermal Rating: on line 60498-60842 : Rate B, Rate C - 0.0, 0.0 -> 497.42, 497.42
% INFO    : Updated Thermal Rating: on line 60504-60500 : Rate B, Rate C - 0.0, 0.0 -> 154.55, 154.55
% INFO    : Updated Thermal Rating: on line 60500-60522 : Rate B, Rate C - 0.0, 0.0 -> 164.35, 164.35
% INFO    : Updated Thermal Rating: on line 60500-60854 : Rate B, Rate C - 0.0, 0.0 -> 169.15, 169.15
% INFO    : Updated Thermal Rating: on line 60500-60878 : Rate B, Rate C - 0.0, 0.0 -> 294.95, 294.95
% INFO    : Updated Thermal Rating: on line 60501-60504 : Rate B, Rate C - 0.0, 0.0 -> 141.51, 141.51
% INFO    : Updated Thermal Rating: on line 60516-60501 : Rate B, Rate C - 0.0, 0.0 -> 159.34, 159.34
% INFO    : Updated Thermal Rating: on line 60502-60516 : Rate B, Rate C - 0.0, 0.0 -> 133.92, 133.92
% INFO    : Updated Thermal Rating: on line 60506-60505 : Rate B, Rate C - 0.0, 0.0 -> 124.8, 124.8
% INFO    : Updated Thermal Rating: on line 60576-60505 : Rate B, Rate C - 0.0, 0.0 -> 161.9, 161.9
% INFO    : Updated Thermal Rating: on line 60636-60506 : Rate B, Rate C - 0.0, 0.0 -> 126.36, 126.36
% INFO    : Updated Thermal Rating: on line 60506-60787 : Rate B, Rate C - 0.0, 0.0 -> 169.5, 169.5
% INFO    : Updated Thermal Rating: on line 60526-60507 : Rate B, Rate C - 0.0, 0.0 -> 144.81, 144.81
% INFO    : Updated Thermal Rating: on line 60509-60762 : Rate B, Rate C - 0.0, 0.0 -> 152.47, 152.47
% INFO    : Updated Thermal Rating: on line 60509-60854 : Rate B, Rate C - 0.0, 0.0 -> 172.35, 172.35
% INFO    : Updated Thermal Rating: on transformer 60510-60513 : Rate B, Rate C - 0.0, 0.0 -> 253.06, 253.06
% INFO    : Updated Thermal Rating: on line 60510-60714 : Rate B, Rate C - 0.0, 0.0 -> 514.02, 514.02
% INFO    : Updated Thermal Rating: on transformer 60511-60513 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on transformer 60512-60513 : Rate B, Rate C - 0.0, 0.0 -> 142.6, 142.6
% INFO    : Updated Thermal Rating: on line 60514-60541 : Rate B, Rate C - 0.0, 0.0 -> 199.52, 199.52
% INFO    : Updated Thermal Rating: on line 60514-60541 : Rate B, Rate C - 0.0, 0.0 -> 199.52, 199.52
% INFO    : Updated Thermal Rating: on line 60514-60557 : Rate B, Rate C - 0.0, 0.0 -> 167.12, 167.12
% INFO    : Updated Thermal Rating: on line 60558-60514 : Rate B, Rate C - 0.0, 0.0 -> 174.24, 174.24
% INFO    : Updated Thermal Rating: on line 60515-60527 : Rate B, Rate C - 0.0, 0.0 -> 149.68, 149.68
% INFO    : Updated Thermal Rating: on line 60515-60548 : Rate B, Rate C - 0.0, 0.0 -> 157.55, 157.55
% INFO    : Updated Thermal Rating: on line 60854-60516 : Rate B, Rate C - 0.0, 0.0 -> 184.14, 184.14
% INFO    : Updated Thermal Rating: on line 60578-60518 : Rate B, Rate C - 0.0, 0.0 -> 181.11, 181.11
% INFO    : Updated Thermal Rating: on line 60518-60594 : Rate B, Rate C - 0.0, 0.0 -> 173.05, 173.05
% INFO    : Updated Thermal Rating: on line 60520-60568 : Rate B, Rate C - 0.0, 0.0 -> 141.04, 141.04
% INFO    : Updated Thermal Rating: on line 60520-60754 : Rate B, Rate C - 0.0, 0.0 -> 189.51, 189.51
% INFO    : Updated Thermal Rating: on line 60521-60551 : Rate B, Rate C - 0.0, 0.0 -> 179.69, 179.69
% INFO    : Updated Thermal Rating: on line 60685-60523 : Rate B, Rate C - 0.0, 0.0 -> 144.15, 144.15
% INFO    : Updated Thermal Rating: on line 60524-60527 : Rate B, Rate C - 0.0, 0.0 -> 173.33, 173.33
% INFO    : Updated Thermal Rating: on line 60524-60535 : Rate B, Rate C - 0.0, 0.0 -> 152.88, 152.88
% INFO    : Updated Thermal Rating: on line 60524-60545 : Rate B, Rate C - 0.0, 0.0 -> 164.32, 164.32
% INFO    : Updated Thermal Rating: on line 60524-60854 : Rate B, Rate C - 0.0, 0.0 -> 209.32, 209.32
% INFO    : Updated Thermal Rating: on line 60524-60854 : Rate B, Rate C - 0.0, 0.0 -> 209.32, 209.32
% INFO    : Updated Thermal Rating: on line 60524-60854 : Rate B, Rate C - 0.0, 0.0 -> 209.32, 209.32
% INFO    : Updated Thermal Rating: on line 60548-60526 : Rate B, Rate C - 0.0, 0.0 -> 137.71, 137.71
% INFO    : Updated Thermal Rating: on line 60528-60530 : Rate B, Rate C - 0.0, 0.0 -> 147.13, 147.13
% INFO    : Updated Thermal Rating: on line 60530-60659 : Rate B, Rate C - 0.0, 0.0 -> 172.77, 172.77
% INFO    : Updated Thermal Rating: on line 60534-60542 : Rate B, Rate C - 0.0, 0.0 -> 177.17, 177.17
% INFO    : Updated Thermal Rating: on line 60579-60534 : Rate B, Rate C - 0.0, 0.0 -> 182.25, 182.25
% INFO    : Updated Thermal Rating: on line 60561-60536 : Rate B, Rate C - 0.0, 0.0 -> 172.42, 172.42
% INFO    : Updated Thermal Rating: on transformer 60537-60540 : Rate B, Rate C - 0.0, 0.0 -> 159.32, 159.32
% INFO    : Updated Thermal Rating: on transformer 60538-60540 : Rate B, Rate C - 0.0, 0.0 -> 79.66, 79.66
% INFO    : Updated Thermal Rating: on transformer 60539-60540 : Rate B, Rate C - 0.0, 0.0 -> 79.66, 79.66
% INFO    : Updated Thermal Rating: on line 60549-60541 : Rate B, Rate C - 0.0, 0.0 -> 178.13, 178.13
% INFO    : Updated Thermal Rating: on line 60541-60715 : Rate B, Rate C - 0.0, 0.0 -> 214.99, 214.99
% INFO    : Updated Thermal Rating: on line 60541-60715 : Rate B, Rate C - 0.0, 0.0 -> 214.99, 214.99
% INFO    : Updated Thermal Rating: on line 60541-60715 : Rate B, Rate C - 0.0, 0.0 -> 214.99, 214.99
% INFO    : Updated Thermal Rating: on line 60543-60545 : Rate B, Rate C - 0.0, 0.0 -> 123.78, 123.78
% INFO    : Updated Thermal Rating: on line 60545-60548 : Rate B, Rate C - 0.0, 0.0 -> 122.5, 122.5
% INFO    : Updated Thermal Rating: on line 60547-60754 : Rate B, Rate C - 0.0, 0.0 -> 148.04, 148.04
% INFO    : Updated Thermal Rating: on line 60547-60832 : Rate B, Rate C - 0.0, 0.0 -> 166.14, 166.14
% INFO    : Updated Thermal Rating: on line 60548-60762 : Rate B, Rate C - 0.0, 0.0 -> 170.68, 170.68
% INFO    : Updated Thermal Rating: on line 60550-60878 : Rate B, Rate C - 0.0, 0.0 -> 187.78, 187.78
% INFO    : Updated Thermal Rating: on line 60551-60636 : Rate B, Rate C - 0.0, 0.0 -> 189.83, 189.83
% INFO    : Updated Thermal Rating: on line 60777-60551 : Rate B, Rate C - 0.0, 0.0 -> 165.02, 165.02
% INFO    : Updated Thermal Rating: on line 60552-60555 : Rate B, Rate C - 0.0, 0.0 -> 134.84, 134.84
% INFO    : Updated Thermal Rating: on transformer 60554-60553 : Rate B, Rate C - 0.0, 0.0 -> 170.05, 170.05
% INFO    : Updated Thermal Rating: on transformer 60555-60554 : Rate B, Rate C - 0.0, 0.0 -> 83.81, 83.81
% INFO    : Updated Thermal Rating: on transformer 60555-60554 : Rate B, Rate C - 0.0, 0.0 -> 83.81, 83.81
% INFO    : Updated Thermal Rating: on transformer 60555-60554 : Rate B, Rate C - 0.0, 0.0 -> 83.81, 83.81
% INFO    : Updated Thermal Rating: on line 60555-60560 : Rate B, Rate C - 0.0, 0.0 -> 137.83, 137.83
% INFO    : Updated Thermal Rating: on line 60586-60555 : Rate B, Rate C - 0.0, 0.0 -> 164.77, 164.77
% INFO    : Updated Thermal Rating: on line 60556-60710 : Rate B, Rate C - 0.0, 0.0 -> 561.91, 561.91
% INFO    : Updated Thermal Rating: on line 60556-60749 : Rate B, Rate C - 0.0, 0.0 -> 552.8, 552.8
% INFO    : Updated Thermal Rating: on line 60573-60557 : Rate B, Rate C - 0.0, 0.0 -> 191.58, 191.58
% INFO    : Updated Thermal Rating: on line 60560-60564 : Rate B, Rate C - 0.0, 0.0 -> 167.55, 167.55
% INFO    : Updated Thermal Rating: on line 60570-60560 : Rate B, Rate C - 0.0, 0.0 -> 179.54, 179.54
% INFO    : Updated Thermal Rating: on line 60561-60777 : Rate B, Rate C - 0.0, 0.0 -> 183.32, 183.32
% INFO    : Updated Thermal Rating: on line 60659-60566 : Rate B, Rate C - 0.0, 0.0 -> 185.66, 185.66
% INFO    : Updated Thermal Rating: on line 60567-60576 : Rate B, Rate C - 0.0, 0.0 -> 136.53, 136.53
% INFO    : Updated Thermal Rating: on line 60582-60567 : Rate B, Rate C - 0.0, 0.0 -> 161.09, 161.09
% INFO    : Updated Thermal Rating: on line 60584-60568 : Rate B, Rate C - 0.0, 0.0 -> 153.62, 153.62
% INFO    : Updated Thermal Rating: on line 60570-60643 : Rate B, Rate C - 0.0, 0.0 -> 183.51, 183.51
% INFO    : Updated Thermal Rating: on line 70138-60570 : Rate B, Rate C - 0.0, 0.0 -> 189.64, 189.64
% INFO    : Updated Thermal Rating: on line 60579-60573 : Rate B, Rate C - 0.0, 0.0 -> 186.25, 186.25
% INFO    : Updated Thermal Rating: on line 60573-60768 : Rate B, Rate C - 0.0, 0.0 -> 223.18, 223.18
% INFO    : Updated Thermal Rating: on line 60573-60768 : Rate B, Rate C - 0.0, 0.0 -> 223.18, 223.18
% INFO    : Updated Thermal Rating: on line 60573-60768 : Rate B, Rate C - 0.0, 0.0 -> 223.18, 223.18
% INFO    : Updated Thermal Rating: on line 60659-60574 : Rate B, Rate C - 0.0, 0.0 -> 179.62, 179.62
% INFO    : Updated Thermal Rating: on line 60574-60787 : Rate B, Rate C - 0.0, 0.0 -> 174.54, 174.54
% INFO    : Updated Thermal Rating: on line 60576-60659 : Rate B, Rate C - 0.0, 0.0 -> 178.91, 178.91
% INFO    : Updated Thermal Rating: on line 60787-60582 : Rate B, Rate C - 0.0, 0.0 -> 178.35, 178.35
% INFO    : Updated Thermal Rating: on line 60583-60588 : Rate B, Rate C - 0.0, 0.0 -> 145.71, 145.71
% INFO    : Updated Thermal Rating: on line 60583-60589 : Rate B, Rate C - 0.0, 0.0 -> 164.13, 164.13
% INFO    : Updated Thermal Rating: on line 60584-60586 : Rate B, Rate C - 0.0, 0.0 -> 160.54, 160.54
% INFO    : Updated Thermal Rating: on line 60587-60832 : Rate B, Rate C - 0.0, 0.0 -> 172.48, 172.48
% INFO    : Updated Thermal Rating: on line 60588-60593 : Rate B, Rate C - 0.0, 0.0 -> 153.25, 153.25
% INFO    : Updated Thermal Rating: on line 60589-60591 : Rate B, Rate C - 0.0, 0.0 -> 152.38, 152.38
% INFO    : Updated Thermal Rating: on line 60589-60650 : Rate B, Rate C - 0.0, 0.0 -> 197.21, 197.21
% INFO    : Updated Thermal Rating: on line 60590-60595 : Rate B, Rate C - 0.0, 0.0 -> 182.7, 182.7
% INFO    : Updated Thermal Rating: on line 60591-60596 : Rate B, Rate C - 0.0, 0.0 -> 147.79, 147.79
% INFO    : Updated Thermal Rating: on line 60593-60595 : Rate B, Rate C - 0.0, 0.0 -> 161.72, 161.72
% INFO    : Updated Thermal Rating: on line 60594-60787 : Rate B, Rate C - 0.0, 0.0 -> 176.99, 176.99
% INFO    : Updated Thermal Rating: on line 60595-60597 : Rate B, Rate C - 0.0, 0.0 -> 292.31, 292.31
% INFO    : Updated Thermal Rating: on line 60596-60599 : Rate B, Rate C - 0.0, 0.0 -> 138.1, 138.1
% INFO    : Updated Thermal Rating: on line 60597-60603 : Rate B, Rate C - 0.0, 0.0 -> 127.55, 127.55
% INFO    : Updated Thermal Rating: on line 60597-60813 : Rate B, Rate C - 0.0, 0.0 -> 202.7, 202.7
% INFO    : Updated Thermal Rating: on line 60597-60813 : Rate B, Rate C - 0.0, 0.0 -> 202.7, 202.7
% INFO    : Updated Thermal Rating: on line 60598-60599 : Rate B, Rate C - 0.0, 0.0 -> 110.32, 110.32
% INFO    : Updated Thermal Rating: on line 60604-60598 : Rate B, Rate C - 0.0, 0.0 -> 144.07, 144.07
% INFO    : Updated Thermal Rating: on line 60650-60600 : Rate B, Rate C - 0.0, 0.0 -> 164.99, 164.99
% INFO    : Updated Thermal Rating: on line 60600-60779 : Rate B, Rate C - 0.0, 0.0 -> 170.09, 170.09
% INFO    : Updated Thermal Rating: on line 60606-60603 : Rate B, Rate C - 0.0, 0.0 -> 143.79, 143.79
% INFO    : Updated Thermal Rating: on line 60604-60608 : Rate B, Rate C - 0.0, 0.0 -> 166.31, 166.31
% INFO    : Updated Thermal Rating: on line 60605-60628 : Rate B, Rate C - 0.0, 0.0 -> 146.26, 146.26
% INFO    : Updated Thermal Rating: on line 60605-60866 : Rate B, Rate C - 0.0, 0.0 -> 162.19, 162.19
% INFO    : Updated Thermal Rating: on line 60606-60732 : Rate B, Rate C - 0.0, 0.0 -> 150.84, 150.84
% INFO    : Updated Thermal Rating: on line 60608-60615 : Rate B, Rate C - 0.0, 0.0 -> 173.68, 173.68
% INFO    : Updated Thermal Rating: on line 60610-60667 : Rate B, Rate C - 0.0, 0.0 -> 146.26, 146.26
% INFO    : Updated Thermal Rating: on line 60823-60610 : Rate B, Rate C - 0.0, 0.0 -> 154.61, 154.61
% INFO    : Updated Thermal Rating: on line 60611-60622 : Rate B, Rate C - 0.0, 0.0 -> 127.02, 127.02
% INFO    : Updated Thermal Rating: on line 60611-60698 : Rate B, Rate C - 0.0, 0.0 -> 140.71, 140.71
% INFO    : Updated Thermal Rating: on line 60616-60613 : Rate B, Rate C - 0.0, 0.0 -> 146.58, 146.58
% INFO    : Updated Thermal Rating: on line 60623-60613 : Rate B, Rate C - 0.0, 0.0 -> 115.7, 115.7
% INFO    : Updated Thermal Rating: on line 60615-60625 : Rate B, Rate C - 0.0, 0.0 -> 140.42, 140.42
% INFO    : Updated Thermal Rating: on line 60615-60696 : Rate B, Rate C - 0.0, 0.0 -> 182.29, 182.29
% INFO    : Updated Thermal Rating: on line 60616-60817 : Rate B, Rate C - 0.0, 0.0 -> 153.82, 153.82
% INFO    : Updated Thermal Rating: on line 60618-60621 : Rate B, Rate C - 0.0, 0.0 -> 139.98, 139.98
% INFO    : Updated Thermal Rating: on line 60618-60823 : Rate B, Rate C - 0.0, 0.0 -> 144.26, 144.26
% INFO    : Updated Thermal Rating: on line 60623-60619 : Rate B, Rate C - 0.0, 0.0 -> 138.9, 138.9
% INFO    : Updated Thermal Rating: on line 60619-60624 : Rate B, Rate C - 0.0, 0.0 -> 146.79, 146.79
% INFO    : Updated Thermal Rating: on line 60681-60621 : Rate B, Rate C - 0.0, 0.0 -> 120.65, 120.65
% INFO    : Updated Thermal Rating: on line 60622-60759 : Rate B, Rate C - 0.0, 0.0 -> 115.54, 115.54
% INFO    : Updated Thermal Rating: on line 60624-60875 : Rate B, Rate C - 0.0, 0.0 -> 153.91, 153.91
% INFO    : Updated Thermal Rating: on line 60696-60625 : Rate B, Rate C - 0.0, 0.0 -> 145.94, 145.94
% INFO    : Updated Thermal Rating: on transformer 60627-60626 : Rate B, Rate C - 0.0, 0.0 -> 480.11, 480.11
% INFO    : Updated Thermal Rating: on transformer 60626-60629 : Rate B, Rate C - 0.0, 0.0 -> 915.95, 915.95
% INFO    : Updated Thermal Rating: on line 60626-60709 : Rate B, Rate C - 0.0, 0.0 -> 1984.69, 1984.69
% INFO    : Updated Thermal Rating: on transformer 60628-60627 : Rate B, Rate C - 0.0, 0.0 -> 147.77, 147.77
% INFO    : Updated Thermal Rating: on line 60628-60655 : Rate B, Rate C - 0.0, 0.0 -> 116.23, 116.23
% INFO    : Updated Thermal Rating: on line 60630-60632 : Rate B, Rate C - 0.0, 0.0 -> 432.68, 432.68
% INFO    : Updated Thermal Rating: on transformer 60632-60631 : Rate B, Rate C - 0.0, 0.0 -> 505.42, 505.42
% INFO    : Updated Thermal Rating: on line 60631-60653 : Rate B, Rate C - 0.0, 0.0 -> 2307.2, 2307.2
% INFO    : Updated Thermal Rating: on transformer 60633-60632 : Rate B, Rate C - 0.0, 0.0 -> 109.55, 109.55
% INFO    : Updated Thermal Rating: on line 60632-60821 : Rate B, Rate C - 0.0, 0.0 -> 424.06, 424.06
% INFO    : Updated Thermal Rating: on line 60866-60633 : Rate B, Rate C - 0.0, 0.0 -> 132.66, 132.66
% INFO    : Updated Thermal Rating: on transformer 60635-60634 : Rate B, Rate C - 0.0, 0.0 -> 860.75, 860.75
% INFO    : Updated Thermal Rating: on line 60634-60657 : Rate B, Rate C - 0.0, 0.0 -> 2762.76, 2762.76
% INFO    : Updated Thermal Rating: on line 60634-60785 : Rate B, Rate C - 0.0, 0.0 -> 2450.34, 2450.34
% INFO    : Updated Thermal Rating: on line 60876-60634 : Rate B, Rate C - 0.0, 0.0 -> 2701.73, 2701.73
% INFO    : Updated Thermal Rating: on transformer 60635-60638 : Rate B, Rate C - 0.0, 0.0 -> 256.0, 256.0
% INFO    : Updated Thermal Rating: on transformer 60636-60638 : Rate B, Rate C - 0.0, 0.0 -> 181.0, 181.0
% INFO    : Updated Thermal Rating: on transformer 60637-60638 : Rate B, Rate C - 0.0, 0.0 -> 75.0, 75.0
% INFO    : Updated Thermal Rating: on line 60877-60639 : Rate B, Rate C - 0.0, 0.0 -> 527.91, 527.91
% INFO    : Updated Thermal Rating: on transformer 60641-60640 : Rate B, Rate C - 0.0, 0.0 -> 725.24, 725.24
% INFO    : Updated Thermal Rating: on transformer 60640-60646 : Rate B, Rate C - 0.0, 0.0 -> 1129.49, 1129.49
% INFO    : Updated Thermal Rating: on line 60640-60653 : Rate B, Rate C - 0.0, 0.0 -> 2435.01, 2435.01
% INFO    : Updated Thermal Rating: on line 60709-60640 : Rate B, Rate C - 0.0, 0.0 -> 2371.77, 2371.77
% INFO    : Updated Thermal Rating: on line 60830-60640 : Rate B, Rate C - 0.0, 0.0 -> 2756.9, 2756.9
% INFO    : Updated Thermal Rating: on transformer 60641-60645 : Rate B, Rate C - 0.0, 0.0 -> 161.78, 161.78
% INFO    : Updated Thermal Rating: on line 60641-60783 : Rate B, Rate C - 0.0, 0.0 -> 560.55, 560.55
% INFO    : Updated Thermal Rating: on transformer 60643-60642 : Rate B, Rate C - 0.0, 0.0 -> 82.14, 82.14
% INFO    : Updated Thermal Rating: on transformer 60643-60642 : Rate B, Rate C - 0.0, 0.0 -> 82.14, 82.14
% INFO    : Updated Thermal Rating: on transformer 60642-60645 : Rate B, Rate C - 0.0, 0.0 -> 111.78, 111.78
% INFO    : Updated Thermal Rating: on line 60642-70092 : Rate B, Rate C - 0.0, 0.0 -> 229.1, 229.1
% INFO    : Updated Thermal Rating: on line 60711-60643 : Rate B, Rate C - 0.0, 0.0 -> 160.21, 160.21
% INFO    : Updated Thermal Rating: on transformer 60644-60645 : Rate B, Rate C - 0.0, 0.0 -> 50.0, 50.0
% INFO    : Updated Thermal Rating: on transformer 60649-60648 : Rate B, Rate C - 0.0, 0.0 -> 729.96, 729.96
% INFO    : Updated Thermal Rating: on transformer 60648-60651 : Rate B, Rate C - 0.0, 0.0 -> 1094.8, 1094.8
% INFO    : Updated Thermal Rating: on transformer 60650-60649 : Rate B, Rate C - 0.0, 0.0 -> 163.27, 163.27
% INFO    : Updated Thermal Rating: on line 60666-60649 : Rate B, Rate C - 0.0, 0.0 -> 524.87, 524.87
% INFO    : Updated Thermal Rating: on line 60667-60650 : Rate B, Rate C - 0.0, 0.0 -> 174.4, 174.4
% INFO    : Updated Thermal Rating: on line 60652-60669 : Rate B, Rate C - 0.0, 0.0 -> 2319.97, 2319.97
% INFO    : Updated Thermal Rating: on line 60652-60679 : Rate B, Rate C - 0.0, 0.0 -> 2146.69, 2146.69
% INFO    : Updated Thermal Rating: on line 60652-60766 : Rate B, Rate C - 0.0, 0.0 -> 2145.39, 2145.39
% INFO    : Updated Thermal Rating: on transformer 60654-60653 : Rate B, Rate C - 0.0, 0.0 -> 582.74, 582.74
% INFO    : Updated Thermal Rating: on transformer 60653-60656 : Rate B, Rate C - 0.0, 0.0 -> 907.94, 907.94
% INFO    : Updated Thermal Rating: on transformer 60655-60654 : Rate B, Rate C - 0.0, 0.0 -> 145.28, 145.28
% INFO    : Updated Thermal Rating: on line 60654-60710 : Rate B, Rate C - 0.0, 0.0 -> 486.25, 486.25
% INFO    : Updated Thermal Rating: on line 60711-60655 : Rate B, Rate C - 0.0, 0.0 -> 144.04, 144.04
% INFO    : Updated Thermal Rating: on transformer 60657-60661 : Rate B, Rate C - 0.0, 0.0 -> 1072.15, 1072.15
% INFO    : Updated Thermal Rating: on transformer 60657-60662 : Rate B, Rate C - 0.0, 0.0 -> 1241.99, 1241.99
% INFO    : Updated Thermal Rating: on transformer 60657-60663 : Rate B, Rate C - 0.0, 0.0 -> 1237.06, 1237.06
% INFO    : Updated Thermal Rating: on transformer 60657-60664 : Rate B, Rate C - 0.0, 0.0 -> 1201.9, 1201.9
% INFO    : Updated Thermal Rating: on line 60657-60785 : Rate B, Rate C - 0.0, 0.0 -> 3177.74, 3177.74
% INFO    : Updated Thermal Rating: on transformer 60659-60658 : Rate B, Rate C - 0.0, 0.0 -> 264.06, 264.06
% INFO    : Updated Thermal Rating: on transformer 60659-60658 : Rate B, Rate C - 0.0, 0.0 -> 264.06, 264.06
% INFO    : Updated Thermal Rating: on transformer 60659-60658 : Rate B, Rate C - 0.0, 0.0 -> 264.06, 264.06
% INFO    : Updated Thermal Rating: on transformer 60658-60661 : Rate B, Rate C - 0.0, 0.0 -> 922.15, 922.15
% INFO    : Updated Thermal Rating: on line 60658-60703 : Rate B, Rate C - 0.0, 0.0 -> 514.47, 514.47
% INFO    : Updated Thermal Rating: on line 60658-60853 : Rate B, Rate C - 0.0, 0.0 -> 542.88, 542.88
% INFO    : Updated Thermal Rating: on transformer 60660-60661 : Rate B, Rate C - 0.0, 0.0 -> 150.0, 150.0
% INFO    : Updated Thermal Rating: on transformer 60666-60665 : Rate B, Rate C - 0.0, 0.0 -> 523.44, 523.44
% INFO    : Updated Thermal Rating: on transformer 60665-60668 : Rate B, Rate C - 0.0, 0.0 -> 915.75, 915.75
% INFO    : Updated Thermal Rating: on transformer 60667-60666 : Rate B, Rate C - 0.0, 0.0 -> 164.27, 164.27
% INFO    : Updated Thermal Rating: on line 60719-60666 : Rate B, Rate C - 0.0, 0.0 -> 432.34, 432.34
% INFO    : Updated Thermal Rating: on line 60781-60666 : Rate B, Rate C - 0.0, 0.0 -> 501.87, 501.87
% INFO    : Updated Thermal Rating: on line 60669-60843 : Rate B, Rate C - 0.0, 0.0 -> 2609.0, 2609.0
% INFO    : Updated Thermal Rating: on transformer 60671-60670 : Rate B, Rate C - 0.0, 0.0 -> 845.55, 845.55
% INFO    : Updated Thermal Rating: on line 60670-60724 : Rate B, Rate C - 0.0, 0.0 -> 2537.06, 2537.06
% INFO    : Updated Thermal Rating: on line 60670-60830 : Rate B, Rate C - 0.0, 0.0 -> 2391.54, 2391.54
% INFO    : Updated Thermal Rating: on line 60858-60670 : Rate B, Rate C - 0.0, 0.0 -> 1842.04, 1842.04
% INFO    : Updated Thermal Rating: on transformer 60672-60671 : Rate B, Rate C - 0.0, 0.0 -> 180.57, 180.57
% INFO    : Updated Thermal Rating: on line 60672-60845 : Rate B, Rate C - 0.0, 0.0 -> 188.77, 188.77
% INFO    : Updated Thermal Rating: on line 60673-60863 : Rate B, Rate C - 0.0, 0.0 -> 503.8, 503.8
% INFO    : Updated Thermal Rating: on transformer 60675-60674 : Rate B, Rate C - 0.0, 0.0 -> 1260.22, 1260.22
% INFO    : Updated Thermal Rating: on transformer 60675-60674 : Rate B, Rate C - 0.0, 0.0 -> 1260.22, 1260.22
% INFO    : Updated Thermal Rating: on transformer 60675-60674 : Rate B, Rate C - 0.0, 0.0 -> 1260.22, 1260.22
% INFO    : Updated Thermal Rating: on transformer 60674-60677 : Rate B, Rate C - 0.0, 0.0 -> 868.91, 868.91
% INFO    : Updated Thermal Rating: on transformer 60674-60678 : Rate B, Rate C - 0.0, 0.0 -> 546.76, 546.76
% INFO    : Updated Thermal Rating: on line 60682-60674 : Rate B, Rate C - 0.0, 0.0 -> 2847.43, 2847.43
% INFO    : Updated Thermal Rating: on line 60674-60738 : Rate B, Rate C - 0.0, 0.0 -> 2593.97, 2593.97
% INFO    : Updated Thermal Rating: on line 60674-60858 : Rate B, Rate C - 0.0, 0.0 -> 2803.66, 2803.66
% INFO    : Updated Thermal Rating: on transformer 60676-60675 : Rate B, Rate C - 0.0, 0.0 -> 284.09, 284.09
% INFO    : Updated Thermal Rating: on transformer 60676-60675 : Rate B, Rate C - 0.0, 0.0 -> 284.09, 284.09
% INFO    : Updated Thermal Rating: on transformer 60676-60675 : Rate B, Rate C - 0.0, 0.0 -> 284.09, 284.09
% INFO    : Updated Thermal Rating: on transformer 60676-60675 : Rate B, Rate C - 0.0, 0.0 -> 284.09, 284.09
% INFO    : Updated Thermal Rating: on line 60675-60850 : Rate B, Rate C - 0.0, 0.0 -> 680.98, 680.98
% INFO    : Updated Thermal Rating: on line 60826-60676 : Rate B, Rate C - 0.0, 0.0 -> 180.33, 180.33
% INFO    : Updated Thermal Rating: on transformer 60680-60679 : Rate B, Rate C - 0.0, 0.0 -> 629.79, 629.79
% INFO    : Updated Thermal Rating: on transformer 60681-60680 : Rate B, Rate C - 0.0, 0.0 -> 122.68, 122.68
% INFO    : Updated Thermal Rating: on line 60680-60714 : Rate B, Rate C - 0.0, 0.0 -> 509.51, 509.51
% INFO    : Updated Thermal Rating: on transformer 60683-60682 : Rate B, Rate C - 0.0, 0.0 -> 709.04, 709.04
% INFO    : Updated Thermal Rating: on transformer 60682-60686 : Rate B, Rate C - 0.0, 0.0 -> 966.3, 966.3
% INFO    : Updated Thermal Rating: on transformer 60682-60687 : Rate B, Rate C - 0.0, 0.0 -> 962.85, 962.85
% INFO    : Updated Thermal Rating: on transformer 60682-60688 : Rate B, Rate C - 0.0, 0.0 -> 950.7, 950.7
% INFO    : Updated Thermal Rating: on transformer 60682-60689 : Rate B, Rate C - 0.0, 0.0 -> 949.62, 949.62
% INFO    : Updated Thermal Rating: on transformer 60682-60690 : Rate B, Rate C - 0.0, 0.0 -> 777.19, 777.19
% INFO    : Updated Thermal Rating: on transformer 60682-60691 : Rate B, Rate C - 0.0, 0.0 -> 775.68, 775.68
% INFO    : Updated Thermal Rating: on line 60682-60858 : Rate B, Rate C - 0.0, 0.0 -> 2495.05, 2495.05
% INFO    : Updated Thermal Rating: on line 60884-60682 : Rate B, Rate C - 0.0, 0.0 -> 2755.05, 2755.05
% INFO    : Updated Thermal Rating: on transformer 60684-60683 : Rate B, Rate C - 0.0, 0.0 -> 522.65, 522.65
% INFO    : Updated Thermal Rating: on transformer 60683-60692 : Rate B, Rate C - 0.0, 0.0 -> 318.1, 318.1
% INFO    : Updated Thermal Rating: on transformer 60685-60684 : Rate B, Rate C - 0.0, 0.0 -> 247.78, 247.78
% INFO    : Updated Thermal Rating: on transformer 60685-60684 : Rate B, Rate C - 0.0, 0.0 -> 247.78, 247.78
% INFO    : Updated Thermal Rating: on transformer 60685-60684 : Rate B, Rate C - 0.0, 0.0 -> 247.78, 247.78
% INFO    : Updated Thermal Rating: on line 60684-60863 : Rate B, Rate C - 0.0, 0.0 -> 491.8, 491.8
% INFO    : Updated Thermal Rating: on line 60693-60885 : Rate B, Rate C - 0.0, 0.0 -> 1290.28, 1290.28
% INFO    : Updated Thermal Rating: on transformer 60695-60694 : Rate B, Rate C - 0.0, 0.0 -> 176.27, 176.27
% INFO    : Updated Thermal Rating: on line 60694-60802 : Rate B, Rate C - 0.0, 0.0 -> 519.32, 519.32
% INFO    : Updated Thermal Rating: on line 60759-60696 : Rate B, Rate C - 0.0, 0.0 -> 170.65, 170.65
% INFO    : Updated Thermal Rating: on transformer 60697-60700 : Rate B, Rate C - 0.0, 0.0 -> 242.91, 242.91
% INFO    : Updated Thermal Rating: on transformer 60697-60701 : Rate B, Rate C - 0.0, 0.0 -> 205.56, 205.56
% INFO    : Updated Thermal Rating: on transformer 60697-60702 : Rate B, Rate C - 0.0, 0.0 -> 148.64, 148.64
% INFO    : Updated Thermal Rating: on transformer 60698-60700 : Rate B, Rate C - 0.0, 0.0 -> 142.15, 142.15
% INFO    : Updated Thermal Rating: on transformer 60699-60700 : Rate B, Rate C - 0.0, 0.0 -> 100.76, 100.76
% INFO    : Updated Thermal Rating: on line 60703-60758 : Rate B, Rate C - 0.0, 0.0 -> 388.12, 388.12
% INFO    : Updated Thermal Rating: on transformer 60705-60704 : Rate B, Rate C - 0.0, 0.0 -> 758.44, 758.44
% INFO    : Updated Thermal Rating: on transformer 60704-60707 : Rate B, Rate C - 0.0, 0.0 -> 1074.75, 1074.75
% INFO    : Updated Thermal Rating: on transformer 60704-60708 : Rate B, Rate C - 0.0, 0.0 -> 1074.28, 1074.28
% INFO    : Updated Thermal Rating: on line 60738-60704 : Rate B, Rate C - 0.0, 0.0 -> 2640.73, 2640.73
% INFO    : Updated Thermal Rating: on line 60827-60704 : Rate B, Rate C - 0.0, 0.0 -> 2710.11, 2710.11
% INFO    : Updated Thermal Rating: on line 60867-60704 : Rate B, Rate C - 0.0, 0.0 -> 2799.16, 2799.16
% INFO    : Updated Thermal Rating: on transformer 60706-60705 : Rate B, Rate C - 0.0, 0.0 -> 181.97, 181.97
% INFO    : Updated Thermal Rating: on line 60705-60868 : Rate B, Rate C - 0.0, 0.0 -> 484.58, 484.58
% INFO    : Updated Thermal Rating: on transformer 60710-60709 : Rate B, Rate C - 0.0, 0.0 -> 653.92, 653.92
% INFO    : Updated Thermal Rating: on transformer 60709-60712 : Rate B, Rate C - 0.0, 0.0 -> 1094.64, 1094.64
% INFO    : Updated Thermal Rating: on transformer 60711-60710 : Rate B, Rate C - 0.0, 0.0 -> 147.14, 147.14
% INFO    : Updated Thermal Rating: on transformer 60714-60713 : Rate B, Rate C - 0.0, 0.0 -> 981.09, 981.09
% INFO    : Updated Thermal Rating: on transformer 60713-60716 : Rate B, Rate C - 0.0, 0.0 -> 906.56, 906.56
% INFO    : Updated Thermal Rating: on transformer 60713-60717 : Rate B, Rate C - 0.0, 0.0 -> 891.66, 891.66
% INFO    : Updated Thermal Rating: on transformer 60715-60714 : Rate B, Rate C - 0.0, 0.0 -> 284.97, 284.97
% INFO    : Updated Thermal Rating: on transformer 60715-60714 : Rate B, Rate C - 0.0, 0.0 -> 284.97, 284.97
% INFO    : Updated Thermal Rating: on transformer 60715-60714 : Rate B, Rate C - 0.0, 0.0 -> 284.97, 284.97
% INFO    : Updated Thermal Rating: on transformer 60715-60714 : Rate B, Rate C - 0.0, 0.0 -> 284.97, 284.97
% INFO    : Updated Thermal Rating: on line 60714-60831 : Rate B, Rate C - 0.0, 0.0 -> 580.04, 580.04
% INFO    : Updated Thermal Rating: on line 60724-60718 : Rate B, Rate C - 0.0, 0.0 -> 2474.74, 2474.74
% INFO    : Updated Thermal Rating: on line 60718-60748 : Rate B, Rate C - 0.0, 0.0 -> 2830.13, 2830.13
% INFO    : Updated Thermal Rating: on transformer 60720-60719 : Rate B, Rate C - 0.0, 0.0 -> 148.04, 148.04
% INFO    : Updated Thermal Rating: on transformer 60719-60721 : Rate B, Rate C - 0.0, 0.0 -> 284.47, 284.47
% INFO    : Updated Thermal Rating: on line 60771-60719 : Rate B, Rate C - 0.0, 0.0 -> 521.01, 521.01
% INFO    : Updated Thermal Rating: on line 60779-60720 : Rate B, Rate C - 0.0, 0.0 -> 151.16, 151.16
% INFO    : Updated Thermal Rating: on transformer 60725-60724 : Rate B, Rate C - 0.0, 0.0 -> 1181.62, 1181.62
% INFO    : Updated Thermal Rating: on transformer 60725-60724 : Rate B, Rate C - 0.0, 0.0 -> 1181.62, 1181.62
% INFO    : Updated Thermal Rating: on transformer 60725-60724 : Rate B, Rate C - 0.0, 0.0 -> 1181.62, 1181.62
% INFO    : Updated Thermal Rating: on transformer 60724-60727 : Rate B, Rate C - 0.0, 0.0 -> 1120.14, 1120.14
% INFO    : Updated Thermal Rating: on transformer 60724-60728 : Rate B, Rate C - 0.0, 0.0 -> 1108.24, 1108.24
% INFO    : Updated Thermal Rating: on line 60752-60724 : Rate B, Rate C - 0.0, 0.0 -> 2649.53, 2649.53
% INFO    : Updated Thermal Rating: on line 60843-60724 : Rate B, Rate C - 0.0, 0.0 -> 1990.42, 1990.42
% INFO    : Updated Thermal Rating: on transformer 60726-60725 : Rate B, Rate C - 0.0, 0.0 -> 260.71, 260.71
% INFO    : Updated Thermal Rating: on transformer 60726-60725 : Rate B, Rate C - 0.0, 0.0 -> 260.71, 260.71
% INFO    : Updated Thermal Rating: on transformer 60726-60725 : Rate B, Rate C - 0.0, 0.0 -> 260.71, 260.71
% INFO    : Updated Thermal Rating: on transformer 60725-60729 : Rate B, Rate C - 0.0, 0.0 -> 109.62, 109.62
% INFO    : Updated Thermal Rating: on transformer 60725-60730 : Rate B, Rate C - 0.0, 0.0 -> 134.87, 134.87
% INFO    : Updated Thermal Rating: on line 60842-60725 : Rate B, Rate C - 0.0, 0.0 -> 577.02, 577.02
% INFO    : Updated Thermal Rating: on transformer 60732-60731 : Rate B, Rate C - 0.0, 0.0 -> 128.5, 128.5
% INFO    : Updated Thermal Rating: on line 60750-60732 : Rate B, Rate C - 0.0, 0.0 -> 168.74, 168.74
% INFO    : Updated Thermal Rating: on line 60732-60813 : Rate B, Rate C - 0.0, 0.0 -> 188.85, 188.85
% INFO    : Updated Thermal Rating: on line 60749-60733 : Rate B, Rate C - 0.0, 0.0 -> 498.17, 498.17
% INFO    : Updated Thermal Rating: on transformer 60735-60734 : Rate B, Rate C - 0.0, 0.0 -> 449.19, 449.19
% INFO    : Updated Thermal Rating: on line 60734-60804 : Rate B, Rate C - 0.0, 0.0 -> 2373.07, 2373.07
% INFO    : Updated Thermal Rating: on transformer 60736-60735 : Rate B, Rate C - 0.0, 0.0 -> 169.44, 169.44
% INFO    : Updated Thermal Rating: on line 60735-60805 : Rate B, Rate C - 0.0, 0.0 -> 383.14, 383.14
% INFO    : Updated Thermal Rating: on transformer 60737-60736 : Rate B, Rate C - 0.0, 0.0 -> 115.51, 115.51
% INFO    : Updated Thermal Rating: on transformer 60739-60738 : Rate B, Rate C - 0.0, 0.0 -> 841.89, 841.89
% INFO    : Updated Thermal Rating: on transformer 60738-60745 : Rate B, Rate C - 0.0, 0.0 -> 1180.1, 1180.1
% INFO    : Updated Thermal Rating: on transformer 60738-60746 : Rate B, Rate C - 0.0, 0.0 -> 813.36, 813.36
% INFO    : Updated Thermal Rating: on transformer 60738-60747 : Rate B, Rate C - 0.0, 0.0 -> 796.24, 796.24
% INFO    : Updated Thermal Rating: on transformer 60739-60742 : Rate B, Rate C - 0.0, 0.0 -> 252.61, 252.61
% INFO    : Updated Thermal Rating: on transformer 60740-60742 : Rate B, Rate C - 0.0, 0.0 -> 202.61, 202.61
% INFO    : Updated Thermal Rating: on transformer 60741-60742 : Rate B, Rate C - 0.0, 0.0 -> 50.0, 50.0
% INFO    : Updated Thermal Rating: on transformer 60743-60745 : Rate B, Rate C - 0.0, 0.0 -> 590.05, 590.05
% INFO    : Updated Thermal Rating: on transformer 60744-60745 : Rate B, Rate C - 0.0, 0.0 -> 590.05, 590.05
% INFO    : Updated Thermal Rating: on transformer 60749-60748 : Rate B, Rate C - 0.0, 0.0 -> 608.58, 608.58
% INFO    : Updated Thermal Rating: on transformer 60748-60751 : Rate B, Rate C - 0.0, 0.0 -> 1247.83, 1247.83
% INFO    : Updated Thermal Rating: on transformer 60750-60749 : Rate B, Rate C - 0.0, 0.0 -> 161.04, 161.04
% INFO    : Updated Thermal Rating: on line 60749-60821 : Rate B, Rate C - 0.0, 0.0 -> 451.41, 451.41
% INFO    : Updated Thermal Rating: on line 60813-60750 : Rate B, Rate C - 0.0, 0.0 -> 186.15, 186.15
% INFO    : Updated Thermal Rating: on transformer 60753-60752 : Rate B, Rate C - 0.0, 0.0 -> 848.55, 848.55
% INFO    : Updated Thermal Rating: on line 60752-60830 : Rate B, Rate C - 0.0, 0.0 -> 2395.44, 2395.44
% INFO    : Updated Thermal Rating: on line 60752-60884 : Rate B, Rate C - 0.0, 0.0 -> 2614.17, 2614.17
% INFO    : Updated Thermal Rating: on transformer 60753-60756 : Rate B, Rate C - 0.0, 0.0 -> 258.93, 258.93
% INFO    : Updated Thermal Rating: on line 60753-60831 : Rate B, Rate C - 0.0, 0.0 -> 554.13, 554.13
% INFO    : Updated Thermal Rating: on transformer 60754-60756 : Rate B, Rate C - 0.0, 0.0 -> 208.93, 208.93
% INFO    : Updated Thermal Rating: on transformer 60755-60756 : Rate B, Rate C - 0.0, 0.0 -> 50.0, 50.0
% INFO    : Updated Thermal Rating: on transformer 60758-60757 : Rate B, Rate C - 0.0, 0.0 -> 526.64, 526.64
% INFO    : Updated Thermal Rating: on transformer 60758-60757 : Rate B, Rate C - 0.0, 0.0 -> 526.64, 526.64
% INFO    : Updated Thermal Rating: on transformer 60757-60760 : Rate B, Rate C - 0.0, 0.0 -> 813.56, 813.56
% INFO    : Updated Thermal Rating: on transformer 60759-60758 : Rate B, Rate C - 0.0, 0.0 -> 165.74, 165.74
% INFO    : Updated Thermal Rating: on line 60761-60766 : Rate B, Rate C - 0.0, 0.0 -> 2272.33, 2272.33
% INFO    : Updated Thermal Rating: on transformer 60762-60763 : Rate B, Rate C - 0.0, 0.0 -> 51.65, 51.65
% INFO    : Updated Thermal Rating: on transformer 60762-60764 : Rate B, Rate C - 0.0, 0.0 -> 25.83, 25.83
% INFO    : Updated Thermal Rating: on line 60854-60762 : Rate B, Rate C - 0.0, 0.0 -> 183.77, 183.77
% INFO    : Updated Thermal Rating: on line 60806-60765 : Rate B, Rate C - 0.0, 0.0 -> 160.69, 160.69
% INFO    : Updated Thermal Rating: on transformer 60766-60770 : Rate B, Rate C - 0.0, 0.0 -> 784.78, 784.78
% INFO    : Updated Thermal Rating: on transformer 60768-60767 : Rate B, Rate C - 0.0, 0.0 -> 243.17, 243.17
% INFO    : Updated Thermal Rating: on transformer 60768-60767 : Rate B, Rate C - 0.0, 0.0 -> 243.17, 243.17
% INFO    : Updated Thermal Rating: on transformer 60768-60767 : Rate B, Rate C - 0.0, 0.0 -> 243.17, 243.17
% INFO    : Updated Thermal Rating: on transformer 60767-60770 : Rate B, Rate C - 0.0, 0.0 -> 684.78, 684.78
% INFO    : Updated Thermal Rating: on transformer 60769-60770 : Rate B, Rate C - 0.0, 0.0 -> 100.0, 100.0
% INFO    : Updated Thermal Rating: on line 60771-60781 : Rate B, Rate C - 0.0, 0.0 -> 521.43, 521.43
% INFO    : Updated Thermal Rating: on line 60851-60773 : Rate B, Rate C - 0.0, 0.0 -> 200.35, 200.35
% INFO    : Updated Thermal Rating: on line 60851-60773 : Rate B, Rate C - 0.0, 0.0 -> 200.35, 200.35
% INFO    : Updated Thermal Rating: on transformer 60774-60775 : Rate B, Rate C - 0.0, 0.0 -> 269.1, 269.1
% INFO    : Updated Thermal Rating: on transformer 60774-60776 : Rate B, Rate C - 0.0, 0.0 -> 98.28, 98.28
% INFO    : Updated Thermal Rating: on line 60878-60777 : Rate B, Rate C - 0.0, 0.0 -> 204.51, 204.51
% INFO    : Updated Thermal Rating: on line 60878-60777 : Rate B, Rate C - 0.0, 0.0 -> 204.51, 204.51
% INFO    : Updated Thermal Rating: on line 60878-60777 : Rate B, Rate C - 0.0, 0.0 -> 204.51, 204.51
% INFO    : Updated Thermal Rating: on transformer 60779-60778 : Rate B, Rate C - 0.0, 0.0 -> 180.0, 180.0
% INFO    : Updated Thermal Rating: on transformer 60778-60780 : Rate B, Rate C - 0.0, 0.0 -> 279.33, 279.33
% INFO    : Updated Thermal Rating: on transformer 60784-60783 : Rate B, Rate C - 0.0, 0.0 -> 194.12, 194.12
% INFO    : Updated Thermal Rating: on transformer 60786-60785 : Rate B, Rate C - 0.0, 0.0 -> 903.98, 903.98
% INFO    : Updated Thermal Rating: on transformer 60785-60790 : Rate B, Rate C - 0.0, 0.0 -> 1529.24, 1529.24
% INFO    : Updated Thermal Rating: on transformer 60785-60791 : Rate B, Rate C - 0.0, 0.0 -> 682.15, 682.15
% INFO    : Updated Thermal Rating: on transformer 60785-60792 : Rate B, Rate C - 0.0, 0.0 -> 676.87, 676.87
% INFO    : Updated Thermal Rating: on transformer 60785-60794 : Rate B, Rate C - 0.0, 0.0 -> 589.74, 589.74
% INFO    : Updated Thermal Rating: on transformer 60785-60795 : Rate B, Rate C - 0.0, 0.0 -> 315.32, 315.32
% INFO    : Updated Thermal Rating: on line 60785-60801 : Rate B, Rate C - 0.0, 0.0 -> 2873.74, 2873.74
% INFO    : Updated Thermal Rating: on transformer 60787-60786 : Rate B, Rate C - 0.0, 0.0 -> 220.3, 220.3
% INFO    : Updated Thermal Rating: on transformer 60787-60786 : Rate B, Rate C - 0.0, 0.0 -> 220.3, 220.3
% INFO    : Updated Thermal Rating: on transformer 60787-60786 : Rate B, Rate C - 0.0, 0.0 -> 220.3, 220.3
% INFO    : Updated Thermal Rating: on transformer 60786-60793 : Rate B, Rate C - 0.0, 0.0 -> 149.62, 149.62
% INFO    : Updated Thermal Rating: on transformer 60788-60790 : Rate B, Rate C - 0.0, 0.0 -> 764.62, 764.62
% INFO    : Updated Thermal Rating: on transformer 60789-60790 : Rate B, Rate C - 0.0, 0.0 -> 764.62, 764.62
% INFO    : Updated Thermal Rating: on transformer 60797-60798 : Rate B, Rate C - 0.0, 0.0 -> 38.39, 38.39
% INFO    : Updated Thermal Rating: on transformer 60797-60799 : Rate B, Rate C - 0.0, 0.0 -> 18.72, 18.72
% INFO    : Updated Thermal Rating: on transformer 60802-60801 : Rate B, Rate C - 0.0, 0.0 -> 733.27, 733.27
% INFO    : Updated Thermal Rating: on line 60801-60827 : Rate B, Rate C - 0.0, 0.0 -> 2519.51, 2519.51
% INFO    : Updated Thermal Rating: on transformer 60803-60802 : Rate B, Rate C - 0.0, 0.0 -> 192.97, 192.97
% INFO    : Updated Thermal Rating: on transformer 60805-60804 : Rate B, Rate C - 0.0, 0.0 -> 740.43, 740.43
% INFO    : Updated Thermal Rating: on transformer 60804-60807 : Rate B, Rate C - 0.0, 0.0 -> 622.03, 622.03
% INFO    : Updated Thermal Rating: on transformer 60804-60808 : Rate B, Rate C - 0.0, 0.0 -> 619.8, 619.8
% INFO    : Updated Thermal Rating: on line 60804-60847 : Rate B, Rate C - 0.0, 0.0 -> 2506.12, 2506.12
% INFO    : Updated Thermal Rating: on transformer 60806-60805 : Rate B, Rate C - 0.0, 0.0 -> 173.88, 173.88
% INFO    : Updated Thermal Rating: on transformer 60805-60809 : Rate B, Rate C - 0.0, 0.0 -> 100.24, 100.24
% INFO    : Updated Thermal Rating: on line 60812-60806 : Rate B, Rate C - 0.0, 0.0 -> 157.66, 157.66
% INFO    : Updated Thermal Rating: on transformer 60813-60814 : Rate B, Rate C - 0.0, 0.0 -> 195.0, 195.0
% INFO    : Updated Thermal Rating: on transformer 60813-60815 : Rate B, Rate C - 0.0, 0.0 -> 195.0, 195.0
% INFO    : Updated Thermal Rating: on transformer 60816-60819 : Rate B, Rate C - 0.0, 0.0 -> 299.27, 299.27
% INFO    : Updated Thermal Rating: on transformer 60816-60820 : Rate B, Rate C - 0.0, 0.0 -> 213.84, 213.84
% INFO    : Updated Thermal Rating: on transformer 60817-60819 : Rate B, Rate C - 0.0, 0.0 -> 149.27, 149.27
% INFO    : Updated Thermal Rating: on transformer 60818-60819 : Rate B, Rate C - 0.0, 0.0 -> 150.0, 150.0
% INFO    : Updated Thermal Rating: on transformer 60828-60827 : Rate B, Rate C - 0.0, 0.0 -> 785.97, 785.97
% INFO    : Updated Thermal Rating: on transformer 60829-60828 : Rate B, Rate C - 0.0, 0.0 -> 214.07, 214.07
% INFO    : Updated Thermal Rating: on transformer 60829-60828 : Rate B, Rate C - 0.0, 0.0 -> 214.07, 214.07
% INFO    : Updated Thermal Rating: on transformer 60831-60830 : Rate B, Rate C - 0.0, 0.0 -> 1063.34, 1063.34
% INFO    : Updated Thermal Rating: on transformer 60830-60833 : Rate B, Rate C - 0.0, 0.0 -> 1019.58, 1019.58
% INFO    : Updated Thermal Rating: on transformer 60830-60834 : Rate B, Rate C - 0.0, 0.0 -> 1014.14, 1014.14
% INFO    : Updated Thermal Rating: on transformer 60830-60835 : Rate B, Rate C - 0.0, 0.0 -> 1008.4, 1008.4
% INFO    : Updated Thermal Rating: on transformer 60832-60831 : Rate B, Rate C - 0.0, 0.0 -> 267.35, 267.35
% INFO    : Updated Thermal Rating: on transformer 60832-60831 : Rate B, Rate C - 0.0, 0.0 -> 267.35, 267.35
% INFO    : Updated Thermal Rating: on transformer 60832-60831 : Rate B, Rate C - 0.0, 0.0 -> 267.35, 267.35
% INFO    : Updated Thermal Rating: on transformer 60837-60836 : Rate B, Rate C - 0.0, 0.0 -> 939.3, 939.3
% INFO    : Updated Thermal Rating: on transformer 60836-60839 : Rate B, Rate C - 0.0, 0.0 -> 572.56, 572.56
% INFO    : Updated Thermal Rating: on transformer 60836-60840 : Rate B, Rate C - 0.0, 0.0 -> 567.77, 567.77
% INFO    : Updated Thermal Rating: on transformer 60836-60841 : Rate B, Rate C - 0.0, 0.0 -> 551.55, 551.55
% INFO    : Updated Thermal Rating: on transformer 60838-60837 : Rate B, Rate C - 0.0, 0.0 -> 284.59, 284.59
% INFO    : Updated Thermal Rating: on transformer 60838-60837 : Rate B, Rate C - 0.0, 0.0 -> 284.59, 284.59
% INFO    : Updated Thermal Rating: on transformer 60838-60837 : Rate B, Rate C - 0.0, 0.0 -> 284.59, 284.59
% INFO    : Updated Thermal Rating: on transformer 60838-60837 : Rate B, Rate C - 0.0, 0.0 -> 284.59, 284.59
% INFO    : Updated Thermal Rating: on transformer 60848-60847 : Rate B, Rate C - 0.0, 0.0 -> 947.36, 947.36
% INFO    : Updated Thermal Rating: on line 60847-60867 : Rate B, Rate C - 0.0, 0.0 -> 2959.51, 2959.51
% INFO    : Updated Thermal Rating: on transformer 60849-60848 : Rate B, Rate C - 0.0, 0.0 -> 222.9, 222.9
% INFO    : Updated Thermal Rating: on transformer 60849-60848 : Rate B, Rate C - 0.0, 0.0 -> 222.9, 222.9
% INFO    : Updated Thermal Rating: on transformer 60849-60848 : Rate B, Rate C - 0.0, 0.0 -> 222.9, 222.9
% INFO    : Updated Thermal Rating: on transformer 60851-60850 : Rate B, Rate C - 0.0, 0.0 -> 230.3, 230.3
% INFO    : Updated Thermal Rating: on transformer 60851-60850 : Rate B, Rate C - 0.0, 0.0 -> 230.3, 230.3
% INFO    : Updated Thermal Rating: on transformer 60851-60850 : Rate B, Rate C - 0.0, 0.0 -> 230.3, 230.3
% INFO    : Updated Thermal Rating: on transformer 60853-60852 : Rate B, Rate C - 0.0, 0.0 -> 1024.74, 1024.74
% INFO    : Updated Thermal Rating: on line 60876-60852 : Rate B, Rate C - 0.0, 0.0 -> 2538.2, 2538.2
% INFO    : Updated Thermal Rating: on transformer 60854-60853 : Rate B, Rate C - 0.0, 0.0 -> 317.49, 317.49
% INFO    : Updated Thermal Rating: on transformer 60854-60853 : Rate B, Rate C - 0.0, 0.0 -> 317.49, 317.49
% INFO    : Updated Thermal Rating: on transformer 60854-60853 : Rate B, Rate C - 0.0, 0.0 -> 317.49, 317.49
% INFO    : Updated Thermal Rating: on transformer 60854-60853 : Rate B, Rate C - 0.0, 0.0 -> 317.49, 317.49
% INFO    : Updated Thermal Rating: on line 60877-60853 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on transformer 60855-60856 : Rate B, Rate C - 0.0, 0.0 -> 39.72, 39.72
% INFO    : Updated Thermal Rating: on transformer 60855-60857 : Rate B, Rate C - 0.0, 0.0 -> 37.28, 37.28
% INFO    : Updated Thermal Rating: on transformer 60859-60858 : Rate B, Rate C - 0.0, 0.0 -> 861.41, 861.41
% INFO    : Updated Thermal Rating: on transformer 60858-60861 : Rate B, Rate C - 0.0, 0.0 -> 891.44, 891.44
% INFO    : Updated Thermal Rating: on transformer 60858-60862 : Rate B, Rate C - 0.0, 0.0 -> 888.14, 888.14
% INFO    : Updated Thermal Rating: on line 60858-60884 : Rate B, Rate C - 0.0, 0.0 -> 2830.25, 2830.25
% INFO    : Updated Thermal Rating: on transformer 60860-60859 : Rate B, Rate C - 0.0, 0.0 -> 222.39, 222.39
% INFO    : Updated Thermal Rating: on transformer 60860-60859 : Rate B, Rate C - 0.0, 0.0 -> 222.39, 222.39
% INFO    : Updated Thermal Rating: on transformer 60860-60859 : Rate B, Rate C - 0.0, 0.0 -> 222.39, 222.39
% INFO    : Updated Thermal Rating: on line 60875-60866 : Rate B, Rate C - 0.0, 0.0 -> 165.74, 165.74
% INFO    : Updated Thermal Rating: on transformer 60868-60867 : Rate B, Rate C - 0.0, 0.0 -> 895.69, 895.69
% INFO    : Updated Thermal Rating: on transformer 60867-60872 : Rate B, Rate C - 0.0, 0.0 -> 1157.23, 1157.23
% INFO    : Updated Thermal Rating: on transformer 60867-60873 : Rate B, Rate C - 0.0, 0.0 -> 1156.27, 1156.27
% INFO    : Updated Thermal Rating: on transformer 60867-60874 : Rate B, Rate C - 0.0, 0.0 -> 1137.83, 1137.83
% INFO    : Updated Thermal Rating: on transformer 60868-60871 : Rate B, Rate C - 0.0, 0.0 -> 274.22, 274.22
% INFO    : Updated Thermal Rating: on transformer 60869-60871 : Rate B, Rate C - 0.0, 0.0 -> 199.22, 199.22
% INFO    : Updated Thermal Rating: on transformer 60870-60871 : Rate B, Rate C - 0.0, 0.0 -> 75.0, 75.0
% INFO    : Updated Thermal Rating: on transformer 60877-60876 : Rate B, Rate C - 0.0, 0.0 -> 903.55, 903.55
% INFO    : Updated Thermal Rating: on transformer 60876-60881 : Rate B, Rate C - 0.0, 0.0 -> 824.05, 824.05
% INFO    : Updated Thermal Rating: on transformer 60876-60882 : Rate B, Rate C - 0.0, 0.0 -> 823.21, 823.21
% INFO    : Updated Thermal Rating: on transformer 60876-60883 : Rate B, Rate C - 0.0, 0.0 -> 814.67, 814.67
% INFO    : Updated Thermal Rating: on transformer 60877-60880 : Rate B, Rate C - 0.0, 0.0 -> 437.28, 437.28
% INFO    : Updated Thermal Rating: on transformer 60878-60880 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on transformer 60879-60880 : Rate B, Rate C - 0.0, 0.0 -> 75.0, 75.0
% INFO    : Updated Thermal Rating: on transformer 60884-60890 : Rate B, Rate C - 0.0, 0.0 -> 1053.11, 1053.11
% INFO    : Updated Thermal Rating: on transformer 60884-60891 : Rate B, Rate C - 0.0, 0.0 -> 1126.1, 1126.1
% INFO    : Updated Thermal Rating: on transformer 60884-60892 : Rate B, Rate C - 0.0, 0.0 -> 714.23, 714.23
% INFO    : Updated Thermal Rating: on transformer 60884-60893 : Rate B, Rate C - 0.0, 0.0 -> 711.72, 711.72
% INFO    : Updated Thermal Rating: on transformer 60884-60894 : Rate B, Rate C - 0.0, 0.0 -> 705.6, 705.6
% INFO    : Updated Thermal Rating: on transformer 60884-60895 : Rate B, Rate C - 0.0, 0.0 -> 704.83, 704.83
% INFO    : Updated Thermal Rating: on transformer 60884-60896 : Rate B, Rate C - 0.0, 0.0 -> 704.32, 704.32
% INFO    : Updated Thermal Rating: on transformer 60886-60885 : Rate B, Rate C - 0.0, 0.0 -> 587.82, 587.82
% INFO    : Updated Thermal Rating: on transformer 60886-60885 : Rate B, Rate C - 0.0, 0.0 -> 587.82, 587.82
% INFO    : Updated Thermal Rating: on transformer 60886-60885 : Rate B, Rate C - 0.0, 0.0 -> 587.82, 587.82
% INFO    : Updated Thermal Rating: on transformer 60885-60890 : Rate B, Rate C - 0.0, 0.0 -> 1003.11, 1003.11
% INFO    : Updated Thermal Rating: on line 60885-70116 : Rate B, Rate C - 0.0, 0.0 -> 1379.75, 1379.75
% INFO    : Updated Thermal Rating: on line 70135-60885 : Rate B, Rate C - 0.0, 0.0 -> 1235.86, 1235.86
% INFO    : Updated Thermal Rating: on line 60885-70170 : Rate B, Rate C - 0.0, 0.0 -> 1452.33, 1452.33
% INFO    : Updated Thermal Rating: on transformer 60887-60886 : Rate B, Rate C - 0.0, 0.0 -> 210.44, 210.44
% INFO    : Updated Thermal Rating: on transformer 60887-60886 : Rate B, Rate C - 0.0, 0.0 -> 210.44, 210.44
% INFO    : Updated Thermal Rating: on line 70136-60886 : Rate B, Rate C - 0.0, 0.0 -> 451.06, 451.06
% INFO    : Updated Thermal Rating: on transformer 60888-60887 : Rate B, Rate C - 0.0, 0.0 -> 88.03, 88.03
% INFO    : Updated Thermal Rating: on transformer 60888-60887 : Rate B, Rate C - 0.0, 0.0 -> 88.03, 88.03
% INFO    : Updated Thermal Rating: on transformer 60888-60887 : Rate B, Rate C - 0.0, 0.0 -> 88.03, 88.03
% INFO    : Updated Thermal Rating: on transformer 60888-60887 : Rate B, Rate C - 0.0, 0.0 -> 88.03, 88.03
% INFO    : Updated Thermal Rating: on line 60887-70109 : Rate B, Rate C - 0.0, 0.0 -> 265.66, 265.66
% INFO    : Updated Thermal Rating: on transformer 60889-60890 : Rate B, Rate C - 0.0, 0.0 -> 50.0, 50.0
% INFO    : Updated Thermal Rating: on line 74191-70000 : Rate B, Rate C - 0.0, 0.0 -> 196.18, 196.18
% INFO    : Updated Thermal Rating: on line 70000-74193 : Rate B, Rate C - 0.0, 0.0 -> 166.87, 166.87
% INFO    : Updated Thermal Rating: on line 70004-70001 : Rate B, Rate C - 0.0, 0.0 -> 231.98, 231.98
% INFO    : Updated Thermal Rating: on line 70001-74191 : Rate B, Rate C - 0.0, 0.0 -> 219.69, 219.69
% INFO    : Updated Thermal Rating: on line 70003-70004 : Rate B, Rate C - 0.0, 0.0 -> 187.99, 187.99
% INFO    : Updated Thermal Rating: on line 70003-70009 : Rate B, Rate C - 0.0, 0.0 -> 209.06, 209.06
% INFO    : Updated Thermal Rating: on line 70004-70006 : Rate B, Rate C - 0.0, 0.0 -> 231.03, 231.03
% INFO    : Updated Thermal Rating: on line 70011-70006 : Rate B, Rate C - 0.0, 0.0 -> 250.88, 250.88
% INFO    : Updated Thermal Rating: on line 70007-70124 : Rate B, Rate C - 0.0, 0.0 -> 221.02, 221.02
% INFO    : Updated Thermal Rating: on line 70007-70190 : Rate B, Rate C - 0.0, 0.0 -> 228.19, 228.19
% INFO    : Updated Thermal Rating: on line 74190-70007 : Rate B, Rate C - 0.0, 0.0 -> 180.89, 180.89
% INFO    : Updated Thermal Rating: on line 70008-70130 : Rate B, Rate C - 0.0, 0.0 -> 202.8, 202.8
% INFO    : Updated Thermal Rating: on line 70008-70147 : Rate B, Rate C - 0.0, 0.0 -> 218.07, 218.07
% INFO    : Updated Thermal Rating: on line 70010-70009 : Rate B, Rate C - 0.0, 0.0 -> 266.65, 266.65
% INFO    : Updated Thermal Rating: on line 70009-70026 : Rate B, Rate C - 0.0, 0.0 -> 271.0, 271.0
% INFO    : Updated Thermal Rating: on line 70009-74190 : Rate B, Rate C - 0.0, 0.0 -> 255.21, 255.21
% INFO    : Updated Thermal Rating: on line 70010-70011 : Rate B, Rate C - 0.0, 0.0 -> 192.71, 192.71
% INFO    : Updated Thermal Rating: on line 70023-70010 : Rate B, Rate C - 0.0, 0.0 -> 268.25, 268.25
% INFO    : Updated Thermal Rating: on line 70011-70015 : Rate B, Rate C - 0.0, 0.0 -> 258.85, 258.85
% INFO    : Updated Thermal Rating: on line 70013-70147 : Rate B, Rate C - 0.0, 0.0 -> 218.81, 218.81
% INFO    : Updated Thermal Rating: on line 70190-70013 : Rate B, Rate C - 0.0, 0.0 -> 183.55, 183.55
% INFO    : Updated Thermal Rating: on line 70015-77038 : Rate B, Rate C - 0.0, 0.0 -> 271.92, 271.92
% INFO    : Updated Thermal Rating: on line 70017-70020 : Rate B, Rate C - 0.0, 0.0 -> 227.42, 227.42
% INFO    : Updated Thermal Rating: on line 70017-70152 : Rate B, Rate C - 0.0, 0.0 -> 250.81, 250.81
% INFO    : Updated Thermal Rating: on line 70020-70147 : Rate B, Rate C - 0.0, 0.0 -> 173.95, 173.95
% INFO    : Updated Thermal Rating: on line 70023-70026 : Rate B, Rate C - 0.0, 0.0 -> 175.61, 175.61
% INFO    : Updated Thermal Rating: on line 70023-70028 : Rate B, Rate C - 0.0, 0.0 -> 271.05, 271.05
% INFO    : Updated Thermal Rating: on line 70032-70024 : Rate B, Rate C - 0.0, 0.0 -> 246.65, 246.65
% INFO    : Updated Thermal Rating: on line 77038-70024 : Rate B, Rate C - 0.0, 0.0 -> 227.63, 227.63
% INFO    : Updated Thermal Rating: on line 70030-70026 : Rate B, Rate C - 0.0, 0.0 -> 222.39, 222.39
% INFO    : Updated Thermal Rating: on line 70034-70027 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 70030-70028 : Rate B, Rate C - 0.0, 0.0 -> 251.43, 251.43
% INFO    : Updated Thermal Rating: on line 70028-70033 : Rate B, Rate C - 0.0, 0.0 -> 190.46, 190.46
% INFO    : Updated Thermal Rating: on line 70034-70032 : Rate B, Rate C - 0.0, 0.0 -> 275.51, 275.51
% INFO    : Updated Thermal Rating: on line 70032-77020 : Rate B, Rate C - 0.0, 0.0 -> 181.36, 181.36
% INFO    : Updated Thermal Rating: on line 70032-77215 : Rate B, Rate C - 0.0, 0.0 -> 279.4, 279.4
% INFO    : Updated Thermal Rating: on line 70034-70033 : Rate B, Rate C - 0.0, 0.0 -> 197.94, 197.94
% INFO    : Updated Thermal Rating: on line 70034-70036 : Rate B, Rate C - 0.0, 0.0 -> 205.83, 205.83
% INFO    : Updated Thermal Rating: on line 70036-70040 : Rate B, Rate C - 0.0, 0.0 -> 218.57, 218.57
% INFO    : Updated Thermal Rating: on line 70037-70042 : Rate B, Rate C - 0.0, 0.0 -> 215.67, 215.67
% INFO    : Updated Thermal Rating: on line 70037-70182 : Rate B, Rate C - 0.0, 0.0 -> 239.35, 239.35
% INFO    : Updated Thermal Rating: on line 77003-70039 : Rate B, Rate C - 0.0, 0.0 -> 233.2, 233.2
% INFO    : Updated Thermal Rating: on line 70039-77005 : Rate B, Rate C - 0.0, 0.0 -> 238.93, 238.93
% INFO    : Updated Thermal Rating: on line 70047-70040 : Rate B, Rate C - 0.0, 0.0 -> 239.84, 239.84
% INFO    : Updated Thermal Rating: on line 70040-77003 : Rate B, Rate C - 0.0, 0.0 -> 254.21, 254.21
% INFO    : Updated Thermal Rating: on line 70042-70061 : Rate B, Rate C - 0.0, 0.0 -> 237.8, 237.8
% INFO    : Updated Thermal Rating: on line 70129-70042 : Rate B, Rate C - 0.0, 0.0 -> 221.59, 221.59
% INFO    : Updated Thermal Rating: on line 70046-70044 : Rate B, Rate C - 0.0, 0.0 -> 182.51, 182.51
% INFO    : Updated Thermal Rating: on line 70162-70044 : Rate B, Rate C - 0.0, 0.0 -> 217.96, 217.96
% INFO    : Updated Thermal Rating: on line 70046-70052 : Rate B, Rate C - 0.0, 0.0 -> 228.92, 228.92
% INFO    : Updated Thermal Rating: on line 70065-70047 : Rate B, Rate C - 0.0, 0.0 -> 220.52, 220.52
% INFO    : Updated Thermal Rating: on line 70051-70052 : Rate B, Rate C - 0.0, 0.0 -> 199.33, 199.33
% INFO    : Updated Thermal Rating: on line 70051-70058 : Rate B, Rate C - 0.0, 0.0 -> 238.59, 238.59
% INFO    : Updated Thermal Rating: on line 70148-70052 : Rate B, Rate C - 0.0, 0.0 -> 242.97, 242.97
% INFO    : Updated Thermal Rating: on transformer 70053-70056 : Rate B, Rate C - 0.0, 0.0 -> 259.95, 259.95
% INFO    : Updated Thermal Rating: on transformer 70054-70056 : Rate B, Rate C - 0.0, 0.0 -> 129.98, 129.98
% INFO    : Updated Thermal Rating: on transformer 70055-70056 : Rate B, Rate C - 0.0, 0.0 -> 129.98, 129.98
% INFO    : Updated Thermal Rating: on line 70057-70058 : Rate B, Rate C - 0.0, 0.0 -> 195.92, 195.92
% INFO    : Updated Thermal Rating: on line 70057-70059 : Rate B, Rate C - 0.0, 0.0 -> 219.49, 219.49
% INFO    : Updated Thermal Rating: on line 70058-70103 : Rate B, Rate C - 0.0, 0.0 -> 246.69, 246.69
% INFO    : Updated Thermal Rating: on line 70096-70059 : Rate B, Rate C - 0.0, 0.0 -> 222.3, 222.3
% INFO    : Updated Thermal Rating: on line 70059-70179 : Rate B, Rate C - 0.0, 0.0 -> 248.1, 248.1
% INFO    : Updated Thermal Rating: on line 70109-70061 : Rate B, Rate C - 0.0, 0.0 -> 249.98, 249.98
% INFO    : Updated Thermal Rating: on line 70061-70113 : Rate B, Rate C - 0.0, 0.0 -> 250.74, 250.74
% INFO    : Updated Thermal Rating: on line 70064-70065 : Rate B, Rate C - 0.0, 0.0 -> 212.2, 212.2
% INFO    : Updated Thermal Rating: on line 70118-70064 : Rate B, Rate C - 0.0, 0.0 -> 247.94, 247.94
% INFO    : Updated Thermal Rating: on line 70065-70066 : Rate B, Rate C - 0.0, 0.0 -> 262.26, 262.26
% INFO    : Updated Thermal Rating: on line 70065-70175 : Rate B, Rate C - 0.0, 0.0 -> 280.0, 280.0
% INFO    : Updated Thermal Rating: on line 70066-70096 : Rate B, Rate C - 0.0, 0.0 -> 261.28, 261.28
% INFO    : Updated Thermal Rating: on line 70067-70082 : Rate B, Rate C - 0.0, 0.0 -> 255.39, 255.39
% INFO    : Updated Thermal Rating: on line 70067-70129 : Rate B, Rate C - 0.0, 0.0 -> 267.69, 267.69
% INFO    : Updated Thermal Rating: on line 70068-70103 : Rate B, Rate C - 0.0, 0.0 -> 183.54, 183.54
% INFO    : Updated Thermal Rating: on line 70068-70159 : Rate B, Rate C - 0.0, 0.0 -> 204.97, 204.97
% INFO    : Updated Thermal Rating: on line 70069-70094 : Rate B, Rate C - 0.0, 0.0 -> 235.02, 235.02
% INFO    : Updated Thermal Rating: on line 70069-70171 : Rate B, Rate C - 0.0, 0.0 -> 213.37, 213.37
% INFO    : Updated Thermal Rating: on transformer 70071-70074 : Rate B, Rate C - 0.0, 0.0 -> 167.33, 167.33
% INFO    : Updated Thermal Rating: on line 70071-70075 : Rate B, Rate C - 0.0, 0.0 -> 252.14, 252.14
% INFO    : Updated Thermal Rating: on line 70071-70109 : Rate B, Rate C - 0.0, 0.0 -> 269.45, 269.45
% INFO    : Updated Thermal Rating: on transformer 70072-70074 : Rate B, Rate C - 0.0, 0.0 -> 90.0, 90.0
% INFO    : Updated Thermal Rating: on line 70072-70076 : Rate B, Rate C - 0.0, 0.0 -> 171.07, 171.07
% INFO    : Updated Thermal Rating: on transformer 70073-70074 : Rate B, Rate C - 0.0, 0.0 -> 100.0, 100.0
% INFO    : Updated Thermal Rating: on transformer 70076-70075 : Rate B, Rate C - 0.0, 0.0 -> 102.77, 102.77
% INFO    : Updated Thermal Rating: on transformer 70076-70075 : Rate B, Rate C - 0.0, 0.0 -> 102.77, 102.77
% INFO    : Updated Thermal Rating: on transformer 70076-70075 : Rate B, Rate C - 0.0, 0.0 -> 102.77, 102.77
% INFO    : Updated Thermal Rating: on transformer 70076-70075 : Rate B, Rate C - 0.0, 0.0 -> 102.77, 102.77
% INFO    : Updated Thermal Rating: on line 70075-70109 : Rate B, Rate C - 0.0, 0.0 -> 260.76, 260.76
% INFO    : Updated Thermal Rating: on line 70076-70138 : Rate B, Rate C - 0.0, 0.0 -> 140.37, 140.37
% INFO    : Updated Thermal Rating: on line 70090-70077 : Rate B, Rate C - 0.0, 0.0 -> 222.83, 222.83
% INFO    : Updated Thermal Rating: on line 70077-70185 : Rate B, Rate C - 0.0, 0.0 -> 235.72, 235.72
% INFO    : Updated Thermal Rating: on line 70080-70086 : Rate B, Rate C - 0.0, 0.0 -> 276.35, 276.35
% INFO    : Updated Thermal Rating: on line 70080-70109 : Rate B, Rate C - 0.0, 0.0 -> 276.46, 276.46
% INFO    : Updated Thermal Rating: on line 70080-70109 : Rate B, Rate C - 0.0, 0.0 -> 276.46, 276.46
% INFO    : Updated Thermal Rating: on line 70080-70109 : Rate B, Rate C - 0.0, 0.0 -> 276.46, 276.46
% INFO    : Updated Thermal Rating: on line 70080-70171 : Rate B, Rate C - 0.0, 0.0 -> 282.72, 282.72
% INFO    : Updated Thermal Rating: on line 70080-70171 : Rate B, Rate C - 0.0, 0.0 -> 282.72, 282.72
% INFO    : Updated Thermal Rating: on line 70080-70171 : Rate B, Rate C - 0.0, 0.0 -> 282.72, 282.72
% INFO    : Updated Thermal Rating: on line 70092-70082 : Rate B, Rate C - 0.0, 0.0 -> 236.49, 236.49
% INFO    : Updated Thermal Rating: on line 70083-70094 : Rate B, Rate C - 0.0, 0.0 -> 225.31, 225.31
% INFO    : Updated Thermal Rating: on line 70171-70083 : Rate B, Rate C - 0.0, 0.0 -> 216.0, 216.0
% INFO    : Updated Thermal Rating: on transformer 70085-70084 : Rate B, Rate C - 0.0, 0.0 -> 72.89, 72.89
% INFO    : Updated Thermal Rating: on line 70138-70085 : Rate B, Rate C - 0.0, 0.0 -> 142.0, 142.0
% INFO    : Updated Thermal Rating: on line 70086-70109 : Rate B, Rate C - 0.0, 0.0 -> 240.55, 240.55
% INFO    : Updated Thermal Rating: on line 70137-70086 : Rate B, Rate C - 0.0, 0.0 -> 260.88, 260.88
% INFO    : Updated Thermal Rating: on line 70090-70089 : Rate B, Rate C - 0.0, 0.0 -> 216.08, 216.08
% INFO    : Updated Thermal Rating: on line 70089-70093 : Rate B, Rate C - 0.0, 0.0 -> 265.22, 265.22
% INFO    : Updated Thermal Rating: on line 70089-70167 : Rate B, Rate C - 0.0, 0.0 -> 255.57, 255.57
% INFO    : Updated Thermal Rating: on line 70093-70094 : Rate B, Rate C - 0.0, 0.0 -> 261.44, 261.44
% INFO    : Updated Thermal Rating: on transformer 70096-70095 : Rate B, Rate C - 0.0, 0.0 -> 520.94, 520.94
% INFO    : Updated Thermal Rating: on transformer 70095-70097 : Rate B, Rate C - 0.0, 0.0 -> 545.38, 545.38
% INFO    : Updated Thermal Rating: on transformer 70095-70098 : Rate B, Rate C - 0.0, 0.0 -> 544.36, 544.36
% INFO    : Updated Thermal Rating: on transformer 70095-70099 : Rate B, Rate C - 0.0, 0.0 -> 542.58, 542.58
% INFO    : Updated Thermal Rating: on transformer 70095-70100 : Rate B, Rate C - 0.0, 0.0 -> 541.78, 541.78
% INFO    : Updated Thermal Rating: on line 70103-70096 : Rate B, Rate C - 0.0, 0.0 -> 260.5, 260.5
% INFO    : Updated Thermal Rating: on line 70116-70101 : Rate B, Rate C - 0.0, 0.0 -> 1380.92, 1380.92
% INFO    : Updated Thermal Rating: on line 70117-70101 : Rate B, Rate C - 0.0, 0.0 -> 1370.14, 1370.14
% INFO    : Updated Thermal Rating: on line 70132-70101 : Rate B, Rate C - 0.0, 0.0 -> 1461.7, 1461.7
% INFO    : Updated Thermal Rating: on line 70101-70161 : Rate B, Rate C - 0.0, 0.0 -> 1223.49, 1223.49
% INFO    : Updated Thermal Rating: on line 70170-70101 : Rate B, Rate C - 0.0, 0.0 -> 1378.84, 1378.84
% INFO    : Updated Thermal Rating: on transformer 70103-70104 : Rate B, Rate C - 0.0, 0.0 -> 260.0, 260.0
% INFO    : Updated Thermal Rating: on line 70110-70106 : Rate B, Rate C - 0.0, 0.0 -> 212.85, 212.85
% INFO    : Updated Thermal Rating: on line 70167-70106 : Rate B, Rate C - 0.0, 0.0 -> 215.12, 215.12
% INFO    : Updated Thermal Rating: on line 70106-70185 : Rate B, Rate C - 0.0, 0.0 -> 225.23, 225.23
% INFO    : Updated Thermal Rating: on line 70110-70133 : Rate B, Rate C - 0.0, 0.0 -> 177.1, 177.1
% INFO    : Updated Thermal Rating: on line 70111-70162 : Rate B, Rate C - 0.0, 0.0 -> 243.38, 243.38
% INFO    : Updated Thermal Rating: on line 70182-70111 : Rate B, Rate C - 0.0, 0.0 -> 191.7, 191.7
% INFO    : Updated Thermal Rating: on transformer 70113-70112 : Rate B, Rate C - 0.0, 0.0 -> 266.17, 266.17
% INFO    : Updated Thermal Rating: on transformer 70112-70114 : Rate B, Rate C - 0.0, 0.0 -> 421.85, 421.85
% INFO    : Updated Thermal Rating: on transformer 70112-70115 : Rate B, Rate C - 0.0, 0.0 -> 303.35, 303.35
% INFO    : Updated Thermal Rating: on line 70113-70178 : Rate B, Rate C - 0.0, 0.0 -> 251.89, 251.89
% INFO    : Updated Thermal Rating: on line 70116-70135 : Rate B, Rate C - 0.0, 0.0 -> 1371.02, 1371.02
% INFO    : Updated Thermal Rating: on line 70161-70116 : Rate B, Rate C - 0.0, 0.0 -> 1293.28, 1293.28
% INFO    : Updated Thermal Rating: on transformer 70117-70120 : Rate B, Rate C - 0.0, 0.0 -> 518.51, 518.51
% INFO    : Updated Thermal Rating: on transformer 70117-70121 : Rate B, Rate C - 0.0, 0.0 -> 628.81, 628.81
% INFO    : Updated Thermal Rating: on line 70132-70117 : Rate B, Rate C - 0.0, 0.0 -> 1077.12, 1077.12
% INFO    : Updated Thermal Rating: on line 70117-77262 : Rate B, Rate C - 0.0, 0.0 -> 1372.84, 1372.84
% INFO    : Updated Thermal Rating: on transformer 70118-70120 : Rate B, Rate C - 0.0, 0.0 -> 393.05, 393.05
% INFO    : Updated Thermal Rating: on transformer 70119-70120 : Rate B, Rate C - 0.0, 0.0 -> 125.46, 125.46
% INFO    : Updated Thermal Rating: on transformer 70123-70122 : Rate B, Rate C - 0.0, 0.0 -> 445.77, 445.77
% INFO    : Updated Thermal Rating: on transformer 70122-70125 : Rate B, Rate C - 0.0, 0.0 -> 588.19, 588.19
% INFO    : Updated Thermal Rating: on transformer 70122-70126 : Rate B, Rate C - 0.0, 0.0 -> 587.37, 587.37
% INFO    : Updated Thermal Rating: on transformer 70122-70127 : Rate B, Rate C - 0.0, 0.0 -> 585.62, 585.62
% INFO    : Updated Thermal Rating: on line 70157-70122 : Rate B, Rate C - 0.0, 0.0 -> 1257.18, 1257.18
% INFO    : Updated Thermal Rating: on transformer 70124-70123 : Rate B, Rate C - 0.0, 0.0 -> 92.9, 92.9
% INFO    : Updated Thermal Rating: on line 70145-70129 : Rate B, Rate C - 0.0, 0.0 -> 229.6, 229.6
% INFO    : Updated Thermal Rating: on line 70178-70129 : Rate B, Rate C - 0.0, 0.0 -> 230.7, 230.7
% INFO    : Updated Thermal Rating: on transformer 70130-70131 : Rate B, Rate C - 0.0, 0.0 -> 100.34, 100.34
% INFO    : Updated Thermal Rating: on line 70130-70169 : Rate B, Rate C - 0.0, 0.0 -> 219.3, 219.3
% INFO    : Updated Thermal Rating: on transformer 70133-70132 : Rate B, Rate C - 0.0, 0.0 -> 433.4, 433.4
% INFO    : Updated Thermal Rating: on transformer 70132-70134 : Rate B, Rate C - 0.0, 0.0 -> 601.3, 601.3
% INFO    : Updated Thermal Rating: on line 70132-77262 : Rate B, Rate C - 0.0, 0.0 -> 1418.83, 1418.83
% INFO    : Updated Thermal Rating: on line 70167-70133 : Rate B, Rate C - 0.0, 0.0 -> 229.97, 229.97
% INFO    : Updated Thermal Rating: on line 70133-70175 : Rate B, Rate C - 0.0, 0.0 -> 252.7, 252.7
% INFO    : Updated Thermal Rating: on transformer 70135-70140 : Rate B, Rate C - 0.0, 0.0 -> 596.12, 596.12
% INFO    : Updated Thermal Rating: on transformer 70135-70143 : Rate B, Rate C - 0.0, 0.0 -> 926.3, 926.3
% INFO    : Updated Thermal Rating: on transformer 70135-70144 : Rate B, Rate C - 0.0, 0.0 -> 395.58, 395.58
% INFO    : Updated Thermal Rating: on transformer 70137-70136 : Rate B, Rate C - 0.0, 0.0 -> 122.83, 122.83
% INFO    : Updated Thermal Rating: on transformer 70136-70140 : Rate B, Rate C - 0.0, 0.0 -> 496.12, 496.12
% INFO    : Updated Thermal Rating: on transformer 70138-70137 : Rate B, Rate C - 0.0, 0.0 -> 83.92, 83.92
% INFO    : Updated Thermal Rating: on transformer 70138-70137 : Rate B, Rate C - 0.0, 0.0 -> 83.92, 83.92
% INFO    : Updated Thermal Rating: on transformer 70138-70137 : Rate B, Rate C - 0.0, 0.0 -> 83.92, 83.92
% INFO    : Updated Thermal Rating: on transformer 70139-70140 : Rate B, Rate C - 0.0, 0.0 -> 100.0, 100.0
% INFO    : Updated Thermal Rating: on transformer 70141-70143 : Rate B, Rate C - 0.0, 0.0 -> 463.15, 463.15
% INFO    : Updated Thermal Rating: on transformer 70142-70143 : Rate B, Rate C - 0.0, 0.0 -> 463.15, 463.15
% INFO    : Updated Thermal Rating: on transformer 70145-70146 : Rate B, Rate C - 0.0, 0.0 -> 150.54, 150.54
% INFO    : Updated Thermal Rating: on line 70178-70145 : Rate B, Rate C - 0.0, 0.0 -> 219.84, 219.84
% INFO    : Updated Thermal Rating: on line 70147-70152 : Rate B, Rate C - 0.0, 0.0 -> 237.52, 237.52
% INFO    : Updated Thermal Rating: on transformer 70148-70149 : Rate B, Rate C - 0.0, 0.0 -> 128.7, 128.7
% INFO    : Updated Thermal Rating: on transformer 70148-70150 : Rate B, Rate C - 0.0, 0.0 -> 23.36, 23.36
% INFO    : Updated Thermal Rating: on line 70179-70148 : Rate B, Rate C - 0.0, 0.0 -> 242.78, 242.78
% INFO    : Updated Thermal Rating: on transformer 70152-70151 : Rate B, Rate C - 0.0, 0.0 -> 434.23, 434.23
% INFO    : Updated Thermal Rating: on transformer 70151-70153 : Rate B, Rate C - 0.0, 0.0 -> 793.62, 793.62
% INFO    : Updated Thermal Rating: on transformer 70151-70154 : Rate B, Rate C - 0.0, 0.0 -> 793.62, 793.62
% INFO    : Updated Thermal Rating: on transformer 70151-70155 : Rate B, Rate C - 0.0, 0.0 -> 793.62, 793.62
% INFO    : Updated Thermal Rating: on transformer 70151-70156 : Rate B, Rate C - 0.0, 0.0 -> 793.62, 793.62
% INFO    : Updated Thermal Rating: on transformer 70159-70160 : Rate B, Rate C - 0.0, 0.0 -> 134.29, 134.29
% INFO    : Updated Thermal Rating: on line 70159-70179 : Rate B, Rate C - 0.0, 0.0 -> 243.92, 243.92
% INFO    : Updated Thermal Rating: on transformer 70162-70161 : Rate B, Rate C - 0.0, 0.0 -> 394.69, 394.69
% INFO    : Updated Thermal Rating: on transformer 70161-70166 : Rate B, Rate C - 0.0, 0.0 -> 262.28, 262.28
% INFO    : Updated Thermal Rating: on transformer 70162-70163 : Rate B, Rate C - 0.0, 0.0 -> 38.93, 38.93
% INFO    : Updated Thermal Rating: on transformer 70162-70164 : Rate B, Rate C - 0.0, 0.0 -> 75.17, 75.17
% INFO    : Updated Thermal Rating: on transformer 70162-70165 : Rate B, Rate C - 0.0, 0.0 -> 65.0, 65.0
% INFO    : Updated Thermal Rating: on transformer 70171-70170 : Rate B, Rate C - 0.0, 0.0 -> 684.9, 684.9
% INFO    : Updated Thermal Rating: on transformer 70170-70172 : Rate B, Rate C - 0.0, 0.0 -> 741.0, 741.0
% INFO    : Updated Thermal Rating: on transformer 70170-70173 : Rate B, Rate C - 0.0, 0.0 -> 741.0, 741.0
% INFO    : Updated Thermal Rating: on transformer 70170-70174 : Rate B, Rate C - 0.0, 0.0 -> 741.0, 741.0
% INFO    : Updated Thermal Rating: on transformer 70175-70176 : Rate B, Rate C - 0.0, 0.0 -> 151.06, 151.06
% INFO    : Updated Thermal Rating: on line 70185-70175 : Rate B, Rate C - 0.0, 0.0 -> 195.63, 195.63
% INFO    : Updated Thermal Rating: on transformer 70179-70180 : Rate B, Rate C - 0.0, 0.0 -> 106.24, 106.24
% INFO    : Updated Thermal Rating: on transformer 70179-70181 : Rate B, Rate C - 0.0, 0.0 -> 105.72, 105.72
% INFO    : Updated Thermal Rating: on transformer 70183-70184 : Rate B, Rate C - 0.0, 0.0 -> 123.5, 123.5
% INFO    : Updated Thermal Rating: on transformer 70187-70188 : Rate B, Rate C - 0.0, 0.0 -> 105.4, 105.4
% INFO    : Updated Thermal Rating: on transformer 70187-70189 : Rate B, Rate C - 0.0, 0.0 -> 70.36, 70.36
% INFO    : Updated Thermal Rating: on line 74000-74001 : Rate B, Rate C - 0.0, 0.0 -> 242.42, 242.42
% INFO    : Updated Thermal Rating: on line 74019-74001 : Rate B, Rate C - 0.0, 0.0 -> 218.81, 218.81
% INFO    : Updated Thermal Rating: on line 74001-74228 : Rate B, Rate C - 0.0, 0.0 -> 200.25, 200.25
% INFO    : Updated Thermal Rating: on line 74002-74033 : Rate B, Rate C - 0.0, 0.0 -> 234.09, 234.09
% INFO    : Updated Thermal Rating: on line 74002-74208 : Rate B, Rate C - 0.0, 0.0 -> 243.8, 243.8
% INFO    : Updated Thermal Rating: on line 74002-74241 : Rate B, Rate C - 0.0, 0.0 -> 249.64, 249.64
% INFO    : Updated Thermal Rating: on line 74003-74208 : Rate B, Rate C - 0.0, 0.0 -> 241.99, 241.99
% INFO    : Updated Thermal Rating: on line 74251-74004 : Rate B, Rate C - 0.0, 0.0 -> 246.75, 246.75
% INFO    : Updated Thermal Rating: on line 74208-74006 : Rate B, Rate C - 0.0, 0.0 -> 243.34, 243.34
% INFO    : Updated Thermal Rating: on line 74008-74011 : Rate B, Rate C - 0.0, 0.0 -> 218.88, 218.88
% INFO    : Updated Thermal Rating: on line 74008-74022 : Rate B, Rate C - 0.0, 0.0 -> 188.01, 188.01
% INFO    : Updated Thermal Rating: on line 74008-74027 : Rate B, Rate C - 0.0, 0.0 -> 178.8, 178.8
% INFO    : Updated Thermal Rating: on line 74011-74214 : Rate B, Rate C - 0.0, 0.0 -> 234.36, 234.36
% INFO    : Updated Thermal Rating: on line 74012-74034 : Rate B, Rate C - 0.0, 0.0 -> 245.03, 245.03
% INFO    : Updated Thermal Rating: on line 74013-74214 : Rate B, Rate C - 0.0, 0.0 -> 245.52, 245.52
% INFO    : Updated Thermal Rating: on line 74014-74214 : Rate B, Rate C - 0.0, 0.0 -> 241.67, 241.67
% INFO    : Updated Thermal Rating: on line 74016-74040 : Rate B, Rate C - 0.0, 0.0 -> 177.83, 177.83
% INFO    : Updated Thermal Rating: on line 74016-74054 : Rate B, Rate C - 0.0, 0.0 -> 180.53, 180.53
% INFO    : Updated Thermal Rating: on line 74017-74029 : Rate B, Rate C - 0.0, 0.0 -> 210.85, 210.85
% INFO    : Updated Thermal Rating: on line 74327-74017 : Rate B, Rate C - 0.0, 0.0 -> 237.42, 237.42
% INFO    : Updated Thermal Rating: on line 74018-74056 : Rate B, Rate C - 0.0, 0.0 -> 217.83, 217.83
% INFO    : Updated Thermal Rating: on line 74300-74018 : Rate B, Rate C - 0.0, 0.0 -> 194.88, 194.88
% INFO    : Updated Thermal Rating: on line 74019-74049 : Rate B, Rate C - 0.0, 0.0 -> 201.04, 201.04
% INFO    : Updated Thermal Rating: on line 74021-74030 : Rate B, Rate C - 0.0, 0.0 -> 235.7, 235.7
% INFO    : Updated Thermal Rating: on line 74054-74022 : Rate B, Rate C - 0.0, 0.0 -> 199.21, 199.21
% INFO    : Updated Thermal Rating: on line 74033-74024 : Rate B, Rate C - 0.0, 0.0 -> 242.21, 242.21
% INFO    : Updated Thermal Rating: on line 74025-74208 : Rate B, Rate C - 0.0, 0.0 -> 244.65, 244.65
% INFO    : Updated Thermal Rating: on line 74026-74034 : Rate B, Rate C - 0.0, 0.0 -> 218.33, 218.33
% INFO    : Updated Thermal Rating: on line 74026-74058 : Rate B, Rate C - 0.0, 0.0 -> 206.34, 206.34
% INFO    : Updated Thermal Rating: on line 74029-74065 : Rate B, Rate C - 0.0, 0.0 -> 242.65, 242.65
% INFO    : Updated Thermal Rating: on line 74327-74029 : Rate B, Rate C - 0.0, 0.0 -> 242.14, 242.14
% INFO    : Updated Thermal Rating: on line 74030-74056 : Rate B, Rate C - 0.0, 0.0 -> 242.65, 242.65
% INFO    : Updated Thermal Rating: on line 74040-74033 : Rate B, Rate C - 0.0, 0.0 -> 242.66, 242.66
% INFO    : Updated Thermal Rating: on line 74035-74042 : Rate B, Rate C - 0.0, 0.0 -> 196.38, 196.38
% INFO    : Updated Thermal Rating: on line 74045-74035 : Rate B, Rate C - 0.0, 0.0 -> 240.23, 240.23
% INFO    : Updated Thermal Rating: on transformer 74036-74039 : Rate B, Rate C - 0.0, 0.0 -> 279.48, 279.48
% INFO    : Updated Thermal Rating: on transformer 74037-74039 : Rate B, Rate C - 0.0, 0.0 -> 139.74, 139.74
% INFO    : Updated Thermal Rating: on transformer 74038-74039 : Rate B, Rate C - 0.0, 0.0 -> 139.74, 139.74
% INFO    : Updated Thermal Rating: on line 74040-77179 : Rate B, Rate C - 0.0, 0.0 -> 266.36, 266.36
% INFO    : Updated Thermal Rating: on line 74058-74042 : Rate B, Rate C - 0.0, 0.0 -> 233.73, 233.73
% INFO    : Updated Thermal Rating: on line 74042-74070 : Rate B, Rate C - 0.0, 0.0 -> 209.54, 209.54
% INFO    : Updated Thermal Rating: on line 74047-74045 : Rate B, Rate C - 0.0, 0.0 -> 250.9, 250.9
% INFO    : Updated Thermal Rating: on transformer 74047-74046 : Rate B, Rate C - 0.0, 0.0 -> 451.6, 451.6
% INFO    : Updated Thermal Rating: on line 74083-74046 : Rate B, Rate C - 0.0, 0.0 -> 1126.2, 1126.2
% INFO    : Updated Thermal Rating: on line 74330-74046 : Rate B, Rate C - 0.0, 0.0 -> 1284.36, 1284.36
% INFO    : Updated Thermal Rating: on line 74049-74047 : Rate B, Rate C - 0.0, 0.0 -> 221.83, 221.83
% INFO    : Updated Thermal Rating: on line 74047-74061 : Rate B, Rate C - 0.0, 0.0 -> 228.22, 228.22
% INFO    : Updated Thermal Rating: on line 74050-74066 : Rate B, Rate C - 0.0, 0.0 -> 227.42, 227.42
% INFO    : Updated Thermal Rating: on line 74050-74327 : Rate B, Rate C - 0.0, 0.0 -> 240.96, 240.96
% INFO    : Updated Thermal Rating: on line 74052-74063 : Rate B, Rate C - 0.0, 0.0 -> 201.41, 201.41
% INFO    : Updated Thermal Rating: on line 74267-74052 : Rate B, Rate C - 0.0, 0.0 -> 206.15, 206.15
% INFO    : Updated Thermal Rating: on line 74052-77174 : Rate B, Rate C - 0.0, 0.0 -> 198.57, 198.57
% INFO    : Updated Thermal Rating: on line 74111-74054 : Rate B, Rate C - 0.0, 0.0 -> 226.97, 226.97
% INFO    : Updated Thermal Rating: on line 74056-74063 : Rate B, Rate C - 0.0, 0.0 -> 224.57, 224.57
% INFO    : Updated Thermal Rating: on line 74235-74056 : Rate B, Rate C - 0.0, 0.0 -> 247.14, 247.14
% INFO    : Updated Thermal Rating: on line 74058-74327 : Rate B, Rate C - 0.0, 0.0 -> 257.34, 257.34
% INFO    : Updated Thermal Rating: on line 74061-74078 : Rate B, Rate C - 0.0, 0.0 -> 182.89, 182.89
% INFO    : Updated Thermal Rating: on line 74235-74063 : Rate B, Rate C - 0.0, 0.0 -> 240.77, 240.77
% INFO    : Updated Thermal Rating: on line 74073-74065 : Rate B, Rate C - 0.0, 0.0 -> 218.77, 218.77
% INFO    : Updated Thermal Rating: on line 74073-74066 : Rate B, Rate C - 0.0, 0.0 -> 218.61, 218.61
% INFO    : Updated Thermal Rating: on line 74066-74093 : Rate B, Rate C - 0.0, 0.0 -> 237.72, 237.72
% INFO    : Updated Thermal Rating: on line 74067-74069 : Rate B, Rate C - 0.0, 0.0 -> 204.38, 204.38
% INFO    : Updated Thermal Rating: on line 74075-74067 : Rate B, Rate C - 0.0, 0.0 -> 221.36, 221.36
% INFO    : Updated Thermal Rating: on line 74069-74073 : Rate B, Rate C - 0.0, 0.0 -> 244.13, 244.13
% INFO    : Updated Thermal Rating: on line 74070-74084 : Rate B, Rate C - 0.0, 0.0 -> 202.14, 202.14
% INFO    : Updated Thermal Rating: on line 74093-74071 : Rate B, Rate C - 0.0, 0.0 -> 185.08, 185.08
% INFO    : Updated Thermal Rating: on line 74071-74109 : Rate B, Rate C - 0.0, 0.0 -> 222.11, 222.11
% INFO    : Updated Thermal Rating: on transformer 74073-74072 : Rate B, Rate C - 0.0, 0.0 -> 449.47, 449.47
% INFO    : Updated Thermal Rating: on line 74083-74072 : Rate B, Rate C - 0.0, 0.0 -> 1163.31, 1163.31
% INFO    : Updated Thermal Rating: on line 74072-74330 : Rate B, Rate C - 0.0, 0.0 -> 1321.35, 1321.35
% INFO    : Updated Thermal Rating: on line 74073-74087 : Rate B, Rate C - 0.0, 0.0 -> 242.47, 242.47
% INFO    : Updated Thermal Rating: on line 74073-74105 : Rate B, Rate C - 0.0, 0.0 -> 213.16, 213.16
% INFO    : Updated Thermal Rating: on line 74075-74084 : Rate B, Rate C - 0.0, 0.0 -> 242.93, 242.93
% INFO    : Updated Thermal Rating: on line 74098-74078 : Rate B, Rate C - 0.0, 0.0 -> 199.94, 199.94
% INFO    : Updated Thermal Rating: on line 74078-74112 : Rate B, Rate C - 0.0, 0.0 -> 230.15, 230.15
% INFO    : Updated Thermal Rating: on line 74080-74089 : Rate B, Rate C - 0.0, 0.0 -> 206.2, 206.2
% INFO    : Updated Thermal Rating: on line 74228-74080 : Rate B, Rate C - 0.0, 0.0 -> 221.34, 221.34
% INFO    : Updated Thermal Rating: on transformer 74084-74083 : Rate B, Rate C - 0.0, 0.0 -> 433.52, 433.52
% INFO    : Updated Thermal Rating: on line 74218-74083 : Rate B, Rate C - 0.0, 0.0 -> 1149.93, 1149.93
% INFO    : Updated Thermal Rating: on line 74223-74083 : Rate B, Rate C - 0.0, 0.0 -> 1256.69, 1256.69
% INFO    : Updated Thermal Rating: on line 74084-74088 : Rate B, Rate C - 0.0, 0.0 -> 171.91, 171.91
% INFO    : Updated Thermal Rating: on line 74089-74085 : Rate B, Rate C - 0.0, 0.0 -> 197.54, 197.54
% INFO    : Updated Thermal Rating: on line 74102-74085 : Rate B, Rate C - 0.0, 0.0 -> 212.94, 212.94
% INFO    : Updated Thermal Rating: on line 74085-74103 : Rate B, Rate C - 0.0, 0.0 -> 231.31, 231.31
% INFO    : Updated Thermal Rating: on line 74093-74087 : Rate B, Rate C - 0.0, 0.0 -> 204.37, 204.37
% INFO    : Updated Thermal Rating: on line 74088-74219 : Rate B, Rate C - 0.0, 0.0 -> 235.47, 235.47
% INFO    : Updated Thermal Rating: on line 74089-74093 : Rate B, Rate C - 0.0, 0.0 -> 212.71, 212.71
% INFO    : Updated Thermal Rating: on line 74089-74307 : Rate B, Rate C - 0.0, 0.0 -> 215.19, 215.19
% INFO    : Updated Thermal Rating: on transformer 74094-74097 : Rate B, Rate C - 0.0, 0.0 -> 306.25, 306.25
% INFO    : Updated Thermal Rating: on transformer 74095-74097 : Rate B, Rate C - 0.0, 0.0 -> 153.13, 153.13
% INFO    : Updated Thermal Rating: on transformer 74096-74097 : Rate B, Rate C - 0.0, 0.0 -> 153.13, 153.13
% INFO    : Updated Thermal Rating: on line 74098-74219 : Rate B, Rate C - 0.0, 0.0 -> 234.84, 234.84
% INFO    : Updated Thermal Rating: on line 74118-74102 : Rate B, Rate C - 0.0, 0.0 -> 201.79, 201.79
% INFO    : Updated Thermal Rating: on line 74219-74102 : Rate B, Rate C - 0.0, 0.0 -> 231.1, 231.1
% INFO    : Updated Thermal Rating: on line 74103-74112 : Rate B, Rate C - 0.0, 0.0 -> 247.47, 247.47
% INFO    : Updated Thermal Rating: on line 74104-74281 : Rate B, Rate C - 0.0, 0.0 -> 236.7, 236.7
% INFO    : Updated Thermal Rating: on line 74112-74105 : Rate B, Rate C - 0.0, 0.0 -> 210.25, 210.25
% INFO    : Updated Thermal Rating: on line 74115-74106 : Rate B, Rate C - 0.0, 0.0 -> 228.26, 228.26
% INFO    : Updated Thermal Rating: on line 74273-74106 : Rate B, Rate C - 0.0, 0.0 -> 239.25, 239.25
% INFO    : Updated Thermal Rating: on line 74111-77170 : Rate B, Rate C - 0.0, 0.0 -> 207.49, 207.49
% INFO    : Updated Thermal Rating: on line 77183-74111 : Rate B, Rate C - 0.0, 0.0 -> 231.37, 231.37
% INFO    : Updated Thermal Rating: on line 74112-74114 : Rate B, Rate C - 0.0, 0.0 -> 273.18, 273.18
% INFO    : Updated Thermal Rating: on line 74116-74113 : Rate B, Rate C - 0.0, 0.0 -> 218.07, 218.07
% INFO    : Updated Thermal Rating: on line 74114-74121 : Rate B, Rate C - 0.0, 0.0 -> 180.29, 180.29
% INFO    : Updated Thermal Rating: on line 74251-74114 : Rate B, Rate C - 0.0, 0.0 -> 254.77, 254.77
% INFO    : Updated Thermal Rating: on line 74121-74116 : Rate B, Rate C - 0.0, 0.0 -> 192.36, 192.36
% INFO    : Updated Thermal Rating: on line 74118-74219 : Rate B, Rate C - 0.0, 0.0 -> 237.23, 237.23
% INFO    : Updated Thermal Rating: on line 74119-74224 : Rate B, Rate C - 0.0, 0.0 -> 209.23, 209.23
% INFO    : Updated Thermal Rating: on line 74299-74119 : Rate B, Rate C - 0.0, 0.0 -> 210.0, 210.0
% INFO    : Updated Thermal Rating: on line 77155-74122 : Rate B, Rate C - 0.0, 0.0 -> 189.32, 189.32
% INFO    : Updated Thermal Rating: on line 74122-77159 : Rate B, Rate C - 0.0, 0.0 -> 193.03, 193.03
% INFO    : Updated Thermal Rating: on line 74122-77160 : Rate B, Rate C - 0.0, 0.0 -> 198.15, 198.15
% INFO    : Updated Thermal Rating: on line 74123-74128 : Rate B, Rate C - 0.0, 0.0 -> 231.59, 231.59
% INFO    : Updated Thermal Rating: on line 74123-74227 : Rate B, Rate C - 0.0, 0.0 -> 236.08, 236.08
% INFO    : Updated Thermal Rating: on line 74331-74123 : Rate B, Rate C - 0.0, 0.0 -> 199.62, 199.62
% INFO    : Updated Thermal Rating: on line 74134-74124 : Rate B, Rate C - 0.0, 0.0 -> 205.12, 205.12
% INFO    : Updated Thermal Rating: on line 74124-74137 : Rate B, Rate C - 0.0, 0.0 -> 215.6, 215.6
% INFO    : Updated Thermal Rating: on line 74124-74199 : Rate B, Rate C - 0.0, 0.0 -> 240.26, 240.26
% INFO    : Updated Thermal Rating: on line 74125-74135 : Rate B, Rate C - 0.0, 0.0 -> 203.52, 203.52
% INFO    : Updated Thermal Rating: on line 74125-74229 : Rate B, Rate C - 0.0, 0.0 -> 222.26, 222.26
% INFO    : Updated Thermal Rating: on line 74127-74139 : Rate B, Rate C - 0.0, 0.0 -> 177.22, 177.22
% INFO    : Updated Thermal Rating: on line 74127-74299 : Rate B, Rate C - 0.0, 0.0 -> 200.24, 200.24
% INFO    : Updated Thermal Rating: on line 74128-74134 : Rate B, Rate C - 0.0, 0.0 -> 216.2, 216.2
% INFO    : Updated Thermal Rating: on line 74131-74129 : Rate B, Rate C - 0.0, 0.0 -> 233.48, 233.48
% INFO    : Updated Thermal Rating: on line 74129-74270 : Rate B, Rate C - 0.0, 0.0 -> 260.37, 260.37
% INFO    : Updated Thermal Rating: on transformer 74131-74130 : Rate B, Rate C - 0.0, 0.0 -> 278.12, 278.12
% INFO    : Updated Thermal Rating: on line 74257-74130 : Rate B, Rate C - 0.0, 0.0 -> 1205.7, 1205.7
% INFO    : Updated Thermal Rating: on line 74130-74325 : Rate B, Rate C - 0.0, 0.0 -> 1198.91, 1198.91
% INFO    : Updated Thermal Rating: on line 74137-74131 : Rate B, Rate C - 0.0, 0.0 -> 189.2, 189.2
% INFO    : Updated Thermal Rating: on line 74132-77126 : Rate B, Rate C - 0.0, 0.0 -> 200.09, 200.09
% INFO    : Updated Thermal Rating: on line 74132-77142 : Rate B, Rate C - 0.0, 0.0 -> 192.12, 192.12
% INFO    : Updated Thermal Rating: on line 77159-74132 : Rate B, Rate C - 0.0, 0.0 -> 208.92, 208.92
% INFO    : Updated Thermal Rating: on line 74132-77163 : Rate B, Rate C - 0.0, 0.0 -> 196.03, 196.03
% INFO    : Updated Thermal Rating: on line 74132-77177 : Rate B, Rate C - 0.0, 0.0 -> 173.37, 173.37
% INFO    : Updated Thermal Rating: on line 74140-74135 : Rate B, Rate C - 0.0, 0.0 -> 191.71, 191.71
% INFO    : Updated Thermal Rating: on line 74139-74138 : Rate B, Rate C - 0.0, 0.0 -> 248.02, 248.02
% INFO    : Updated Thermal Rating: on line 74138-74146 : Rate B, Rate C - 0.0, 0.0 -> 248.61, 248.61
% INFO    : Updated Thermal Rating: on line 74140-74139 : Rate B, Rate C - 0.0, 0.0 -> 235.78, 235.78
% INFO    : Updated Thermal Rating: on line 74155-74140 : Rate B, Rate C - 0.0, 0.0 -> 236.12, 236.12
% INFO    : Updated Thermal Rating: on line 74144-74149 : Rate B, Rate C - 0.0, 0.0 -> 202.17, 202.17
% INFO    : Updated Thermal Rating: on line 74321-74144 : Rate B, Rate C - 0.0, 0.0 -> 210.93, 210.93
% INFO    : Updated Thermal Rating: on line 74146-77114 : Rate B, Rate C - 0.0, 0.0 -> 229.78, 229.78
% INFO    : Updated Thermal Rating: on line 77120-74146 : Rate B, Rate C - 0.0, 0.0 -> 225.93, 225.93
% INFO    : Updated Thermal Rating: on line 74146-77160 : Rate B, Rate C - 0.0, 0.0 -> 211.39, 211.39
% INFO    : Updated Thermal Rating: on line 74149-74152 : Rate B, Rate C - 0.0, 0.0 -> 183.62, 183.62
% INFO    : Updated Thermal Rating: on line 74150-74321 : Rate B, Rate C - 0.0, 0.0 -> 204.76, 204.76
% INFO    : Updated Thermal Rating: on line 74150-74336 : Rate B, Rate C - 0.0, 0.0 -> 207.56, 207.56
% INFO    : Updated Thermal Rating: on line 74153-74152 : Rate B, Rate C - 0.0, 0.0 -> 222.4, 222.4
% INFO    : Updated Thermal Rating: on line 74152-74324 : Rate B, Rate C - 0.0, 0.0 -> 222.74, 222.74
% INFO    : Updated Thermal Rating: on line 74249-74153 : Rate B, Rate C - 0.0, 0.0 -> 186.38, 186.38
% INFO    : Updated Thermal Rating: on line 74154-74249 : Rate B, Rate C - 0.0, 0.0 -> 200.13, 200.13
% INFO    : Updated Thermal Rating: on line 74154-74306 : Rate B, Rate C - 0.0, 0.0 -> 186.24, 186.24
% INFO    : Updated Thermal Rating: on line 74161-74155 : Rate B, Rate C - 0.0, 0.0 -> 230.16, 230.16
% INFO    : Updated Thermal Rating: on line 74262-74156 : Rate B, Rate C - 0.0, 0.0 -> 209.36, 209.36
% INFO    : Updated Thermal Rating: on line 74312-74156 : Rate B, Rate C - 0.0, 0.0 -> 227.03, 227.03
% INFO    : Updated Thermal Rating: on line 74160-74158 : Rate B, Rate C - 0.0, 0.0 -> 201.72, 201.72
% INFO    : Updated Thermal Rating: on line 74158-74303 : Rate B, Rate C - 0.0, 0.0 -> 211.84, 211.84
% INFO    : Updated Thermal Rating: on line 74160-74165 : Rate B, Rate C - 0.0, 0.0 -> 225.75, 225.75
% INFO    : Updated Thermal Rating: on line 74160-74262 : Rate B, Rate C - 0.0, 0.0 -> 208.35, 208.35
% INFO    : Updated Thermal Rating: on line 74303-74160 : Rate B, Rate C - 0.0, 0.0 -> 228.43, 228.43
% INFO    : Updated Thermal Rating: on line 74161-74162 : Rate B, Rate C - 0.0, 0.0 -> 195.62, 195.62
% INFO    : Updated Thermal Rating: on line 74164-74162 : Rate B, Rate C - 0.0, 0.0 -> 209.89, 209.89
% INFO    : Updated Thermal Rating: on line 74306-74163 : Rate B, Rate C - 0.0, 0.0 -> 221.08, 221.08
% INFO    : Updated Thermal Rating: on line 74169-74164 : Rate B, Rate C - 0.0, 0.0 -> 199.07, 199.07
% INFO    : Updated Thermal Rating: on line 74164-74312 : Rate B, Rate C - 0.0, 0.0 -> 237.95, 237.95
% INFO    : Updated Thermal Rating: on line 74165-74169 : Rate B, Rate C - 0.0, 0.0 -> 182.06, 182.06
% INFO    : Updated Thermal Rating: on line 74166-74186 : Rate B, Rate C - 0.0, 0.0 -> 167.4, 167.4
% INFO    : Updated Thermal Rating: on line 74166-74271 : Rate B, Rate C - 0.0, 0.0 -> 198.72, 198.72
% INFO    : Updated Thermal Rating: on transformer 74168-74167 : Rate B, Rate C - 0.0, 0.0 -> 350.27, 350.27
% INFO    : Updated Thermal Rating: on line 74167-74308 : Rate B, Rate C - 0.0, 0.0 -> 1107.68, 1107.68
% INFO    : Updated Thermal Rating: on line 74167-74317 : Rate B, Rate C - 0.0, 0.0 -> 1055.19, 1055.19
% INFO    : Updated Thermal Rating: on transformer 74169-74168 : Rate B, Rate C - 0.0, 0.0 -> 107.0, 107.0
% INFO    : Updated Thermal Rating: on line 74320-74168 : Rate B, Rate C - 0.0, 0.0 -> 231.86, 231.86
% INFO    : Updated Thermal Rating: on line 74169-74178 : Rate B, Rate C - 0.0, 0.0 -> 228.92, 228.92
% INFO    : Updated Thermal Rating: on line 74170-74176 : Rate B, Rate C - 0.0, 0.0 -> 197.77, 197.77
% INFO    : Updated Thermal Rating: on line 74185-74170 : Rate B, Rate C - 0.0, 0.0 -> 210.88, 210.88
% INFO    : Updated Thermal Rating: on line 74172-74171 : Rate B, Rate C - 0.0, 0.0 -> 190.6, 190.6
% INFO    : Updated Thermal Rating: on line 74171-74269 : Rate B, Rate C - 0.0, 0.0 -> 206.5, 206.5
% INFO    : Updated Thermal Rating: on line 74172-74182 : Rate B, Rate C - 0.0, 0.0 -> 218.58, 218.58
% INFO    : Updated Thermal Rating: on line 74177-74173 : Rate B, Rate C - 0.0, 0.0 -> 216.11, 216.11
% INFO    : Updated Thermal Rating: on line 74173-74269 : Rate B, Rate C - 0.0, 0.0 -> 205.6, 205.6
% INFO    : Updated Thermal Rating: on line 74174-74179 : Rate B, Rate C - 0.0, 0.0 -> 240.15, 240.15
% INFO    : Updated Thermal Rating: on line 74174-74181 : Rate B, Rate C - 0.0, 0.0 -> 199.05, 199.05
% INFO    : Updated Thermal Rating: on line 74174-74279 : Rate B, Rate C - 0.0, 0.0 -> 180.0, 180.0
% INFO    : Updated Thermal Rating: on line 74181-74176 : Rate B, Rate C - 0.0, 0.0 -> 183.8, 183.8
% INFO    : Updated Thermal Rating: on line 74176-74182 : Rate B, Rate C - 0.0, 0.0 -> 263.27, 263.27
% INFO    : Updated Thermal Rating: on line 74177-74271 : Rate B, Rate C - 0.0, 0.0 -> 224.21, 224.21
% INFO    : Updated Thermal Rating: on line 74279-74177 : Rate B, Rate C - 0.0, 0.0 -> 226.04, 226.04
% INFO    : Updated Thermal Rating: on line 74178-74279 : Rate B, Rate C - 0.0, 0.0 -> 235.49, 235.49
% INFO    : Updated Thermal Rating: on line 74179-74189 : Rate B, Rate C - 0.0, 0.0 -> 258.72, 258.72
% INFO    : Updated Thermal Rating: on line 74185-74181 : Rate B, Rate C - 0.0, 0.0 -> 224.76, 224.76
% INFO    : Updated Thermal Rating: on line 74225-74182 : Rate B, Rate C - 0.0, 0.0 -> 209.4, 209.4
% INFO    : Updated Thermal Rating: on line 74182-74309 : Rate B, Rate C - 0.0, 0.0 -> 282.09, 282.09
% INFO    : Updated Thermal Rating: on line 74189-74185 : Rate B, Rate C - 0.0, 0.0 -> 250.88, 250.88
% INFO    : Updated Thermal Rating: on line 74186-74319 : Rate B, Rate C - 0.0, 0.0 -> 188.77, 188.77
% INFO    : Updated Thermal Rating: on line 74187-74286 : Rate B, Rate C - 0.0, 0.0 -> 239.21, 239.21
% INFO    : Updated Thermal Rating: on line 74188-74190 : Rate B, Rate C - 0.0, 0.0 -> 220.1, 220.1
% INFO    : Updated Thermal Rating: on line 74319-74188 : Rate B, Rate C - 0.0, 0.0 -> 206.79, 206.79
% INFO    : Updated Thermal Rating: on line 74189-77065 : Rate B, Rate C - 0.0, 0.0 -> 273.87, 273.87
% INFO    : Updated Thermal Rating: on line 74286-74190 : Rate B, Rate C - 0.0, 0.0 -> 234.62, 234.62
% INFO    : Updated Thermal Rating: on transformer 74192-74195 : Rate B, Rate C - 0.0, 0.0 -> 276.78, 276.78
% INFO    : Updated Thermal Rating: on transformer 74192-74196 : Rate B, Rate C - 0.0, 0.0 -> 407.68, 407.68
% INFO    : Updated Thermal Rating: on transformer 74192-74197 : Rate B, Rate C - 0.0, 0.0 -> 404.37, 404.37
% INFO    : Updated Thermal Rating: on transformer 74193-74195 : Rate B, Rate C - 0.0, 0.0 -> 251.78, 251.78
% INFO    : Updated Thermal Rating: on transformer 74194-74195 : Rate B, Rate C - 0.0, 0.0 -> 25.0, 25.0
% INFO    : Updated Thermal Rating: on line 74198-74308 : Rate B, Rate C - 0.0, 0.0 -> 1098.93, 1098.93
% INFO    : Updated Thermal Rating: on transformer 74199-74202 : Rate B, Rate C - 0.0, 0.0 -> 154.45, 154.45
% INFO    : Updated Thermal Rating: on line 74199-74293 : Rate B, Rate C - 0.0, 0.0 -> 166.77, 166.77
% INFO    : Updated Thermal Rating: on transformer 74200-74202 : Rate B, Rate C - 0.0, 0.0 -> 77.23, 77.23
% INFO    : Updated Thermal Rating: on transformer 74201-74202 : Rate B, Rate C - 0.0, 0.0 -> 77.23, 77.23
% INFO    : Updated Thermal Rating: on transformer 74203-74204 : Rate B, Rate C - 0.0, 0.0 -> 224.64, 224.64
% INFO    : Updated Thermal Rating: on transformer 74203-74205 : Rate B, Rate C - 0.0, 0.0 -> 39.35, 39.35
% INFO    : Updated Thermal Rating: on line 74206-74224 : Rate B, Rate C - 0.0, 0.0 -> 247.56, 247.56
% INFO    : Updated Thermal Rating: on line 74206-74296 : Rate B, Rate C - 0.0, 0.0 -> 251.16, 251.16
% INFO    : Updated Thermal Rating: on line 74299-74206 : Rate B, Rate C - 0.0, 0.0 -> 209.5, 209.5
% INFO    : Updated Thermal Rating: on transformer 74207-74210 : Rate B, Rate C - 0.0, 0.0 -> 607.73, 607.73
% INFO    : Updated Thermal Rating: on transformer 74207-74211 : Rate B, Rate C - 0.0, 0.0 -> 489.14, 489.14
% INFO    : Updated Thermal Rating: on transformer 74207-74212 : Rate B, Rate C - 0.0, 0.0 -> 488.13, 488.13
% INFO    : Updated Thermal Rating: on transformer 74208-74210 : Rate B, Rate C - 0.0, 0.0 -> 532.73, 532.73
% INFO    : Updated Thermal Rating: on transformer 74209-74210 : Rate B, Rate C - 0.0, 0.0 -> 75.0, 75.0
% INFO    : Updated Thermal Rating: on transformer 74213-74216 : Rate B, Rate C - 0.0, 0.0 -> 529.88, 529.88
% INFO    : Updated Thermal Rating: on transformer 74214-74216 : Rate B, Rate C - 0.0, 0.0 -> 427.05, 427.05
% INFO    : Updated Thermal Rating: on transformer 74215-74216 : Rate B, Rate C - 0.0, 0.0 -> 102.83, 102.83
% INFO    : Updated Thermal Rating: on line 74217-74272 : Rate B, Rate C - 0.0, 0.0 -> 1151.02, 1151.02
% INFO    : Updated Thermal Rating: on transformer 74219-74218 : Rate B, Rate C - 0.0, 0.0 -> 467.85, 467.85
% INFO    : Updated Thermal Rating: on transformer 74218-74220 : Rate B, Rate C - 0.0, 0.0 -> 383.93, 383.93
% INFO    : Updated Thermal Rating: on transformer 74218-74221 : Rate B, Rate C - 0.0, 0.0 -> 325.43, 325.43
% INFO    : Updated Thermal Rating: on transformer 74218-74222 : Rate B, Rate C - 0.0, 0.0 -> 121.43, 121.43
% INFO    : Updated Thermal Rating: on transformer 74224-74223 : Rate B, Rate C - 0.0, 0.0 -> 347.21, 347.21
% INFO    : Updated Thermal Rating: on line 74295-74223 : Rate B, Rate C - 0.0, 0.0 -> 1127.56, 1127.56
% INFO    : Updated Thermal Rating: on line 74225-74269 : Rate B, Rate C - 0.0, 0.0 -> 217.06, 217.06
% INFO    : Updated Thermal Rating: on line 74258-74227 : Rate B, Rate C - 0.0, 0.0 -> 180.86, 180.86
% INFO    : Updated Thermal Rating: on line 74227-74334 : Rate B, Rate C - 0.0, 0.0 -> 224.96, 224.96
% INFO    : Updated Thermal Rating: on transformer 74229-74232 : Rate B, Rate C - 0.0, 0.0 -> 204.47, 204.47
% INFO    : Updated Thermal Rating: on transformer 74229-74233 : Rate B, Rate C - 0.0, 0.0 -> 40.21, 40.21
% INFO    : Updated Thermal Rating: on line 74229-74331 : Rate B, Rate C - 0.0, 0.0 -> 191.83, 191.83
% INFO    : Updated Thermal Rating: on transformer 74230-74232 : Rate B, Rate C - 0.0, 0.0 -> 102.24, 102.24
% INFO    : Updated Thermal Rating: on transformer 74231-74232 : Rate B, Rate C - 0.0, 0.0 -> 102.24, 102.24
% INFO    : Updated Thermal Rating: on transformer 74235-74234 : Rate B, Rate C - 0.0, 0.0 -> 432.27, 432.27
% INFO    : Updated Thermal Rating: on transformer 74234-74236 : Rate B, Rate C - 0.0, 0.0 -> 382.75, 382.75
% INFO    : Updated Thermal Rating: on transformer 74234-74237 : Rate B, Rate C - 0.0, 0.0 -> 381.0, 381.0
% INFO    : Updated Thermal Rating: on transformer 74234-74238 : Rate B, Rate C - 0.0, 0.0 -> 380.07, 380.07
% INFO    : Updated Thermal Rating: on transformer 74234-74239 : Rate B, Rate C - 0.0, 0.0 -> 379.79, 379.79
% INFO    : Updated Thermal Rating: on line 77192-74234 : Rate B, Rate C - 0.0, 0.0 -> 1240.59, 1240.59
% INFO    : Updated Thermal Rating: on line 77272-74234 : Rate B, Rate C - 0.0, 0.0 -> 1142.46, 1142.46
% INFO    : Updated Thermal Rating: on line 74235-77168 : Rate B, Rate C - 0.0, 0.0 -> 180.2, 180.2
% INFO    : Updated Thermal Rating: on line 74235-77169 : Rate B, Rate C - 0.0, 0.0 -> 199.48, 199.48
% INFO    : Updated Thermal Rating: on line 74235-77180 : Rate B, Rate C - 0.0, 0.0 -> 204.16, 204.16
% INFO    : Updated Thermal Rating: on transformer 74244-74247 : Rate B, Rate C - 0.0, 0.0 -> 127.82, 127.82
% INFO    : Updated Thermal Rating: on transformer 74244-74248 : Rate B, Rate C - 0.0, 0.0 -> 18.01, 18.01
% INFO    : Updated Thermal Rating: on transformer 74245-74247 : Rate B, Rate C - 0.0, 0.0 -> 63.91, 63.91
% INFO    : Updated Thermal Rating: on transformer 74246-74247 : Rate B, Rate C - 0.0, 0.0 -> 63.91, 63.91
% INFO    : Updated Thermal Rating: on transformer 74251-74250 : Rate B, Rate C - 0.0, 0.0 -> 405.27, 405.27
% INFO    : Updated Thermal Rating: on transformer 74250-74252 : Rate B, Rate C - 0.0, 0.0 -> 455.8, 455.8
% INFO    : Updated Thermal Rating: on transformer 74250-74253 : Rate B, Rate C - 0.0, 0.0 -> 454.74, 454.74
% INFO    : Updated Thermal Rating: on transformer 74250-74254 : Rate B, Rate C - 0.0, 0.0 -> 453.63, 453.63
% INFO    : Updated Thermal Rating: on transformer 74250-74255 : Rate B, Rate C - 0.0, 0.0 -> 451.78, 451.78
% INFO    : Updated Thermal Rating: on transformer 74250-74256 : Rate B, Rate C - 0.0, 0.0 -> 451.2, 451.2
% INFO    : Updated Thermal Rating: on transformer 74258-74257 : Rate B, Rate C - 0.0, 0.0 -> 380.77, 380.77
% INFO    : Updated Thermal Rating: on transformer 74257-74260 : Rate B, Rate C - 0.0, 0.0 -> 230.1, 230.1
% INFO    : Updated Thermal Rating: on line 74295-74257 : Rate B, Rate C - 0.0, 0.0 -> 1157.4, 1157.4
% INFO    : Updated Thermal Rating: on transformer 74258-74259 : Rate B, Rate C - 0.0, 0.0 -> 77.18, 77.18
% INFO    : Updated Thermal Rating: on line 74258-74293 : Rate B, Rate C - 0.0, 0.0 -> 207.04, 207.04
% INFO    : Updated Thermal Rating: on line 74261-74334 : Rate B, Rate C - 0.0, 0.0 -> 190.86, 190.86
% INFO    : Updated Thermal Rating: on transformer 74262-74263 : Rate B, Rate C - 0.0, 0.0 -> 109.49, 109.49
% INFO    : Updated Thermal Rating: on transformer 74264-74265 : Rate B, Rate C - 0.0, 0.0 -> 16.51, 16.51
% INFO    : Updated Thermal Rating: on transformer 74264-74266 : Rate B, Rate C - 0.0, 0.0 -> 59.87, 59.87
% INFO    : Updated Thermal Rating: on line 74270-74281 : Rate B, Rate C - 0.0, 0.0 -> 166.4, 166.4
% INFO    : Updated Thermal Rating: on line 74296-74270 : Rate B, Rate C - 0.0, 0.0 -> 235.21, 235.21
% INFO    : Updated Thermal Rating: on transformer 74272-74275 : Rate B, Rate C - 0.0, 0.0 -> 436.78, 436.78
% INFO    : Updated Thermal Rating: on transformer 74272-74276 : Rate B, Rate C - 0.0, 0.0 -> 463.08, 463.08
% INFO    : Updated Thermal Rating: on transformer 74272-74277 : Rate B, Rate C - 0.0, 0.0 -> 462.78, 462.78
% INFO    : Updated Thermal Rating: on transformer 74272-74278 : Rate B, Rate C - 0.0, 0.0 -> 461.18, 461.18
% INFO    : Updated Thermal Rating: on transformer 74273-74275 : Rate B, Rate C - 0.0, 0.0 -> 378.85, 378.85
% INFO    : Updated Thermal Rating: on transformer 74274-74275 : Rate B, Rate C - 0.0, 0.0 -> 57.93, 57.93
% INFO    : Updated Thermal Rating: on transformer 74279-74280 : Rate B, Rate C - 0.0, 0.0 -> 155.61, 155.61
% INFO    : Updated Thermal Rating: on line 74309-74279 : Rate B, Rate C - 0.0, 0.0 -> 204.73, 204.73
% INFO    : Updated Thermal Rating: on transformer 74281-74282 : Rate B, Rate C - 0.0, 0.0 -> 43.38, 43.38
% INFO    : Updated Thermal Rating: on transformer 74281-74283 : Rate B, Rate C - 0.0, 0.0 -> 43.33, 43.33
% INFO    : Updated Thermal Rating: on line 74281-74296 : Rate B, Rate C - 0.0, 0.0 -> 238.07, 238.07
% INFO    : Updated Thermal Rating: on transformer 74287-74290 : Rate B, Rate C - 0.0, 0.0 -> 152.33, 152.33
% INFO    : Updated Thermal Rating: on transformer 74287-74291 : Rate B, Rate C - 0.0, 0.0 -> 17.55, 17.55
% INFO    : Updated Thermal Rating: on transformer 74287-74292 : Rate B, Rate C - 0.0, 0.0 -> 15.6, 15.6
% INFO    : Updated Thermal Rating: on transformer 74288-74290 : Rate B, Rate C - 0.0, 0.0 -> 76.17, 76.17
% INFO    : Updated Thermal Rating: on transformer 74289-74290 : Rate B, Rate C - 0.0, 0.0 -> 76.17, 76.17
% INFO    : Updated Thermal Rating: on transformer 74296-74295 : Rate B, Rate C - 0.0, 0.0 -> 315.63, 315.63
% INFO    : Updated Thermal Rating: on transformer 74297-74298 : Rate B, Rate C - 0.0, 0.0 -> 75.59, 75.59
% INFO    : Updated Thermal Rating: on transformer 74300-74301 : Rate B, Rate C - 0.0, 0.0 -> 18.2, 18.2
% INFO    : Updated Thermal Rating: on transformer 74300-74302 : Rate B, Rate C - 0.0, 0.0 -> 64.36, 64.36
% INFO    : Updated Thermal Rating: on line 74303-74312 : Rate B, Rate C - 0.0, 0.0 -> 215.84, 215.84
% INFO    : Updated Thermal Rating: on transformer 74304-74305 : Rate B, Rate C - 0.0, 0.0 -> 66.07, 66.07
% INFO    : Updated Thermal Rating: on transformer 74309-74308 : Rate B, Rate C - 0.0, 0.0 -> 392.87, 392.87
% INFO    : Updated Thermal Rating: on transformer 74308-74310 : Rate B, Rate C - 0.0, 0.0 -> 457.72, 457.72
% INFO    : Updated Thermal Rating: on transformer 74312-74311 : Rate B, Rate C - 0.0, 0.0 -> 406.31, 406.31
% INFO    : Updated Thermal Rating: on transformer 74311-74315 : Rate B, Rate C - 0.0, 0.0 -> 914.82, 914.82
% INFO    : Updated Thermal Rating: on line 74325-74311 : Rate B, Rate C - 0.0, 0.0 -> 1062.75, 1062.75
% INFO    : Updated Thermal Rating: on transformer 74312-74316 : Rate B, Rate C - 0.0, 0.0 -> 65.34, 65.34
% INFO    : Updated Thermal Rating: on transformer 74313-74315 : Rate B, Rate C - 0.0, 0.0 -> 457.41, 457.41
% INFO    : Updated Thermal Rating: on transformer 74314-74315 : Rate B, Rate C - 0.0, 0.0 -> 457.41, 457.41
% INFO    : Updated Thermal Rating: on transformer 74318-74317 : Rate B, Rate C - 0.0, 0.0 -> 275.05, 275.05
% INFO    : Updated Thermal Rating: on transformer 74319-74318 : Rate B, Rate C - 0.0, 0.0 -> 81.15, 81.15
% INFO    : Updated Thermal Rating: on transformer 74321-74322 : Rate B, Rate C - 0.0, 0.0 -> 93.8, 93.8
% INFO    : Updated Thermal Rating: on transformer 74324-74323 : Rate B, Rate C - 0.0, 0.0 -> 238.62, 238.62
% INFO    : Updated Thermal Rating: on transformer 74327-74326 : Rate B, Rate C - 0.0, 0.0 -> 461.62, 461.62
% INFO    : Updated Thermal Rating: on transformer 74326-74328 : Rate B, Rate C - 0.0, 0.0 -> 502.71, 502.71
% INFO    : Updated Thermal Rating: on transformer 74326-74329 : Rate B, Rate C - 0.0, 0.0 -> 502.59, 502.59
% INFO    : Updated Thermal Rating: on transformer 74331-74332 : Rate B, Rate C - 0.0, 0.0 -> 26.02, 26.02
% INFO    : Updated Thermal Rating: on transformer 74331-74333 : Rate B, Rate C - 0.0, 0.0 -> 21.45, 21.45
% INFO    : Updated Thermal Rating: on line 77003-77000 : Rate B, Rate C - 0.0, 0.0 -> 269.3, 269.3
% INFO    : Updated Thermal Rating: on line 77000-77255 : Rate B, Rate C - 0.0, 0.0 -> 274.54, 274.54
% INFO    : Updated Thermal Rating: on line 77001-77198 : Rate B, Rate C - 0.0, 0.0 -> 193.0, 193.0
% INFO    : Updated Thermal Rating: on line 77240-77001 : Rate B, Rate C - 0.0, 0.0 -> 230.0, 230.0
% INFO    : Updated Thermal Rating: on line 77240-77001 : Rate B, Rate C - 0.0, 0.0 -> 230.0, 230.0
% INFO    : Updated Thermal Rating: on line 77255-77001 : Rate B, Rate C - 0.0, 0.0 -> 205.39, 205.39
% INFO    : Updated Thermal Rating: on line 77004-77009 : Rate B, Rate C - 0.0, 0.0 -> 249.17, 249.17
% INFO    : Updated Thermal Rating: on line 77240-77004 : Rate B, Rate C - 0.0, 0.0 -> 252.75, 252.75
% INFO    : Updated Thermal Rating: on line 77005-77008 : Rate B, Rate C - 0.0, 0.0 -> 214.18, 214.18
% INFO    : Updated Thermal Rating: on line 77198-77005 : Rate B, Rate C - 0.0, 0.0 -> 265.27, 265.27
% INFO    : Updated Thermal Rating: on line 77007-77017 : Rate B, Rate C - 0.0, 0.0 -> 238.63, 238.63
% INFO    : Updated Thermal Rating: on line 77007-77283 : Rate B, Rate C - 0.0, 0.0 -> 242.26, 242.26
% INFO    : Updated Thermal Rating: on line 77017-77008 : Rate B, Rate C - 0.0, 0.0 -> 265.89, 265.89
% INFO    : Updated Thermal Rating: on line 77283-77008 : Rate B, Rate C - 0.0, 0.0 -> 255.29, 255.29
% INFO    : Updated Thermal Rating: on line 77009-77028 : Rate B, Rate C - 0.0, 0.0 -> 241.46, 241.46
% INFO    : Updated Thermal Rating: on line 77010-77013 : Rate B, Rate C - 0.0, 0.0 -> 209.98, 209.98
% INFO    : Updated Thermal Rating: on line 77010-77018 : Rate B, Rate C - 0.0, 0.0 -> 238.47, 238.47
% INFO    : Updated Thermal Rating: on line 77283-77010 : Rate B, Rate C - 0.0, 0.0 -> 260.3, 260.3
% INFO    : Updated Thermal Rating: on line 77013-77018 : Rate B, Rate C - 0.0, 0.0 -> 200.41, 200.41
% INFO    : Updated Thermal Rating: on line 77017-77014 : Rate B, Rate C - 0.0, 0.0 -> 248.46, 248.46
% INFO    : Updated Thermal Rating: on line 77014-77031 : Rate B, Rate C - 0.0, 0.0 -> 251.43, 251.43
% INFO    : Updated Thermal Rating: on line 77014-77210 : Rate B, Rate C - 0.0, 0.0 -> 238.76, 238.76
% INFO    : Updated Thermal Rating: on line 77026-77017 : Rate B, Rate C - 0.0, 0.0 -> 235.09, 235.09
% INFO    : Updated Thermal Rating: on line 77018-77024 : Rate B, Rate C - 0.0, 0.0 -> 227.23, 227.23
% INFO    : Updated Thermal Rating: on line 77247-77020 : Rate B, Rate C - 0.0, 0.0 -> 225.33, 225.33
% INFO    : Updated Thermal Rating: on line 77021-77210 : Rate B, Rate C - 0.0, 0.0 -> 247.93, 247.93
% INFO    : Updated Thermal Rating: on line 77021-77249 : Rate B, Rate C - 0.0, 0.0 -> 237.94, 237.94
% INFO    : Updated Thermal Rating: on line 77022-77023 : Rate B, Rate C - 0.0, 0.0 -> 210.63, 210.63
% INFO    : Updated Thermal Rating: on line 77022-77032 : Rate B, Rate C - 0.0, 0.0 -> 241.89, 241.89
% INFO    : Updated Thermal Rating: on line 77210-77022 : Rate B, Rate C - 0.0, 0.0 -> 259.42, 259.42
% INFO    : Updated Thermal Rating: on line 77247-77022 : Rate B, Rate C - 0.0, 0.0 -> 237.85, 237.85
% INFO    : Updated Thermal Rating: on line 77024-77023 : Rate B, Rate C - 0.0, 0.0 -> 191.18, 191.18
% INFO    : Updated Thermal Rating: on line 77023-77032 : Rate B, Rate C - 0.0, 0.0 -> 249.61, 249.61
% INFO    : Updated Thermal Rating: on line 77023-77210 : Rate B, Rate C - 0.0, 0.0 -> 253.15, 253.15
% INFO    : Updated Thermal Rating: on line 77028-77025 : Rate B, Rate C - 0.0, 0.0 -> 238.14, 238.14
% INFO    : Updated Thermal Rating: on line 77025-77033 : Rate B, Rate C - 0.0, 0.0 -> 232.49, 232.49
% INFO    : Updated Thermal Rating: on line 77026-77030 : Rate B, Rate C - 0.0, 0.0 -> 221.19, 221.19
% INFO    : Updated Thermal Rating: on line 77026-77031 : Rate B, Rate C - 0.0, 0.0 -> 245.37, 245.37
% INFO    : Updated Thermal Rating: on line 77026-77247 : Rate B, Rate C - 0.0, 0.0 -> 251.4, 251.4
% INFO    : Updated Thermal Rating: on line 77031-77029 : Rate B, Rate C - 0.0, 0.0 -> 284.0, 284.0
% INFO    : Updated Thermal Rating: on line 77029-77038 : Rate B, Rate C - 0.0, 0.0 -> 280.97, 280.97
% INFO    : Updated Thermal Rating: on line 77030-77032 : Rate B, Rate C - 0.0, 0.0 -> 211.07, 211.07
% INFO    : Updated Thermal Rating: on line 77039-77032 : Rate B, Rate C - 0.0, 0.0 -> 250.67, 250.67
% INFO    : Updated Thermal Rating: on line 77032-77044 : Rate B, Rate C - 0.0, 0.0 -> 253.75, 253.75
% INFO    : Updated Thermal Rating: on line 77033-77040 : Rate B, Rate C - 0.0, 0.0 -> 228.53, 228.53
% INFO    : Updated Thermal Rating: on line 77035-77043 : Rate B, Rate C - 0.0, 0.0 -> 174.48, 174.48
% INFO    : Updated Thermal Rating: on line 77249-77035 : Rate B, Rate C - 0.0, 0.0 -> 202.54, 202.54
% INFO    : Updated Thermal Rating: on line 77039-77208 : Rate B, Rate C - 0.0, 0.0 -> 249.97, 249.97
% INFO    : Updated Thermal Rating: on line 77040-77042 : Rate B, Rate C - 0.0, 0.0 -> 191.78, 191.78
% INFO    : Updated Thermal Rating: on line 77042-77049 : Rate B, Rate C - 0.0, 0.0 -> 178.77, 178.77
% INFO    : Updated Thermal Rating: on line 77043-77208 : Rate B, Rate C - 0.0, 0.0 -> 191.15, 191.15
% INFO    : Updated Thermal Rating: on line 77249-77043 : Rate B, Rate C - 0.0, 0.0 -> 205.67, 205.67
% INFO    : Updated Thermal Rating: on line 77044-77046 : Rate B, Rate C - 0.0, 0.0 -> 262.37, 262.37
% INFO    : Updated Thermal Rating: on line 77249-77044 : Rate B, Rate C - 0.0, 0.0 -> 206.04, 206.04
% INFO    : Updated Thermal Rating: on line 77065-77046 : Rate B, Rate C - 0.0, 0.0 -> 259.84, 259.84
% INFO    : Updated Thermal Rating: on line 77048-77052 : Rate B, Rate C - 0.0, 0.0 -> 233.46, 233.46
% INFO    : Updated Thermal Rating: on line 77061-77048 : Rate B, Rate C - 0.0, 0.0 -> 204.44, 204.44
% INFO    : Updated Thermal Rating: on line 77049-77267 : Rate B, Rate C - 0.0, 0.0 -> 174.34, 174.34
% INFO    : Updated Thermal Rating: on line 77069-77050 : Rate B, Rate C - 0.0, 0.0 -> 189.67, 189.67
% INFO    : Updated Thermal Rating: on line 77050-77201 : Rate B, Rate C - 0.0, 0.0 -> 200.87, 200.87
% INFO    : Updated Thermal Rating: on transformer 77052-77051 : Rate B, Rate C - 0.0, 0.0 -> 493.71, 493.71
% INFO    : Updated Thermal Rating: on line 77209-77051 : Rate B, Rate C - 0.0, 0.0 -> 1331.96, 1331.96
% INFO    : Updated Thermal Rating: on line 77051-77230 : Rate B, Rate C - 0.0, 0.0 -> 1135.51, 1135.51
% INFO    : Updated Thermal Rating: on line 77052-77055 : Rate B, Rate C - 0.0, 0.0 -> 264.8, 264.8
% INFO    : Updated Thermal Rating: on line 77052-77064 : Rate B, Rate C - 0.0, 0.0 -> 250.16, 250.16
% INFO    : Updated Thermal Rating: on line 77052-77083 : Rate B, Rate C - 0.0, 0.0 -> 203.85, 203.85
% INFO    : Updated Thermal Rating: on line 77055-77058 : Rate B, Rate C - 0.0, 0.0 -> 246.81, 246.81
% INFO    : Updated Thermal Rating: on line 77056-77093 : Rate B, Rate C - 0.0, 0.0 -> 163.54, 163.54
% INFO    : Updated Thermal Rating: on line 77056-77203 : Rate B, Rate C - 0.0, 0.0 -> 185.42, 185.42
% INFO    : Updated Thermal Rating: on line 77081-77057 : Rate B, Rate C - 0.0, 0.0 -> 219.73, 219.73
% INFO    : Updated Thermal Rating: on line 77057-77201 : Rate B, Rate C - 0.0, 0.0 -> 223.38, 223.38
% INFO    : Updated Thermal Rating: on line 77061-77058 : Rate B, Rate C - 0.0, 0.0 -> 215.75, 215.75
% INFO    : Updated Thermal Rating: on line 77061-77078 : Rate B, Rate C - 0.0, 0.0 -> 231.92, 231.92
% INFO    : Updated Thermal Rating: on line 77061-77091 : Rate B, Rate C - 0.0, 0.0 -> 253.06, 253.06
% INFO    : Updated Thermal Rating: on line 77063-77078 : Rate B, Rate C - 0.0, 0.0 -> 229.61, 229.61
% INFO    : Updated Thermal Rating: on line 77208-77063 : Rate B, Rate C - 0.0, 0.0 -> 258.51, 258.51
% INFO    : Updated Thermal Rating: on line 77065-77064 : Rate B, Rate C - 0.0, 0.0 -> 247.69, 247.69
% INFO    : Updated Thermal Rating: on line 77065-77091 : Rate B, Rate C - 0.0, 0.0 -> 244.24, 244.24
% INFO    : Updated Thermal Rating: on line 77067-77069 : Rate B, Rate C - 0.0, 0.0 -> 239.63, 239.63
% INFO    : Updated Thermal Rating: on line 77067-77086 : Rate B, Rate C - 0.0, 0.0 -> 166.48, 166.48
% INFO    : Updated Thermal Rating: on line 77267-77067 : Rate B, Rate C - 0.0, 0.0 -> 232.72, 232.72
% INFO    : Updated Thermal Rating: on line 77067-77292 : Rate B, Rate C - 0.0, 0.0 -> 225.35, 225.35
% INFO    : Updated Thermal Rating: on line 77069-77096 : Rate B, Rate C - 0.0, 0.0 -> 219.02, 219.02
% INFO    : Updated Thermal Rating: on line 77070-77269 : Rate B, Rate C - 0.0, 0.0 -> 193.9, 193.9
% INFO    : Updated Thermal Rating: on line 77070-77292 : Rate B, Rate C - 0.0, 0.0 -> 201.49, 201.49
% INFO    : Updated Thermal Rating: on transformer 77072-77075 : Rate B, Rate C - 0.0, 0.0 -> 87.24, 87.24
% INFO    : Updated Thermal Rating: on transformer 77073-77075 : Rate B, Rate C - 0.0, 0.0 -> 43.62, 43.62
% INFO    : Updated Thermal Rating: on transformer 77074-77075 : Rate B, Rate C - 0.0, 0.0 -> 43.62, 43.62
% INFO    : Updated Thermal Rating: on line 77076-77267 : Rate B, Rate C - 0.0, 0.0 -> 191.94, 191.94
% INFO    : Updated Thermal Rating: on line 77292-77076 : Rate B, Rate C - 0.0, 0.0 -> 198.52, 198.52
% INFO    : Updated Thermal Rating: on line 77077-77201 : Rate B, Rate C - 0.0, 0.0 -> 179.31, 179.31
% INFO    : Updated Thermal Rating: on line 77077-77290 : Rate B, Rate C - 0.0, 0.0 -> 223.86, 223.86
% INFO    : Updated Thermal Rating: on line 77078-77083 : Rate B, Rate C - 0.0, 0.0 -> 195.45, 195.45
% INFO    : Updated Thermal Rating: on line 77102-77081 : Rate B, Rate C - 0.0, 0.0 -> 205.65, 205.65
% INFO    : Updated Thermal Rating: on line 77086-77231 : Rate B, Rate C - 0.0, 0.0 -> 185.97, 185.97
% INFO    : Updated Thermal Rating: on transformer 77087-77090 : Rate B, Rate C - 0.0, 0.0 -> 153.38, 153.38
% INFO    : Updated Thermal Rating: on transformer 77088-77090 : Rate B, Rate C - 0.0, 0.0 -> 76.69, 76.69
% INFO    : Updated Thermal Rating: on transformer 77089-77090 : Rate B, Rate C - 0.0, 0.0 -> 76.69, 76.69
% INFO    : Updated Thermal Rating: on line 77104-77091 : Rate B, Rate C - 0.0, 0.0 -> 170.77, 170.77
% INFO    : Updated Thermal Rating: on line 77203-77093 : Rate B, Rate C - 0.0, 0.0 -> 181.85, 181.85
% INFO    : Updated Thermal Rating: on line 77093-77281 : Rate B, Rate C - 0.0, 0.0 -> 180.7, 180.7
% INFO    : Updated Thermal Rating: on line 77096-77271 : Rate B, Rate C - 0.0, 0.0 -> 208.93, 208.93
% INFO    : Updated Thermal Rating: on line 77099-77101 : Rate B, Rate C - 0.0, 0.0 -> 222.08, 222.08
% INFO    : Updated Thermal Rating: on line 77229-77099 : Rate B, Rate C - 0.0, 0.0 -> 234.23, 234.23
% INFO    : Updated Thermal Rating: on line 77112-77100 : Rate B, Rate C - 0.0, 0.0 -> 197.92, 197.92
% INFO    : Updated Thermal Rating: on line 77100-77281 : Rate B, Rate C - 0.0, 0.0 -> 208.89, 208.89
% INFO    : Updated Thermal Rating: on line 77101-77110 : Rate B, Rate C - 0.0, 0.0 -> 218.31, 218.31
% INFO    : Updated Thermal Rating: on line 77229-77101 : Rate B, Rate C - 0.0, 0.0 -> 230.62, 230.62
% INFO    : Updated Thermal Rating: on line 77110-77102 : Rate B, Rate C - 0.0, 0.0 -> 186.35, 186.35
% INFO    : Updated Thermal Rating: on line 77108-77104 : Rate B, Rate C - 0.0, 0.0 -> 243.66, 243.66
% INFO    : Updated Thermal Rating: on line 77104-77120 : Rate B, Rate C - 0.0, 0.0 -> 238.83, 238.83
% INFO    : Updated Thermal Rating: on line 77115-77108 : Rate B, Rate C - 0.0, 0.0 -> 210.19, 210.19
% INFO    : Updated Thermal Rating: on line 77108-77264 : Rate B, Rate C - 0.0, 0.0 -> 229.59, 229.59
% INFO    : Updated Thermal Rating: on line 77110-77109 : Rate B, Rate C - 0.0, 0.0 -> 186.89, 186.89
% INFO    : Updated Thermal Rating: on line 77109-77229 : Rate B, Rate C - 0.0, 0.0 -> 210.14, 210.14
% INFO    : Updated Thermal Rating: on line 77113-77112 : Rate B, Rate C - 0.0, 0.0 -> 189.37, 189.37
% INFO    : Updated Thermal Rating: on line 77231-77113 : Rate B, Rate C - 0.0, 0.0 -> 181.71, 181.71
% INFO    : Updated Thermal Rating: on line 77115-77114 : Rate B, Rate C - 0.0, 0.0 -> 198.78, 198.78
% INFO    : Updated Thermal Rating: on line 77114-77119 : Rate B, Rate C - 0.0, 0.0 -> 198.32, 198.32
% INFO    : Updated Thermal Rating: on line 77194-77114 : Rate B, Rate C - 0.0, 0.0 -> 229.85, 229.85
% INFO    : Updated Thermal Rating: on line 77115-77264 : Rate B, Rate C - 0.0, 0.0 -> 253.77, 253.77
% INFO    : Updated Thermal Rating: on line 77281-77116 : Rate B, Rate C - 0.0, 0.0 -> 168.85, 168.85
% INFO    : Updated Thermal Rating: on line 77288-77116 : Rate B, Rate C - 0.0, 0.0 -> 188.49, 188.49
% INFO    : Updated Thermal Rating: on line 77118-77125 : Rate B, Rate C - 0.0, 0.0 -> 240.23, 240.23
% INFO    : Updated Thermal Rating: on line 77118-77271 : Rate B, Rate C - 0.0, 0.0 -> 244.47, 244.47
% INFO    : Updated Thermal Rating: on line 77119-77194 : Rate B, Rate C - 0.0, 0.0 -> 212.43, 212.43
% INFO    : Updated Thermal Rating: on line 77121-77222 : Rate B, Rate C - 0.0, 0.0 -> 220.84, 220.84
% INFO    : Updated Thermal Rating: on line 77121-77281 : Rate B, Rate C - 0.0, 0.0 -> 237.09, 237.09
% INFO    : Updated Thermal Rating: on line 77122-77123 : Rate B, Rate C - 0.0, 0.0 -> 247.36, 247.36
% INFO    : Updated Thermal Rating: on line 77122-77194 : Rate B, Rate C - 0.0, 0.0 -> 254.13, 254.13
% INFO    : Updated Thermal Rating: on line 77123-77163 : Rate B, Rate C - 0.0, 0.0 -> 243.51, 243.51
% INFO    : Updated Thermal Rating: on line 77125-77128 : Rate B, Rate C - 0.0, 0.0 -> 176.19, 176.19
% INFO    : Updated Thermal Rating: on line 77125-77141 : Rate B, Rate C - 0.0, 0.0 -> 232.72, 232.72
% INFO    : Updated Thermal Rating: on line 77126-77134 : Rate B, Rate C - 0.0, 0.0 -> 206.88, 206.88
% INFO    : Updated Thermal Rating: on line 77128-77165 : Rate B, Rate C - 0.0, 0.0 -> 197.4, 197.4
% INFO    : Updated Thermal Rating: on line 77131-77140 : Rate B, Rate C - 0.0, 0.0 -> 190.06, 190.06
% INFO    : Updated Thermal Rating: on line 77131-77141 : Rate B, Rate C - 0.0, 0.0 -> 196.87, 196.87
% INFO    : Updated Thermal Rating: on line 77131-77142 : Rate B, Rate C - 0.0, 0.0 -> 197.78, 197.78
% INFO    : Updated Thermal Rating: on transformer 77134-77133 : Rate B, Rate C - 0.0, 0.0 -> 476.74, 476.74
% INFO    : Updated Thermal Rating: on line 77133-77227 : Rate B, Rate C - 0.0, 0.0 -> 1183.97, 1183.97
% INFO    : Updated Thermal Rating: on line 77140-77134 : Rate B, Rate C - 0.0, 0.0 -> 241.79, 241.79
% INFO    : Updated Thermal Rating: on line 77142-77134 : Rate B, Rate C - 0.0, 0.0 -> 223.73, 223.73
% INFO    : Updated Thermal Rating: on line 77144-77134 : Rate B, Rate C - 0.0, 0.0 -> 235.26, 235.26
% INFO    : Updated Thermal Rating: on line 77155-77135 : Rate B, Rate C - 0.0, 0.0 -> 213.26, 213.26
% INFO    : Updated Thermal Rating: on line 77160-77135 : Rate B, Rate C - 0.0, 0.0 -> 200.41, 200.41
% INFO    : Updated Thermal Rating: on line 77146-77139 : Rate B, Rate C - 0.0, 0.0 -> 212.79, 212.79
% INFO    : Updated Thermal Rating: on line 77139-77148 : Rate B, Rate C - 0.0, 0.0 -> 225.22, 225.22
% INFO    : Updated Thermal Rating: on line 77147-77140 : Rate B, Rate C - 0.0, 0.0 -> 193.03, 193.03
% INFO    : Updated Thermal Rating: on line 77144-77155 : Rate B, Rate C - 0.0, 0.0 -> 218.49, 218.49
% INFO    : Updated Thermal Rating: on line 77146-77147 : Rate B, Rate C - 0.0, 0.0 -> 208.66, 208.66
% INFO    : Updated Thermal Rating: on line 77152-77148 : Rate B, Rate C - 0.0, 0.0 -> 220.01, 220.01
% INFO    : Updated Thermal Rating: on line 77148-77157 : Rate B, Rate C - 0.0, 0.0 -> 202.52, 202.52
% INFO    : Updated Thermal Rating: on line 77233-77148 : Rate B, Rate C - 0.0, 0.0 -> 230.11, 230.11
% INFO    : Updated Thermal Rating: on line 77150-77164 : Rate B, Rate C - 0.0, 0.0 -> 226.1, 226.1
% INFO    : Updated Thermal Rating: on line 77222-77150 : Rate B, Rate C - 0.0, 0.0 -> 249.28, 249.28
% INFO    : Updated Thermal Rating: on line 77154-77152 : Rate B, Rate C - 0.0, 0.0 -> 171.99, 171.99
% INFO    : Updated Thermal Rating: on line 77233-77152 : Rate B, Rate C - 0.0, 0.0 -> 240.16, 240.16
% INFO    : Updated Thermal Rating: on line 77169-77154 : Rate B, Rate C - 0.0, 0.0 -> 187.85, 187.85
% INFO    : Updated Thermal Rating: on line 77163-77155 : Rate B, Rate C - 0.0, 0.0 -> 226.44, 226.44
% INFO    : Updated Thermal Rating: on line 77157-77167 : Rate B, Rate C - 0.0, 0.0 -> 196.36, 196.36
% INFO    : Updated Thermal Rating: on line 77165-77164 : Rate B, Rate C - 0.0, 0.0 -> 196.44, 196.44
% INFO    : Updated Thermal Rating: on line 77165-77222 : Rate B, Rate C - 0.0, 0.0 -> 255.97, 255.97
% INFO    : Updated Thermal Rating: on line 77167-77177 : Rate B, Rate C - 0.0, 0.0 -> 186.93, 186.93
% INFO    : Updated Thermal Rating: on line 77222-77168 : Rate B, Rate C - 0.0, 0.0 -> 214.9, 214.9
% INFO    : Updated Thermal Rating: on line 77253-77170 : Rate B, Rate C - 0.0, 0.0 -> 220.94, 220.94
% INFO    : Updated Thermal Rating: on line 77186-77174 : Rate B, Rate C - 0.0, 0.0 -> 210.57, 210.57
% INFO    : Updated Thermal Rating: on line 77253-77179 : Rate B, Rate C - 0.0, 0.0 -> 296.65, 296.65
% INFO    : Updated Thermal Rating: on line 77184-77180 : Rate B, Rate C - 0.0, 0.0 -> 248.91, 248.91
% INFO    : Updated Thermal Rating: on line 77180-77186 : Rate B, Rate C - 0.0, 0.0 -> 408.31, 408.31
% INFO    : Updated Thermal Rating: on line 77273-77183 : Rate B, Rate C - 0.0, 0.0 -> 238.43, 238.43
% INFO    : Updated Thermal Rating: on transformer 77186-77185 : Rate B, Rate C - 0.0, 0.0 -> 426.67, 426.67
% INFO    : Updated Thermal Rating: on transformer 77185-77187 : Rate B, Rate C - 0.0, 0.0 -> 431.37, 431.37
% INFO    : Updated Thermal Rating: on transformer 77185-77188 : Rate B, Rate C - 0.0, 0.0 -> 425.28, 425.28
% INFO    : Updated Thermal Rating: on transformer 77185-77189 : Rate B, Rate C - 0.0, 0.0 -> 423.52, 423.52
% INFO    : Updated Thermal Rating: on transformer 77185-77190 : Rate B, Rate C - 0.0, 0.0 -> 423.11, 423.11
% INFO    : Updated Thermal Rating: on transformer 77185-77191 : Rate B, Rate C - 0.0, 0.0 -> 422.71, 422.71
% INFO    : Updated Thermal Rating: on transformer 77194-77193 : Rate B, Rate C - 0.0, 0.0 -> 447.9, 447.9
% INFO    : Updated Thermal Rating: on transformer 77193-77195 : Rate B, Rate C - 0.0, 0.0 -> 386.79, 386.79
% INFO    : Updated Thermal Rating: on transformer 77193-77196 : Rate B, Rate C - 0.0, 0.0 -> 386.61, 386.61
% INFO    : Updated Thermal Rating: on transformer 77193-77197 : Rate B, Rate C - 0.0, 0.0 -> 386.32, 386.32
% INFO    : Updated Thermal Rating: on line 77230-77193 : Rate B, Rate C - 0.0, 0.0 -> 994.38, 994.38
% INFO    : Updated Thermal Rating: on transformer 77198-77199 : Rate B, Rate C - 0.0, 0.0 -> 80.58, 80.58
% INFO    : Updated Thermal Rating: on line 77255-77198 : Rate B, Rate C - 0.0, 0.0 -> 256.54, 256.54
% INFO    : Updated Thermal Rating: on line 77201-77269 : Rate B, Rate C - 0.0, 0.0 -> 226.83, 226.83
% INFO    : Updated Thermal Rating: on transformer 77203-77202 : Rate B, Rate C - 0.0, 0.0 -> 286.09, 286.09
% INFO    : Updated Thermal Rating: on transformer 77202-77204 : Rate B, Rate C - 0.0, 0.0 -> 436.07, 436.07
% INFO    : Updated Thermal Rating: on line 77268-77202 : Rate B, Rate C - 0.0, 0.0 -> 1057.28, 1057.28
% INFO    : Updated Thermal Rating: on line 77202-77287 : Rate B, Rate C - 0.0, 0.0 -> 1066.18, 1066.18
% INFO    : Updated Thermal Rating: on line 77281-77203 : Rate B, Rate C - 0.0, 0.0 -> 161.66, 161.66
% INFO    : Updated Thermal Rating: on transformer 77206-77207 : Rate B, Rate C - 0.0, 0.0 -> 32.18, 32.18
% INFO    : Updated Thermal Rating: on transformer 77209-77212 : Rate B, Rate C - 0.0, 0.0 -> 668.47, 668.47
% INFO    : Updated Thermal Rating: on transformer 77209-77213 : Rate B, Rate C - 0.0, 0.0 -> 506.74, 506.74
% INFO    : Updated Thermal Rating: on line 77209-77220 : Rate B, Rate C - 0.0, 0.0 -> 1198.99, 1198.99
% INFO    : Updated Thermal Rating: on line 77282-77209 : Rate B, Rate C - 0.0, 0.0 -> 1288.28, 1288.28
% INFO    : Updated Thermal Rating: on transformer 77210-77212 : Rate B, Rate C - 0.0, 0.0 -> 568.47, 568.47
% INFO    : Updated Thermal Rating: on line 77247-77210 : Rate B, Rate C - 0.0, 0.0 -> 258.68, 258.68
% INFO    : Updated Thermal Rating: on transformer 77211-77212 : Rate B, Rate C - 0.0, 0.0 -> 100.0, 100.0
% INFO    : Updated Thermal Rating: on transformer 77215-77214 : Rate B, Rate C - 0.0, 0.0 -> 562.43, 562.43
% INFO    : Updated Thermal Rating: on transformer 77214-77216 : Rate B, Rate C - 0.0, 0.0 -> 375.93, 375.93
% INFO    : Updated Thermal Rating: on transformer 77214-77217 : Rate B, Rate C - 0.0, 0.0 -> 374.67, 374.67
% INFO    : Updated Thermal Rating: on transformer 77214-77218 : Rate B, Rate C - 0.0, 0.0 -> 373.59, 373.59
% INFO    : Updated Thermal Rating: on transformer 77214-77219 : Rate B, Rate C - 0.0, 0.0 -> 373.39, 373.39
% INFO    : Updated Thermal Rating: on line 77220-77254 : Rate B, Rate C - 0.0, 0.0 -> 1348.35, 1348.35
% INFO    : Updated Thermal Rating: on transformer 77222-77221 : Rate B, Rate C - 0.0, 0.0 -> 439.99, 439.99
% INFO    : Updated Thermal Rating: on transformer 77221-77223 : Rate B, Rate C - 0.0, 0.0 -> 439.3, 439.3
% INFO    : Updated Thermal Rating: on transformer 77221-77224 : Rate B, Rate C - 0.0, 0.0 -> 437.49, 437.49
% INFO    : Updated Thermal Rating: on transformer 77221-77225 : Rate B, Rate C - 0.0, 0.0 -> 436.7, 436.7
% INFO    : Updated Thermal Rating: on transformer 77221-77226 : Rate B, Rate C - 0.0, 0.0 -> 436.53, 436.53
% INFO    : Updated Thermal Rating: on line 77227-77252 : Rate B, Rate C - 0.0, 0.0 -> 1075.67, 1075.67
% INFO    : Updated Thermal Rating: on line 77227-77287 : Rate B, Rate C - 0.0, 0.0 -> 1124.28, 1124.28
% INFO    : Updated Thermal Rating: on transformer 77229-77228 : Rate B, Rate C - 0.0, 0.0 -> 403.96, 403.96
% INFO    : Updated Thermal Rating: on line 77230-77263 : Rate B, Rate C - 0.0, 0.0 -> 1085.2, 1085.2
% INFO    : Updated Thermal Rating: on line 77268-77230 : Rate B, Rate C - 0.0, 0.0 -> 1046.22, 1046.22
% INFO    : Updated Thermal Rating: on transformer 77232-77235 : Rate B, Rate C - 0.0, 0.0 -> 529.83, 529.83
% INFO    : Updated Thermal Rating: on transformer 77232-77236 : Rate B, Rate C - 0.0, 0.0 -> 393.26, 393.26
% INFO    : Updated Thermal Rating: on transformer 77232-77237 : Rate B, Rate C - 0.0, 0.0 -> 393.05, 393.05
% INFO    : Updated Thermal Rating: on transformer 77232-77238 : Rate B, Rate C - 0.0, 0.0 -> 392.7, 392.7
% INFO    : Updated Thermal Rating: on line 77252-77232 : Rate B, Rate C - 0.0, 0.0 -> 1079.28, 1079.28
% INFO    : Updated Thermal Rating: on transformer 77233-77235 : Rate B, Rate C - 0.0, 0.0 -> 404.83, 404.83
% INFO    : Updated Thermal Rating: on transformer 77234-77235 : Rate B, Rate C - 0.0, 0.0 -> 125.0, 125.0
% INFO    : Updated Thermal Rating: on transformer 77239-77242 : Rate B, Rate C - 0.0, 0.0 -> 515.29, 515.29
% INFO    : Updated Thermal Rating: on transformer 77239-77243 : Rate B, Rate C - 0.0, 0.0 -> 396.26, 396.26
% INFO    : Updated Thermal Rating: on transformer 77239-77244 : Rate B, Rate C - 0.0, 0.0 -> 395.94, 395.94
% INFO    : Updated Thermal Rating: on transformer 77239-77245 : Rate B, Rate C - 0.0, 0.0 -> 318.44, 318.44
% INFO    : Updated Thermal Rating: on transformer 77240-77242 : Rate B, Rate C - 0.0, 0.0 -> 390.29, 390.29
% INFO    : Updated Thermal Rating: on transformer 77241-77242 : Rate B, Rate C - 0.0, 0.0 -> 125.0, 125.0
% INFO    : Updated Thermal Rating: on transformer 77247-77248 : Rate B, Rate C - 0.0, 0.0 -> 103.93, 103.93
% INFO    : Updated Thermal Rating: on transformer 77249-77250 : Rate B, Rate C - 0.0, 0.0 -> 13.0, 13.0
% INFO    : Updated Thermal Rating: on transformer 77249-77251 : Rate B, Rate C - 0.0, 0.0 -> 13.0, 13.0
% INFO    : Updated Thermal Rating: on transformer 77253-77252 : Rate B, Rate C - 0.0, 0.0 -> 408.5, 408.5
% INFO    : Updated Thermal Rating: on line 77252-77272 : Rate B, Rate C - 0.0, 0.0 -> 1036.92, 1036.92
% INFO    : Updated Thermal Rating: on transformer 77254-77257 : Rate B, Rate C - 0.0, 0.0 -> 583.2, 583.2
% INFO    : Updated Thermal Rating: on transformer 77254-77258 : Rate B, Rate C - 0.0, 0.0 -> 738.4, 738.4
% INFO    : Updated Thermal Rating: on transformer 77254-77259 : Rate B, Rate C - 0.0, 0.0 -> 738.4, 738.4
% INFO    : Updated Thermal Rating: on transformer 77254-77260 : Rate B, Rate C - 0.0, 0.0 -> 738.4, 738.4
% INFO    : Updated Thermal Rating: on transformer 77254-77261 : Rate B, Rate C - 0.0, 0.0 -> 738.4, 738.4
% INFO    : Updated Thermal Rating: on line 77254-77282 : Rate B, Rate C - 0.0, 0.0 -> 1310.31, 1310.31
% INFO    : Updated Thermal Rating: on transformer 77255-77257 : Rate B, Rate C - 0.0, 0.0 -> 483.2, 483.2
% INFO    : Updated Thermal Rating: on transformer 77256-77257 : Rate B, Rate C - 0.0, 0.0 -> 100.0, 100.0
% INFO    : Updated Thermal Rating: on transformer 77263-77266 : Rate B, Rate C - 0.0, 0.0 -> 433.25, 433.25
% INFO    : Updated Thermal Rating: on transformer 77264-77266 : Rate B, Rate C - 0.0, 0.0 -> 383.25, 383.25
% INFO    : Updated Thermal Rating: on transformer 77265-77266 : Rate B, Rate C - 0.0, 0.0 -> 50.0, 50.0
% INFO    : Updated Thermal Rating: on line 77269-77267 : Rate B, Rate C - 0.0, 0.0 -> 174.02, 174.02
% INFO    : Updated Thermal Rating: on transformer 77269-77268 : Rate B, Rate C - 0.0, 0.0 -> 339.01, 339.01
% INFO    : Updated Thermal Rating: on transformer 77273-77272 : Rate B, Rate C - 0.0, 0.0 -> 364.4, 364.4
% INFO    : Updated Thermal Rating: on transformer 77272-77274 : Rate B, Rate C - 0.0, 0.0 -> 435.22, 435.22
% INFO    : Updated Thermal Rating: on transformer 77272-77275 : Rate B, Rate C - 0.0, 0.0 -> 435.05, 435.05
% INFO    : Updated Thermal Rating: on transformer 77272-77276 : Rate B, Rate C - 0.0, 0.0 -> 434.95, 434.95
% INFO    : Updated Thermal Rating: on transformer 77272-77277 : Rate B, Rate C - 0.0, 0.0 -> 434.5, 434.5
% INFO    : Updated Thermal Rating: on transformer 77272-77278 : Rate B, Rate C - 0.0, 0.0 -> 434.25, 434.25
% INFO    : Updated Thermal Rating: on transformer 77279-77280 : Rate B, Rate C - 0.0, 0.0 -> 134.55, 134.55
% INFO    : Updated Thermal Rating: on transformer 77282-77285 : Rate B, Rate C - 0.0, 0.0 -> 567.7, 567.7
% INFO    : Updated Thermal Rating: on transformer 77282-77286 : Rate B, Rate C - 0.0, 0.0 -> 450.47, 450.47
% INFO    : Updated Thermal Rating: on transformer 77283-77285 : Rate B, Rate C - 0.0, 0.0 -> 492.7, 492.7
% INFO    : Updated Thermal Rating: on transformer 77284-77285 : Rate B, Rate C - 0.0, 0.0 -> 75.0, 75.0
% INFO    : Updated Thermal Rating: on transformer 77288-77287 : Rate B, Rate C - 0.0, 0.0 -> 279.82, 279.82
% INFO    : Updated Thermal Rating: on transformer 77287-77289 : Rate B, Rate C - 0.0, 0.0 -> 516.95, 516.95
% INFO    : Updated Thermal Rating: on line 77290-77295 : Rate B, Rate C - 0.0, 0.0 -> 188.83, 188.83
% INFO    : Updated Thermal Rating: on line 77295-77292 : Rate B, Rate C - 0.0, 0.0 -> 220.52, 220.52
% INFO    : Updated Thermal Rating: on line 80021-80003 : Rate B, Rate C - 0.0, 0.0 -> 162.7, 162.7
% INFO    : Updated Thermal Rating: on line 80012-80004 : Rate B, Rate C - 0.0, 0.0 -> 115.35, 115.35
% INFO    : Updated Thermal Rating: on line 80005-80085 : Rate B, Rate C - 0.0, 0.0 -> 168.55, 168.55
% INFO    : Updated Thermal Rating: on transformer 80007-80006 : Rate B, Rate C - 0.0, 0.0 -> 261.1, 261.1
% INFO    : Updated Thermal Rating: on transformer 80007-80006 : Rate B, Rate C - 0.0, 0.0 -> 261.1, 261.1
% INFO    : Updated Thermal Rating: on transformer 80007-80006 : Rate B, Rate C - 0.0, 0.0 -> 261.1, 261.1
% INFO    : Updated Thermal Rating: on line 80087-80006 : Rate B, Rate C - 0.0, 0.0 -> 509.43, 509.43
% INFO    : Updated Thermal Rating: on line 80007-80011 : Rate B, Rate C - 0.0, 0.0 -> 205.73, 205.73
% INFO    : Updated Thermal Rating: on line 80012-80007 : Rate B, Rate C - 0.0, 0.0 -> 158.34, 158.34
% INFO    : Updated Thermal Rating: on line 80007-80025 : Rate B, Rate C - 0.0, 0.0 -> 183.24, 183.24
% INFO    : Updated Thermal Rating: on line 80007-80030 : Rate B, Rate C - 0.0, 0.0 -> 191.24, 191.24
% INFO    : Updated Thermal Rating: on line 80008-80010 : Rate B, Rate C - 0.0, 0.0 -> 169.05, 169.05
% INFO    : Updated Thermal Rating: on line 80008-80025 : Rate B, Rate C - 0.0, 0.0 -> 174.72, 174.72
% INFO    : Updated Thermal Rating: on line 80008-80032 : Rate B, Rate C - 0.0, 0.0 -> 160.13, 160.13
% INFO    : Updated Thermal Rating: on line 80011-80036 : Rate B, Rate C - 0.0, 0.0 -> 180.88, 180.88
% INFO    : Updated Thermal Rating: on line 80013-80032 : Rate B, Rate C - 0.0, 0.0 -> 154.0, 154.0
% INFO    : Updated Thermal Rating: on line 80016-80024 : Rate B, Rate C - 0.0, 0.0 -> 140.14, 140.14
% INFO    : Updated Thermal Rating: on line 80016-80085 : Rate B, Rate C - 0.0, 0.0 -> 167.16, 167.16
% INFO    : Updated Thermal Rating: on line 80026-80017 : Rate B, Rate C - 0.0, 0.0 -> 115.31, 115.31
% INFO    : Updated Thermal Rating: on line 80037-80017 : Rate B, Rate C - 0.0, 0.0 -> 151.68, 151.68
% INFO    : Updated Thermal Rating: on line 80036-80018 : Rate B, Rate C - 0.0, 0.0 -> 157.07, 157.07
% INFO    : Updated Thermal Rating: on line 80018-80100 : Rate B, Rate C - 0.0, 0.0 -> 191.25, 191.25
% INFO    : Updated Thermal Rating: on line 80020-80030 : Rate B, Rate C - 0.0, 0.0 -> 181.24, 181.24
% INFO    : Updated Thermal Rating: on line 80020-80033 : Rate B, Rate C - 0.0, 0.0 -> 172.04, 172.04
% INFO    : Updated Thermal Rating: on line 80020-80050 : Rate B, Rate C - 0.0, 0.0 -> 157.63, 157.63
% INFO    : Updated Thermal Rating: on line 80021-80025 : Rate B, Rate C - 0.0, 0.0 -> 135.93, 135.93
% INFO    : Updated Thermal Rating: on line 80022-80037 : Rate B, Rate C - 0.0, 0.0 -> 155.21, 155.21
% INFO    : Updated Thermal Rating: on line 80050-80022 : Rate B, Rate C - 0.0, 0.0 -> 116.14, 116.14
% INFO    : Updated Thermal Rating: on line 80024-80054 : Rate B, Rate C - 0.0, 0.0 -> 154.81, 154.81
% INFO    : Updated Thermal Rating: on line 80024-80058 : Rate B, Rate C - 0.0, 0.0 -> 134.54, 134.54
% INFO    : Updated Thermal Rating: on line 80026-80028 : Rate B, Rate C - 0.0, 0.0 -> 155.75, 155.75
% INFO    : Updated Thermal Rating: on line 80026-80036 : Rate B, Rate C - 0.0, 0.0 -> 167.48, 167.48
% INFO    : Updated Thermal Rating: on line 80028-80088 : Rate B, Rate C - 0.0, 0.0 -> 198.24, 198.24
% INFO    : Updated Thermal Rating: on line 80032-80043 : Rate B, Rate C - 0.0, 0.0 -> 173.37, 173.37
% INFO    : Updated Thermal Rating: on line 80035-80033 : Rate B, Rate C - 0.0, 0.0 -> 158.77, 158.77
% INFO    : Updated Thermal Rating: on line 80033-80044 : Rate B, Rate C - 0.0, 0.0 -> 157.77, 157.77
% INFO    : Updated Thermal Rating: on line 80035-80046 : Rate B, Rate C - 0.0, 0.0 -> 192.75, 192.75
% INFO    : Updated Thermal Rating: on line 80040-80046 : Rate B, Rate C - 0.0, 0.0 -> 203.29, 203.29
% INFO    : Updated Thermal Rating: on line 80047-80040 : Rate B, Rate C - 0.0, 0.0 -> 183.76, 183.76
% INFO    : Updated Thermal Rating: on line 80054-80043 : Rate B, Rate C - 0.0, 0.0 -> 145.79, 145.79
% INFO    : Updated Thermal Rating: on line 80058-80044 : Rate B, Rate C - 0.0, 0.0 -> 159.2, 159.2
% INFO    : Updated Thermal Rating: on line 80044-80073 : Rate B, Rate C - 0.0, 0.0 -> 114.85, 114.85
% INFO    : Updated Thermal Rating: on transformer 80046-80045 : Rate B, Rate C - 0.0, 0.0 -> 255.54, 255.54
% INFO    : Updated Thermal Rating: on transformer 80046-80045 : Rate B, Rate C - 0.0, 0.0 -> 255.54, 255.54
% INFO    : Updated Thermal Rating: on transformer 80046-80045 : Rate B, Rate C - 0.0, 0.0 -> 255.54, 255.54
% INFO    : Updated Thermal Rating: on line 80049-80045 : Rate B, Rate C - 0.0, 0.0 -> 644.61, 644.61
% INFO    : Updated Thermal Rating: on line 80045-80087 : Rate B, Rate C - 0.0, 0.0 -> 557.93, 557.93
% INFO    : Updated Thermal Rating: on line 80046-80062 : Rate B, Rate C - 0.0, 0.0 -> 175.67, 175.67
% INFO    : Updated Thermal Rating: on line 80047-80058 : Rate B, Rate C - 0.0, 0.0 -> 189.25, 189.25
% INFO    : Updated Thermal Rating: on transformer 80049-80048 : Rate B, Rate C - 0.0, 0.0 -> 1028.67, 1028.67
% INFO    : Updated Thermal Rating: on line 80048-80086 : Rate B, Rate C - 0.0, 0.0 -> 2701.0, 2701.0
% INFO    : Updated Thermal Rating: on transformer 80049-80052 : Rate B, Rate C - 0.0, 0.0 -> 273.39, 273.39
% INFO    : Updated Thermal Rating: on line 80049-80057 : Rate B, Rate C - 0.0, 0.0 -> 582.42, 582.42
% INFO    : Updated Thermal Rating: on line 80049-80071 : Rate B, Rate C - 0.0, 0.0 -> 529.41, 529.41
% INFO    : Updated Thermal Rating: on transformer 80050-80052 : Rate B, Rate C - 0.0, 0.0 -> 198.39, 198.39
% INFO    : Updated Thermal Rating: on transformer 80051-80052 : Rate B, Rate C - 0.0, 0.0 -> 75.0, 75.0
% INFO    : Updated Thermal Rating: on transformer 80053-80056 : Rate B, Rate C - 0.0, 0.0 -> 288.93, 288.93
% INFO    : Updated Thermal Rating: on transformer 80054-80056 : Rate B, Rate C - 0.0, 0.0 -> 180.6, 180.6
% INFO    : Updated Thermal Rating: on transformer 80055-80056 : Rate B, Rate C - 0.0, 0.0 -> 108.33, 108.33
% INFO    : Updated Thermal Rating: on line 80057-80071 : Rate B, Rate C - 0.0, 0.0 -> 492.28, 492.28
% INFO    : Updated Thermal Rating: on line 80072-80062 : Rate B, Rate C - 0.0, 0.0 -> 148.11, 148.11
% INFO    : Updated Thermal Rating: on line 80065-80067 : Rate B, Rate C - 0.0, 0.0 -> 127.1, 127.1
% INFO    : Updated Thermal Rating: on line 80065-80069 : Rate B, Rate C - 0.0, 0.0 -> 129.37, 129.37
% INFO    : Updated Thermal Rating: on line 80067-80069 : Rate B, Rate C - 0.0, 0.0 -> 182.59, 182.59
% INFO    : Updated Thermal Rating: on line 80067-80072 : Rate B, Rate C - 0.0, 0.0 -> 163.49, 163.49
% INFO    : Updated Thermal Rating: on transformer 80069-80068 : Rate B, Rate C - 0.0, 0.0 -> 177.75, 177.75
% INFO    : Updated Thermal Rating: on line 80069-80082 : Rate B, Rate C - 0.0, 0.0 -> 142.37, 142.37
% INFO    : Updated Thermal Rating: on line 80082-80073 : Rate B, Rate C - 0.0, 0.0 -> 137.5, 137.5
% INFO    : Updated Thermal Rating: on line 80073-80083 : Rate B, Rate C - 0.0, 0.0 -> 100.36, 100.36
% INFO    : Updated Thermal Rating: on line 80077-80074 : Rate B, Rate C - 0.0, 0.0 -> 160.44, 160.44
% INFO    : Updated Thermal Rating: on transformer 80076-80079 : Rate B, Rate C - 0.0, 0.0 -> 386.51, 386.51
% INFO    : Updated Thermal Rating: on transformer 80077-80079 : Rate B, Rate C - 0.0, 0.0 -> 181.5, 181.5
% INFO    : Updated Thermal Rating: on transformer 80078-80079 : Rate B, Rate C - 0.0, 0.0 -> 205.01, 205.01
% INFO    : Updated Thermal Rating: on line 80080-80087 : Rate B, Rate C - 0.0, 0.0 -> 536.51, 536.51
% INFO    : Updated Thermal Rating: on line 80082-80083 : Rate B, Rate C - 0.0, 0.0 -> 103.08, 103.08
% INFO    : Updated Thermal Rating: on transformer 80087-80086 : Rate B, Rate C - 0.0, 0.0 -> 995.95, 995.95
% INFO    : Updated Thermal Rating: on transformer 80086-80091 : Rate B, Rate C - 0.0, 0.0 -> 740.7, 740.7
% INFO    : Updated Thermal Rating: on transformer 80086-80092 : Rate B, Rate C - 0.0, 0.0 -> 739.74, 739.74
% INFO    : Updated Thermal Rating: on transformer 80086-80093 : Rate B, Rate C - 0.0, 0.0 -> 739.0, 739.0
% INFO    : Updated Thermal Rating: on transformer 80086-80094 : Rate B, Rate C - 0.0, 0.0 -> 736.7, 736.7
% INFO    : Updated Thermal Rating: on transformer 80086-80095 : Rate B, Rate C - 0.0, 0.0 -> 731.63, 731.63
% INFO    : Updated Thermal Rating: on transformer 80086-80096 : Rate B, Rate C - 0.0, 0.0 -> 726.09, 726.09
% INFO    : Updated Thermal Rating: on transformer 80086-80097 : Rate B, Rate C - 0.0, 0.0 -> 665.03, 665.03
% INFO    : Updated Thermal Rating: on transformer 80086-80098 : Rate B, Rate C - 0.0, 0.0 -> 664.84, 664.84
% INFO    : Updated Thermal Rating: on transformer 80086-80099 : Rate B, Rate C - 0.0, 0.0 -> 660.89, 660.89
% INFO    : Updated Thermal Rating: on transformer 80087-80090 : Rate B, Rate C - 0.0, 0.0 -> 266.35, 266.35
% INFO    : Updated Thermal Rating: on transformer 80088-80090 : Rate B, Rate C - 0.0, 0.0 -> 216.35, 216.35
% INFO    : Updated Thermal Rating: on line 80088-80100 : Rate B, Rate C - 0.0, 0.0 -> 184.7, 184.7
% INFO    : Updated Thermal Rating: on transformer 80089-80090 : Rate B, Rate C - 0.0, 0.0 -> 50.0, 50.0
% INFO    : 
% INFO    : === Voltage Setpoint Replacement Notes ===
% INFO    : Bus 10001	: V=1.0116409, theta=-39.843601 -> V=1.0, theta=0.0
% INFO    : Bus 10002	: V=1.0170252, theta=-37.043319 -> V=1.0, theta=0.0
% INFO    : Bus 10003	: V=1.0314498, theta=-34.039098 -> V=1.0, theta=0.0
% INFO    : Bus 10004	: V=1.0324589, theta=-33.926182 -> V=1.0, theta=0.0
% INFO    : Bus 10005	: V=1.0324073, theta=-33.932471 -> V=1.0, theta=0.0
% INFO    : Bus 10006	: V=1.0255915, theta=-35.816633 -> V=1.0, theta=0.0
% INFO    : Bus 10007	: V=1.0256414, theta=-35.808499 -> V=1.0, theta=0.0
% INFO    : Bus 10008	: V=1.0243111, theta=-34.741944 -> V=1.0, theta=0.0
% INFO    : Bus 10009	: V=1.0242459, theta=-34.751218 -> V=1.0, theta=0.0
% INFO    : Bus 10010	: V=1.0230199, theta=-34.84581 -> V=1.0, theta=0.0
% INFO    : Bus 10011	: V=1.0073858, theta=-40.603606 -> V=1.0, theta=0.0
% INFO    : Bus 10012	: V=1.0354328, theta=-32.265236 -> V=1.0, theta=0.0
% INFO    : Bus 10013	: V=1.0281891, theta=-34.327064 -> V=1.0, theta=0.0
% INFO    : Bus 10014	: V=1.0256878, theta=-34.64117 -> V=1.0, theta=0.0
% INFO    : Bus 10015	: V=1.0254965, theta=-34.654275 -> V=1.0, theta=0.0
% INFO    : Bus 10016	: V=1.0266137, theta=-32.284026 -> V=1.0, theta=0.0
% INFO    : Bus 10017	: V=1.0264701, theta=-32.299269 -> V=1.0, theta=0.0
% INFO    : Bus 10018	: V=1.0320894, theta=-35.370085 -> V=1.0, theta=0.0
% INFO    : Bus 10019	: V=1.038592, theta=-36.540823 -> V=1.0, theta=0.0
% INFO    : Bus 10020	: V=1.0163177, theta=-39.074648 -> V=1.0, theta=0.0
% INFO    : Bus 10021	: V=1.027115, theta=-31.899164 -> V=1.0, theta=0.0
% INFO    : Bus 10022	: V=1.0405375, theta=-35.691866 -> V=1.0, theta=0.0
% INFO    : Bus 10023	: V=1.032395, theta=-33.232508 -> V=1.0, theta=0.0
% INFO    : Bus 10024	: V=1.0439774, theta=-35.612977 -> V=1.0, theta=0.0
% INFO    : Bus 10025	: V=1.0333372, theta=-32.720484 -> V=1.0, theta=0.0
% INFO    : Bus 10026	: V=1.0116824, theta=-41.072887 -> V=1.0, theta=0.0
% INFO    : Bus 10027	: V=1.0038997, theta=-41.072378 -> V=1.0, theta=0.0
% INFO    : Bus 10028	: V=1.0036898, theta=-41.089378 -> V=1.0, theta=0.0
% INFO    : Bus 10029	: V=1.0089477, theta=-40.455574 -> V=1.0, theta=0.0
% INFO    : Bus 10030	: V=1.0372316, theta=-35.052342 -> V=1.0, theta=0.0
% INFO    : Bus 10031	: V=1.0370651, theta=-35.073682 -> V=1.0, theta=0.0
% INFO    : Bus 10032	: V=1.0307508, theta=-36.117109 -> V=1.0, theta=0.0
% INFO    : Bus 10033	: V=1.016838, theta=-32.557944 -> V=1.0, theta=0.0
% INFO    : Bus 10034	: V=1.015676, theta=-32.426001 -> V=1.0, theta=0.0
% INFO    : Bus 10035	: V=1.0151295, theta=-32.454759 -> V=1.0, theta=0.0
% INFO    : Bus 10036	: V=1.0163185, theta=-32.393034 -> V=1.0, theta=0.0
% INFO    : Bus 10037	: V=1.0338033, theta=-32.093125 -> V=1.0, theta=0.0
% INFO    : Bus 10038	: V=1.0356734, theta=-36.400225 -> V=1.0, theta=0.0
% INFO    : Bus 10039	: V=1.0359091, theta=-36.38095 -> V=1.0, theta=0.0
% INFO    : Bus 10040	: V=1.030238, theta=-37.084123 -> V=1.0, theta=0.0
% INFO    : Bus 10041	: V=1.0323228, theta=-31.342346 -> V=1.0, theta=0.0
% INFO    : Bus 10042	: V=1.0328935, theta=-33.190059 -> V=1.0, theta=0.0
% INFO    : Bus 10043	: V=1.0218061, theta=-38.811021 -> V=1.0, theta=0.0
% INFO    : Bus 10044	: V=1.0216999, theta=-38.834832 -> V=1.0, theta=0.0
% INFO    : Bus 10045	: V=1.0227844, theta=-32.151262 -> V=1.0, theta=0.0
% INFO    : Bus 10046	: V=1.0222881, theta=-34.51371 -> V=1.0, theta=0.0
% INFO    : Bus 10047	: V=1.0221304, theta=-34.5383 -> V=1.0, theta=0.0
% INFO    : Bus 10048	: V=1.0226376, theta=-34.487889 -> V=1.0, theta=0.0
% INFO    : Bus 10049	: V=1.0228477, theta=-34.462782 -> V=1.0, theta=0.0
% INFO    : Bus 10050	: V=1.0226376, theta=-34.487889 -> V=1.0, theta=0.0
% INFO    : Bus 10051	: V=1.0136499, theta=-40.814996 -> V=1.0, theta=0.0
% INFO    : Bus 10052	: V=1.0135818, theta=-40.825956 -> V=1.0, theta=0.0
% INFO    : Bus 10053	: V=1.0269065, theta=-33.681628 -> V=1.0, theta=0.0
% INFO    : Bus 10054	: V=1.0046601, theta=-41.058556 -> V=1.0, theta=0.0
% INFO    : Bus 10055	: V=1.0267267, theta=-34.746926 -> V=1.0, theta=0.0
% INFO    : Bus 10056	: V=1.0268289, theta=-34.738068 -> V=1.0, theta=0.0
% INFO    : Bus 10057	: V=1.0309544, theta=-32.301317 -> V=1.0, theta=0.0
% INFO    : Bus 10058	: V=1.022309, theta=-34.670766 -> V=1.0, theta=0.0
% INFO    : Bus 10059	: V=1.0317222, theta=-32.205262 -> V=1.0, theta=0.0
% INFO    : Bus 10060	: V=1.0200555, theta=-34.755574 -> V=1.0, theta=0.0
% INFO    : Bus 10061	: V=1.0261269, theta=-38.072955 -> V=1.0, theta=0.0
% INFO    : Bus 10062	: V=1.0206114, theta=-39.86985 -> V=1.0, theta=0.0
% INFO    : Bus 10063	: V=1.0207945, theta=-39.850744 -> V=1.0, theta=0.0
% INFO    : Bus 10064	: V=1.0204151, theta=-39.891009 -> V=1.0, theta=0.0
% INFO    : Bus 10065	: V=1.0197883, theta=-39.702987 -> V=1.0, theta=0.0
% INFO    : Bus 10066	: V=1.0197883, theta=-39.702987 -> V=1.0, theta=0.0
% INFO    : Bus 10067	: V=1.0197883, theta=-39.702987 -> V=1.0, theta=0.0
% INFO    : Bus 10068	: V=1.0197883, theta=-39.702987 -> V=1.0, theta=0.0
% INFO    : Bus 10069	: V=1.0127526, theta=-33.015071 -> V=1.0, theta=0.0
% INFO    : Bus 10070	: V=1.0241138, theta=-39.019209 -> V=1.0, theta=0.0
% INFO    : Bus 10071	: V=1.0257891, theta=-35.009419 -> V=1.0, theta=0.0
% INFO    : Bus 10072	: V=1.0200845, theta=-35.099512 -> V=1.0, theta=0.0
% INFO    : Bus 10073	: V=1.019747, theta=-35.120206 -> V=1.0, theta=0.0
% INFO    : Bus 10074	: V=1.0142579, theta=-33.366167 -> V=1.0, theta=0.0
% INFO    : Bus 10075	: V=1.0141746, theta=-33.374569 -> V=1.0, theta=0.0
% INFO    : Bus 10076	: V=1.0245081, theta=-38.174506 -> V=1.0, theta=0.0
% INFO    : Bus 10077	: V=1.0263241, theta=-34.86003 -> V=1.0, theta=0.0
% INFO    : Bus 10078	: V=1.0323963, theta=-34.304647 -> V=1.0, theta=0.0
% INFO    : Bus 10079	: V=1.0223918, theta=-38.194635 -> V=1.0, theta=0.0
% INFO    : Bus 10080	: V=1.0164502, theta=-43.75875 -> V=1.0, theta=0.0
% INFO    : Bus 10081	: V=1.0164502, theta=-43.75875 -> V=1.0, theta=0.0
% INFO    : Bus 10082	: V=1.0201843, theta=-39.061951 -> V=1.0, theta=0.0
% INFO    : Bus 10083	: V=1.0200317, theta=-39.073656 -> V=1.0, theta=0.0
% INFO    : Bus 10084	: V=1.0299458, theta=-38.147505 -> V=1.0, theta=0.0
% INFO    : Bus 10085	: V=1.0297888, theta=-38.172812 -> V=1.0, theta=0.0
% INFO    : Bus 10086	: V=1.0300854, theta=-38.125976 -> V=1.0, theta=0.0
% INFO    : Bus 10087	: V=1.0159507, theta=-39.839459 -> V=1.0, theta=0.0
% INFO    : Bus 10088	: V=1.0293828, theta=-39.37408 -> V=1.0, theta=0.0
% INFO    : Bus 10089	: V=1.029255, theta=-39.393691 -> V=1.0, theta=0.0
% INFO    : Bus 10090	: V=1.0239085, theta=-39.445412 -> V=1.0, theta=0.0
% INFO    : Bus 10091	: V=1.0257154, theta=-33.716736 -> V=1.0, theta=0.0
% INFO    : Bus 10092	: V=1.0251786, theta=-34.96772 -> V=1.0, theta=0.0
% INFO    : Bus 10093	: V=1.0241716, theta=-35.703976 -> V=1.0, theta=0.0
% INFO    : Bus 10094	: V=1.0245425, theta=-38.368017 -> V=1.0, theta=0.0
% INFO    : Bus 10095	: V=1.0246287, theta=-38.358101 -> V=1.0, theta=0.0
% INFO    : Bus 10096	: V=1.0244613, theta=-38.377859 -> V=1.0, theta=0.0
% INFO    : Bus 10097	: V=1.0266602, theta=-34.230127 -> V=1.0, theta=0.0
% INFO    : Bus 10098	: V=1.0217068, theta=-35.309703 -> V=1.0, theta=0.0
% INFO    : Bus 10099	: V=1.0218257, theta=-35.298217 -> V=1.0, theta=0.0
% INFO    : Bus 10100	: V=1.0338955, theta=-35.540866 -> V=1.0, theta=0.0
% INFO    : Bus 10101	: V=1.0340507, theta=-35.52283 -> V=1.0, theta=0.0
% INFO    : Bus 10102	: V=1.0337126, theta=-35.56075 -> V=1.0, theta=0.0
% INFO    : Bus 10103	: V=1.0284028, theta=-35.422526 -> V=1.0, theta=0.0
% INFO    : Bus 10104	: V=1.0280648, theta=-35.452356 -> V=1.0, theta=0.0
% INFO    : Bus 10105	: V=1.0287312, theta=-35.389824 -> V=1.0, theta=0.0
% INFO    : Bus 10106	: V=1.0192143, theta=-39.776461 -> V=1.0, theta=0.0
% INFO    : Bus 10107	: V=1.0245852, theta=-37.648532 -> V=1.0, theta=0.0
% INFO    : Bus 10108	: V=1.0246615, theta=-37.631602 -> V=1.0, theta=0.0
% INFO    : Bus 10109	: V=1.0245852, theta=-37.648532 -> V=1.0, theta=0.0
% INFO    : Bus 10110	: V=1.0311561, theta=-33.816421 -> V=1.0, theta=0.0
% INFO    : Bus 10111	: V=1.0312285, theta=-33.809593 -> V=1.0, theta=0.0
% INFO    : Bus 10112	: V=1.0277943, theta=-34.460854 -> V=1.0, theta=0.0
% INFO    : Bus 10113	: V=1.0259636, theta=-38.991283 -> V=1.0, theta=0.0
% INFO    : Bus 10114	: V=1.025748, theta=-39.008558 -> V=1.0, theta=0.0
% INFO    : Bus 10115	: V=1.0251626, theta=-38.961182 -> V=1.0, theta=0.0
% INFO    : Bus 10116	: V=1.0362135, theta=-33.812278 -> V=1.0, theta=0.0
% INFO    : Bus 10117	: V=1.0371168, theta=-29.973999 -> V=1.0, theta=0.0
% INFO    : Bus 10118	: V=1.0360956, theta=-33.838935 -> V=1.0, theta=0.0
% INFO    : Bus 10119	: V=1.0362398, theta=-34.19728 -> V=1.0, theta=0.0
% INFO    : Bus 10120	: V=1.0362398, theta=-34.19728 -> V=1.0, theta=0.0
% INFO    : Bus 10121	: V=1.0177915, theta=-38.974238 -> V=1.0, theta=0.0
% INFO    : Bus 10122	: V=1.0174988, theta=-38.994027 -> V=1.0, theta=0.0
% INFO    : Bus 10123	: V=1.01872, theta=-38.794751 -> V=1.0, theta=0.0
% INFO    : Bus 10124	: V=1.0188713, theta=-38.773023 -> V=1.0, theta=0.0
% INFO    : Bus 10125	: V=1.0185632, theta=-38.816167 -> V=1.0, theta=0.0
% INFO    : Bus 10126	: V=1.01872, theta=-38.794751 -> V=1.0, theta=0.0
% INFO    : Bus 10127	: V=1.0194055, theta=-34.785477 -> V=1.0, theta=0.0
% INFO    : Bus 10128	: V=1.0349271, theta=-38.678305 -> V=1.0, theta=0.0
% INFO    : Bus 10129	: V=1.034663, theta=-35.348336 -> V=1.0, theta=0.0
% INFO    : Bus 10130	: V=1.0211984, theta=-35.08454 -> V=1.0, theta=0.0
% INFO    : Bus 10131	: V=1.0287552, theta=-35.358406 -> V=1.0, theta=0.0
% INFO    : Bus 10132	: V=1.0285157, theta=-35.382846 -> V=1.0, theta=0.0
% INFO    : Bus 10133	: V=1.0242636, theta=-38.318841 -> V=1.0, theta=0.0
% INFO    : Bus 10134	: V=1.0239863, theta=-38.357531 -> V=1.0, theta=0.0
% INFO    : Bus 10135	: V=1.0312205, theta=-37.929885 -> V=1.0, theta=0.0
% INFO    : Bus 10136	: V=1.031523, theta=-37.894015 -> V=1.0, theta=0.0
% INFO    : Bus 10137	: V=1.025873, theta=-34.068553 -> V=1.0, theta=0.0
% INFO    : Bus 10138	: V=1.0245317, theta=-39.476173 -> V=1.0, theta=0.0
% INFO    : Bus 10139	: V=1.0595043, theta=-36.36937 -> V=1.0, theta=0.0
% INFO    : Bus 10140	: V=1.0205742, theta=-38.999097 -> V=1.0, theta=0.0
% INFO    : Bus 10141	: V=1.0202832, theta=-39.022624 -> V=1.0, theta=0.0
% INFO    : Bus 10142	: V=1.0175076, theta=-39.26695 -> V=1.0, theta=0.0
% INFO    : Bus 10143	: V=1.0176258, theta=-39.241299 -> V=1.0, theta=0.0
% INFO    : Bus 10144	: V=1.0175076, theta=-39.26695 -> V=1.0, theta=0.0
% INFO    : Bus 10145	: V=1.0191744, theta=-34.50934 -> V=1.0, theta=0.0
% INFO    : Bus 10146	: V=1.0198485, theta=-35.015836 -> V=1.0, theta=0.0
% INFO    : Bus 10147	: V=1.0200417, theta=-34.993253 -> V=1.0, theta=0.0
% INFO    : Bus 10148	: V=1.0260568, theta=-35.392693 -> V=1.0, theta=0.0
% INFO    : Bus 10149	: V=1.0254475, theta=-39.581735 -> V=1.0, theta=0.0
% INFO    : Bus 10150	: V=1.0168054, theta=-40.400752 -> V=1.0, theta=0.0
% INFO    : Bus 10151	: V=1.02179, theta=-40.727861 -> V=1.0, theta=0.0
% INFO    : Bus 10152	: V=1.0245018, theta=-39.728968 -> V=1.0, theta=0.0
% INFO    : Bus 10153	: V=1.0241439, theta=-35.521611 -> V=1.0, theta=0.0
% INFO    : Bus 10154	: V=1.0580155, theta=-36.510186 -> V=1.0, theta=0.0
% INFO    : Bus 10155	: V=1.0221174, theta=-35.479842 -> V=1.0, theta=0.0
% INFO    : Bus 10156	: V=1.0219881, theta=-35.499119 -> V=1.0, theta=0.0
% INFO    : Bus 10157	: V=1.0366085, theta=-38.691661 -> V=1.0, theta=0.0
% INFO    : Bus 10158	: V=1.0358222, theta=-38.662844 -> V=1.0, theta=0.0
% INFO    : Bus 10159	: V=1.0290963, theta=-38.622225 -> V=1.0, theta=0.0
% INFO    : Bus 10160	: V=1.0143835, theta=-39.13101 -> V=1.0, theta=0.0
% INFO    : Bus 10161	: V=1.0221209, theta=-41.464357 -> V=1.0, theta=0.0
% INFO    : Bus 10162	: V=1.0219846, theta=-41.479494 -> V=1.0, theta=0.0
% INFO    : Bus 10163	: V=1.0222462, theta=-41.450146 -> V=1.0, theta=0.0
% INFO    : Bus 10164	: V=1.0238143, theta=-35.618254 -> V=1.0, theta=0.0
% INFO    : Bus 10165	: V=1.0163883, theta=-39.773845 -> V=1.0, theta=0.0
% INFO    : Bus 10166	: V=1.0162035, theta=-39.803841 -> V=1.0, theta=0.0
% INFO    : Bus 10167	: V=1.0381633, theta=-35.103536 -> V=1.0, theta=0.0
% INFO    : Bus 10168	: V=1.0316972, theta=-35.311606 -> V=1.0, theta=0.0
% INFO    : Bus 10169	: V=1.0258799, theta=-35.733086 -> V=1.0, theta=0.0
% INFO    : Bus 10170	: V=1.0258332, theta=-35.741176 -> V=1.0, theta=0.0
% INFO    : Bus 10171	: V=1.0190226, theta=-38.613559 -> V=1.0, theta=0.0
% INFO    : Bus 10172	: V=1.0227985, theta=-34.045764 -> V=1.0, theta=0.0
% INFO    : Bus 10173	: V=1.0229568, theta=-34.021428 -> V=1.0, theta=0.0
% INFO    : Bus 10174	: V=1.0226317, theta=-34.071844 -> V=1.0, theta=0.0
% INFO    : Bus 10175	: V=1.0243398, theta=-33.404556 -> V=1.0, theta=0.0
% INFO    : Bus 10176	: V=1.0245927, theta=-33.379987 -> V=1.0, theta=0.0
% INFO    : Bus 10177	: V=1.0387846, theta=-34.873806 -> V=1.0, theta=0.0
% INFO    : Bus 10178	: V=1.0232512, theta=-35.187729 -> V=1.0, theta=0.0
% INFO    : Bus 10179	: V=1.0309787, theta=-38.077904 -> V=1.0, theta=0.0
% INFO    : Bus 10180	: V=1.0309945, theta=-37.885481 -> V=1.0, theta=0.0
% INFO    : Bus 10181	: V=1.0311672, theta=-37.855068 -> V=1.0, theta=0.0
% INFO    : Bus 10182	: V=1.0308317, theta=-37.918544 -> V=1.0, theta=0.0
% INFO    : Bus 10183	: V=1.0214786, theta=-38.544159 -> V=1.0, theta=0.0
% INFO    : Bus 10184	: V=1.0391734, theta=-38.350568 -> V=1.0, theta=0.0
% INFO    : Bus 10185	: V=1.038682, theta=-38.387617 -> V=1.0, theta=0.0
% INFO    : Bus 10186	: V=1.0296091, theta=-35.492642 -> V=1.0, theta=0.0
% INFO    : Bus 10187	: V=1.0294303, theta=-35.513367 -> V=1.0, theta=0.0
% INFO    : Bus 10188	: V=1.0307217, theta=-33.162378 -> V=1.0, theta=0.0
% INFO    : Bus 10189	: V=1.0310525, theta=-33.132025 -> V=1.0, theta=0.0
% INFO    : Bus 10190	: V=1.0199622, theta=-34.306139 -> V=1.0, theta=0.0
% INFO    : Bus 10191	: V=1.0197114, theta=-34.344261 -> V=1.0, theta=0.0
% INFO    : Bus 10192	: V=1.0097532, theta=-32.008878 -> V=1.0, theta=0.0
% INFO    : Bus 10193	: V=1.0188744, theta=-34.672169 -> V=1.0, theta=0.0
% INFO    : Bus 10194	: V=1.0188709, theta=-34.671273 -> V=1.0, theta=0.0
% INFO    : Bus 10195	: V=1.0188709, theta=-34.671273 -> V=1.0, theta=0.0
% INFO    : Bus 10196	: V=1.036513, theta=-32.165948 -> V=1.0, theta=0.0
% INFO    : Bus 10197	: V=1.0635547, theta=-35.997317 -> V=1.0, theta=0.0
% INFO    : Bus 10198	: V=1.036068, theta=-32.192758 -> V=1.0, theta=0.0
% INFO    : Bus 10199	: V=1.0178039, theta=-39.788112 -> V=1.0, theta=0.0
% INFO    : Bus 10200	: V=1.0221392, theta=-38.849075 -> V=1.0, theta=0.0
% INFO    : Bus 10201	: V=1.028482, theta=-37.285627 -> V=1.0, theta=0.0
% INFO    : Bus 10202	: V=1.0262407, theta=-35.473749 -> V=1.0, theta=0.0
% INFO    : Bus 10203	: V=1.0232504, theta=-39.688541 -> V=1.0, theta=0.0
% INFO    : Bus 10204	: V=1.0231902, theta=-39.696402 -> V=1.0, theta=0.0
% INFO    : Bus 10205	: V=1.0219078, theta=-37.002327 -> V=1.0, theta=0.0
% INFO    : Bus 10206	: V=1.0217238, theta=-37.025005 -> V=1.0, theta=0.0
% INFO    : Bus 10207	: V=1.0252948, theta=-38.952647 -> V=1.0, theta=0.0
% INFO    : Bus 10208	: V=1.0278604, theta=-38.591477 -> V=1.0, theta=0.0
% INFO    : Bus 10209	: V=1.0183453, theta=-37.187623 -> V=1.0, theta=0.0
% INFO    : Bus 10210	: V=1.0292738, theta=-38.169185 -> V=1.0, theta=0.0
% INFO    : Bus 10211	: V=1.0284339, theta=-38.048349 -> V=1.0, theta=0.0
% INFO    : Bus 10212	: V=1.0286776, theta=-38.018156 -> V=1.0, theta=0.0
% INFO    : Bus 10213	: V=1.0390587, theta=-31.65064 -> V=1.0, theta=0.0
% INFO    : Bus 10214	: V=1.0389932, theta=-31.657357 -> V=1.0, theta=0.0
% INFO    : Bus 10215	: V=1.0315993, theta=-37.482328 -> V=1.0, theta=0.0
% INFO    : Bus 10216	: V=1.0309497, theta=-37.636288 -> V=1.0, theta=0.0
% INFO    : Bus 10217	: V=1.0308336, theta=-37.657609 -> V=1.0, theta=0.0
% INFO    : Bus 10218	: V=1.0303626, theta=-40.875393 -> V=1.0, theta=0.0
% INFO    : Bus 10219	: V=1.0297292, theta=-38.917974 -> V=1.0, theta=0.0
% INFO    : Bus 10220	: V=1.029936, theta=-38.895576 -> V=1.0, theta=0.0
% INFO    : Bus 10221	: V=1.028033, theta=-36.71998 -> V=1.0, theta=0.0
% INFO    : Bus 10222	: V=1.0318376, theta=-37.462216 -> V=1.0, theta=0.0
% INFO    : Bus 10223	: V=1.0317857, theta=-37.466957 -> V=1.0, theta=0.0
% INFO    : Bus 10224	: V=1.0252124, theta=-36.458405 -> V=1.0, theta=0.0
% INFO    : Bus 10225	: V=1.0248657, theta=-36.476248 -> V=1.0, theta=0.0
% INFO    : Bus 10226	: V=1.0210349, theta=-37.029741 -> V=1.0, theta=0.0
% INFO    : Bus 10227	: V=1.0237587, theta=-40.59113 -> V=1.0, theta=0.0
% INFO    : Bus 10228	: V=1.0329023, theta=-38.102186 -> V=1.0, theta=0.0
% INFO    : Bus 10229	: V=1.032465, theta=-38.757536 -> V=1.0, theta=0.0
% INFO    : Bus 10230	: V=1.0321633, theta=-36.274512 -> V=1.0, theta=0.0
% INFO    : Bus 10231	: V=1.0305393, theta=-36.841138 -> V=1.0, theta=0.0
% INFO    : Bus 10232	: V=1.0166545, theta=-38.033067 -> V=1.0, theta=0.0
% INFO    : Bus 10233	: V=1.0269711, theta=-38.051968 -> V=1.0, theta=0.0
% INFO    : Bus 10234	: V=1.0268269, theta=-38.07461 -> V=1.0, theta=0.0
% INFO    : Bus 10235	: V=1.0241854, theta=-41.196093 -> V=1.0, theta=0.0
% INFO    : Bus 10236	: V=1.0239647, theta=-41.217518 -> V=1.0, theta=0.0
% INFO    : Bus 10237	: V=1.0255355, theta=-35.682551 -> V=1.0, theta=0.0
% INFO    : Bus 10238	: V=1.0253048, theta=-35.625381 -> V=1.0, theta=0.0
% INFO    : Bus 10239	: V=1.0346344, theta=-38.530763 -> V=1.0, theta=0.0
% INFO    : Bus 10240	: V=1.0348605, theta=-38.503153 -> V=1.0, theta=0.0
% INFO    : Bus 10241	: V=1.0358036, theta=-37.707453 -> V=1.0, theta=0.0
% INFO    : Bus 10242	: V=1.0315108, theta=-38.027924 -> V=1.0, theta=0.0
% INFO    : Bus 10243	: V=1.0313574, theta=-38.053286 -> V=1.0, theta=0.0
% INFO    : Bus 10244	: V=1.0496185, theta=-32.905028 -> V=1.0, theta=0.0
% INFO    : Bus 10245	: V=1.0504942, theta=-32.872209 -> V=1.0, theta=0.0
% INFO    : Bus 10246	: V=1.0506588, theta=-32.851715 -> V=1.0, theta=0.0
% INFO    : Bus 10247	: V=1.0208945, theta=-36.92838 -> V=1.0, theta=0.0
% INFO    : Bus 10248	: V=1.0234519, theta=-40.684195 -> V=1.0, theta=0.0
% INFO    : Bus 10249	: V=1.0225298, theta=-38.192519 -> V=1.0, theta=0.0
% INFO    : Bus 10250	: V=1.0173637, theta=-39.062542 -> V=1.0, theta=0.0
% INFO    : Bus 10251	: V=1.0217446, theta=-38.593314 -> V=1.0, theta=0.0
% INFO    : Bus 10252	: V=1.018442, theta=-38.564001 -> V=1.0, theta=0.0
% INFO    : Bus 10253	: V=1.0186082, theta=-38.547043 -> V=1.0, theta=0.0
% INFO    : Bus 10254	: V=1.0172092, theta=-38.990685 -> V=1.0, theta=0.0
% INFO    : Bus 10255	: V=1.0174886, theta=-38.973339 -> V=1.0, theta=0.0
% INFO    : Bus 10256	: V=1.0187975, theta=-38.708193 -> V=1.0, theta=0.0
% INFO    : Bus 10257	: V=1.0185994, theta=-38.721747 -> V=1.0, theta=0.0
% INFO    : Bus 10258	: V=1.0190105, theta=-38.694482 -> V=1.0, theta=0.0
% INFO    : Bus 10259	: V=1.0163802, theta=-38.564933 -> V=1.0, theta=0.0
% INFO    : Bus 10260	: V=1.0342304, theta=-37.664882 -> V=1.0, theta=0.0
% INFO    : Bus 10261	: V=1.0192151, theta=-38.468471 -> V=1.0, theta=0.0
% INFO    : Bus 10262	: V=1.01892, theta=-38.501703 -> V=1.0, theta=0.0
% INFO    : Bus 10263	: V=1.0557666, theta=-32.183808 -> V=1.0, theta=0.0
% INFO    : Bus 10264	: V=1.0276149, theta=-38.267992 -> V=1.0, theta=0.0
% INFO    : Bus 10265	: V=1.0277538, theta=-38.238369 -> V=1.0, theta=0.0
% INFO    : Bus 10266	: V=1.0274814, theta=-38.297366 -> V=1.0, theta=0.0
% INFO    : Bus 10267	: V=1.0097628, theta=-34.325497 -> V=1.0, theta=0.0
% INFO    : Bus 10268	: V=1.0189451, theta=-37.027058 -> V=1.0, theta=0.0
% INFO    : Bus 10269	: V=1.0186792, theta=-37.058869 -> V=1.0, theta=0.0
% INFO    : Bus 10270	: V=1.0304329, theta=-37.715572 -> V=1.0, theta=0.0
% INFO    : Bus 10271	: V=1.0302429, theta=-37.745014 -> V=1.0, theta=0.0
% INFO    : Bus 10272	: V=1.0177324, theta=-38.493395 -> V=1.0, theta=0.0
% INFO    : Bus 10273	: V=1.0182052, theta=-37.978935 -> V=1.0, theta=0.0
% INFO    : Bus 10274	: V=1.0300576, theta=-37.764237 -> V=1.0, theta=0.0
% INFO    : Bus 10275	: V=1.0180023, theta=-33.470741 -> V=1.0, theta=0.0
% INFO    : Bus 10276	: V=1.0208713, theta=-36.116008 -> V=1.0, theta=0.0
% INFO    : Bus 10277	: V=1.0158859, theta=-37.276349 -> V=1.0, theta=0.0
